================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_17_1700.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_17_1700.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00477   +0.95500   +0.95074     -0.446073 
   2    0    2  6   0  0 0.015 01.1  0.00485   +0.96961   +0.96731     -0.237209 
   3    0    3  6   0  0 0.015 01.1  0.00483   +0.96567   +0.97456     +0.920604 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.98395     -1.407816 
   5    0    5  6   0  0 0.015 01.1  0.00500   +1.00029   +0.99228     -0.800768 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +1.00212     +1.224242 
   7    0    7  6   0  0 0.015 01.1  0.00494   +0.98877   +0.99889     +1.023494 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02510     +0.995074 
   9    0    9  6   0  0 0.015 01.1  0.00525   +1.05004   +1.03919     -1.033294 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04388     -0.582857 
  11    0   11  6   0  0 0.015 01.1  0.00492   +0.98305   +0.99004     +0.711052 
  12    0   12  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99301     +0.304040 
  13    0   13  6   0  0 0.015 01.1  0.00481   +0.96255   +0.96519     +0.274271 
  14    0   14  6   0  0 0.015 01.1  0.00491   +0.98183   +0.99396     +1.235448 
  15    0   15  6   0  0 0.015 01.1  0.00485   +0.97000   +0.97013     +0.013402 
  16    0   16  6   0  0 0.015 01.1  0.00490   +0.98102   +0.98963     +0.877658 
  17    0   17  6   0  0 0.015 01.1  0.00497   +0.99427   +1.00336     +0.914239 
  18    0   18  6   0  0 0.015 01.1  0.00487   +0.97300   +0.97741     +0.453237 
  19    0   19  6   0  0 0.015 01.1  0.00481   +0.96200   +0.96486     +0.297297 
  20    0   20  6   0  0 0.015 01.1  0.00477   +0.95307   +0.94729     -0.606461 
  21    0   21  6   0  0 0.015 01.1  0.00476   +0.95230   +0.96561     +1.397669 
  22    0   22  6   0  0 0.015 01.1  0.00482   +0.96420   +0.97642     +1.267372 
  23    0   23  6   0  0 0.015 01.1  0.00499   +0.99823   +1.00273     +0.450798 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +0.98235     -0.972782 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.03988     -0.963810 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00968     -0.524138 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.97188     +0.400826 
  28    0   28  6   0  0 0.015 01.1  0.00480   +0.95984   +0.95360     -0.650108 
  29    0   29  6   0  0 0.015 01.1  0.00481   +0.96185   +0.95617     -0.590529 
  30    0   30  6   0  0 0.015 01.1  0.00492   +0.98497   +0.99654     +1.174655 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.98089     +1.436401 
  32    0   32  6   0  0 0.015 01.1  0.00481   +0.96300   +0.97317     +1.056075 
  33    0   33  6   0  0 0.015 01.1  0.00484   +0.96831   +0.96820     -0.011360 
  34    0   34  6   0  0 0.015 01.1  0.00492   +0.98400   +0.99508     +1.126016 
  35    0   35  6   0  0 0.015 01.1  0.00490   +0.98010   +0.98626     +0.628507 
  36    0   36  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99333     +1.360204 
  37    0   37  6   0  0 0.015 01.1  0.00495   +0.99045   +0.98329     -0.722904 
  38    0   38  6   0  0 0.015 01.1  0.00481   +0.96304   +0.97529     +1.272014 
  39    0   39  6   0  0 0.015 01.1  0.00484   +0.96847   +0.97590     +0.767189 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.97463     +0.477320 
  41    0   41  6   0  0 0.015 01.1  0.00482   +0.96476   +0.95679     -0.826112 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99445     +0.959391 
  43    0   43  6   0  0 0.015 01.1  0.00478   +0.95530   +0.95339     -0.199937 
  44    0   44  6   0  0 0.015 01.1  0.00477   +0.95333   +0.95018     -0.330421 
  45    0   45  6   0  0 0.015 01.1  0.00481   +0.96194   +0.96127     -0.069651 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99805     -0.691542 
  47    0   47  6   0  0 0.015 01.1  0.00506   +1.01254   +1.01524     +0.266656 
  48    0   48  6   0  0 0.015 01.1  0.00508   +1.01679   +1.03111     +1.408354 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.03671     +1.142439 
  50    0   50  6   0  0 0.015 01.1  0.00500   +1.00041   +1.01432     +1.390430 
  51    0   51  6   0  0 0.015 01.1  0.00482   +0.96445   +0.96488     +0.044585 
  52    0   52  6   0  0 0.015 01.1  0.00477   +0.95360   +0.95388     +0.029362 
  53    0   53  6   0  0 0.015 01.1  0.00471   +0.94185   +0.94342     +0.166693 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96502     +1.049215 
  55    0   55  6   0  0 0.015 01.1  0.00476   +0.95200   +0.96169     +1.017857 
  56    0   56  6   0  0 0.015 01.1  0.00477   +0.95400   +0.94337     -1.114256 
  57    0   57  6   0  0 0.015 01.1  0.00485   +0.96983   +0.96264     -0.741367 
  58    0   58  6   0  0 0.015 01.1  0.00479   +0.95691   +0.95220     -0.492209 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99182     +0.692386 
  60    0   60  6   0  0 0.015 01.1  0.00496   +0.99281   +0.99820     +0.542903 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.98984     -0.518593 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99382     -0.418838 
  63    0   63  6   0  0 0.015 01.1  0.00486   +0.97168   +0.96672     -0.510456 
  64    0   64  6   0  0 0.015 01.1  0.00493   +0.98549   +0.98449     -0.101472 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01619     +1.113433 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.06429     +1.360952 
  67    0   67  6   0  0 0.015 01.1  0.00508   +1.01638   +1.01834     +0.192841 
  68    0   68  6   0  0 0.015 01.1  0.00501   +1.00152   +1.01488     +1.333972 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.04533     +0.998068 
  70    0   70  6   0  0 0.015 01.1  0.00492   +0.98400   +0.97724     -0.686992 
  71    0   71  6   0  0 0.015 01.1  0.00493   +0.98684   +0.98203     -0.487414 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97022     -0.997959 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +1.00484     +1.396569 
  74    0   74  6   0  0 0.015 01.1  0.00476   +0.95268   +0.95015     -0.265567 
  75    0   75  6   0  0 0.015 01.1  0.00480   +0.95915   +0.96968     +1.097847 
  76    0   76  6   0  0 0.015 01.1  0.00469   +0.93860   +0.95045     +1.262519 
  77    0   77  6   0  0 0.015 01.1  0.00502   +1.00358   +1.01223     +0.861914 
  78    0   78  6   0  0 0.015 01.1  0.00500   +0.99917   +0.99452     -0.465386 
  79    0   79  6   0  0 0.015 01.1  0.00502   +1.00452   +0.99154     -1.292159 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.04822     +0.790385 
  81    0   81  6   0  0 0.015 01.1  0.00494   +0.98770   +0.99052     +0.285512 
  82    0   82  6   0  0 0.015 01.1  0.00487   +0.97356   +0.97544     +0.193106 
  83    0   83  6   0  0 0.015 01.1  0.00484   +0.96831   +0.97366     +0.552509 
  84    0   84  6   0  0 0.015 01.1  0.00480   +0.95966   +0.96329     +0.378259 
  85    0   85  6   0  0 0.015 01.1  0.00482   +0.96421   +0.97119     +0.723909 
  86    0   86  6   0  0 0.015 01.1  0.00477   +0.95373   +0.96018     +0.676292 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01002     -0.490640 
  88    0   88  6   0  0 0.015 01.1  0.00489   +0.97813   +0.97100     -0.728942 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99695     -0.800995 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99778     +1.297462 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97842     -0.161224 
  92    0   92  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99768     +0.775758 
  93    0   93  6   0  0 0.015 01.1  0.00491   +0.98162   +0.97901     -0.265887 
  94    0   94  6   0  0 0.015 01.1  0.00492   +0.98327   +0.98942     +0.625464 
  95    0   95  6   0  0 0.015 01.1  0.00485   +0.96945   +0.97431     +0.501315 
  96    0   96  6   0  0 0.015 01.1  0.00491   +0.98217   +0.99441     +1.246220 
  97    0   97  6   0  0 0.015 01.1  0.00502   +1.00302   +1.01018     +0.713844 
  98    0   98  6   0  0 0.015 01.1  0.00510   +1.01932   +1.01378     -0.543500 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.02176     +1.164356 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.01060     -0.629302 
 101    0  101  6   0  0 0.015 01.1  0.00494   +0.98822   +1.00064     +1.256805 
 102    0  102  6   0  0 0.015 01.1  0.00494   +0.98821   +1.00265     +1.461228 
 103    0  103  6   0  0 0.015 01.1  0.00501   +1.00209   +1.00101     -0.107775 
 104    0  104  6   0  0 0.015 01.1  0.00485   +0.97100   +0.98124     +1.054583 
 105    0  105  6   0  0 0.015 01.1  0.00483   +0.96500   +0.96021     -0.496373 
 106    0  106  6   0  0 0.015 01.1  0.00480   +0.95974   +0.94774     -1.250339 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.96618     +1.489496 
 108    0  108  6   0  0 0.015 01.1  0.00481   +0.96124   +0.95464     -0.686613 
 109    0  109  6   0  0 0.015 01.1  0.00480   +0.96064   +0.96391     +0.340398 
 110    0  110  6   0  0 0.015 01.1  0.00483   +0.96664   +0.97889     +1.267276 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97296     -0.718367 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.97064     -0.447179 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +1.00101     +0.806647 
 114    0  114  6   0  0 0.015 01.1  0.00479   +0.95882   +0.95943     +0.063620 
 115    0  115  6   0  0 0.015 01.1  0.00479   +0.95866   +0.95447     -0.437068 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00068     -0.429851 
 117    0  117  6   0  0 0.015 01.1  0.00485   +0.96946   +0.97734     +0.812824 
 118    0  118  6   0  0 0.015 01.1  0.00470   +0.94080   +0.92967     -1.183036 
 119    0    1  2   0  0 0.020 01.0  0.00588   -0.62200   -0.63682     +2.382637 
 120    0    2  2   0  0 0.020 01.0  0.00336   -0.24400   -0.23476     -3.786885 
 121    0    3  2   0  0 0.020 01.0  0.00491   -0.47600   -0.46398     -2.525210 
 122    0    4  2   0  0 0.020 01.0  0.00405   -0.34800   -0.35115     +0.905172 
 123    0    5  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00418     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00596   -0.63400   -0.63873     +0.746057 
 125    0    7  2   0  0 0.020 01.0  0.00328   -0.23200   -0.22825     -1.616379 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.27101     -3.210714 
 127    0    9  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00064     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.01507   +2.00000   +2.00820     +0.410000 
 129    0   11  2   0  0 0.020 01.0  0.00743   -0.85400   -0.86070     +0.784543 
 130    0   12  2   0  0 0.020 01.0  0.02725   +3.82700   +3.79741     -0.773190 
 131    0   13  2   0  0 0.020 01.0  0.00450   -0.41500   -0.42808     +3.151807 
 132    0   14  2   0  0 0.020 01.0  0.00287   -0.17100   -0.17245     +0.847953 
 133    0   15  2   0  0 0.020 01.0  0.00905   -1.09800   -1.07466     -2.125683 
 134    0   16  2   0  0 0.020 01.0  0.00377   -0.30500   -0.30875     +1.229508 
 135    0   17  2   0  0 0.020 01.0  0.00263   -0.13400   -0.13711     +2.320896 
 136    0   18  2   0  0 0.020 01.0  0.00661   -0.73200   -0.74640     +1.967213 
 137    0   19  2   0  0 0.020 01.0  0.00539   -0.54900   -0.54519     -0.693989 
 138    0   20  2   0  0 0.020 01.0  0.00320   -0.22000   -0.21912     -0.400000 
 139    0   21  2   0  0 0.020 01.0  0.00287   -0.17100   -0.16369     -4.274854 
 140    0   22  2   0  0 0.020 01.0  0.00255   -0.12200   -0.12641     +3.614754 
 141    0   23  2   0  0 0.020 01.0  0.00230   -0.08500   -0.08042     -5.388235 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.13181     +1.392308 
 143    0   25  2   0  0 0.020 01.0  0.01557   +2.07500   +2.10035     +1.221687 
 144    0   26  2   0  0 0.020 01.0  0.02911   +4.10700   +4.05747     -1.205990 
 145    0   27  2   0  0 0.020 01.0  0.00737   -0.84600   -0.82903     -2.005910 
 146    0   28  2   0  0 0.020 01.0  0.00311   -0.20700   -0.20799     +0.478261 
 147    0   29  2   0  0 0.020 01.0  0.00369   -0.29300   -0.28428     -2.976109 
 148    0   30  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00146     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00323   +0.22500   +0.22877     +1.675556 
 150    0   32  2   0  0 0.020 01.0  0.00653   -0.72000   -0.71653     -0.481944 
 151    0   33  2   0  0 0.020 01.0  0.00361   -0.28100   -0.27411     -2.451957 
 152    0   34  2   0  0 0.020 01.0  0.00653   -0.72000   -0.73314     +1.825000 
 153    0   35  2   0  0 0.020 01.0  0.00442   -0.40300   -0.41184     +2.193548 
 154    0   36  2   0  0 0.020 01.0  0.00425   -0.37800   -0.37636     -0.433862 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00076     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00390     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00393   -0.32900   -0.32669     -0.702128 
 158    0   40  2   0  0 0.020 01.0  0.00643   -0.70400   -0.70394     -0.008523 
 159    0   41  2   0  0 0.020 01.0  0.00474   -0.45100   -0.45658     +1.237251 
 160    0   42  2   0  0 0.020 01.0  0.00867   -1.04100   -1.04814     +0.685879 
 161    0   43  2   0  0 0.020 01.0  0.00320   -0.22000   -0.21372     -2.854545 
 162    0   44  2   0  0 0.020 01.0  0.00303   -0.19500   -0.19459     -0.210256 
 163    0   45  2   0  0 0.020 01.0  0.00605   -0.64700   -0.64473     -0.350850 
 164    0   46  2   0  0 0.020 01.0  0.02612   +3.65800   +3.69659     +1.054948 
 165    0   47  2   0  0 0.020 01.0  0.00450   -0.41500   -0.41073     -1.028916 
 166    0   48  2   0  0 0.020 01.0  0.00336   -0.24400   -0.23411     -4.053279 
 167    0   49  2   0  0 0.020 01.0  0.00933   +1.13900   +1.14952     +0.923617 
 168    0   50  2   0  0 0.020 01.0  0.00311   -0.20700   -0.20522     -0.859903 
 169    0   51  2   0  0 0.020 01.0  0.00311   -0.20700   -0.20220     -2.318841 
 170    0   52  2   0  0 0.020 01.0  0.00320   -0.22000   -0.21860     -0.636364 
 171    0   53  2   0  0 0.020 01.0  0.00361   -0.28100   -0.27455     -2.295374 
 172    0   54  2   0  0 0.020 01.0  0.02921   +4.12100   +4.19518     +1.800049 
 173    0   55  2   0  0 0.020 01.0  0.00686   -0.76900   -0.75784     -1.451235 
 174    0   56  2   0  0 0.020 01.0  0.00857   -1.02500   -1.03685     +1.156098 
 175    0   57  2   0  0 0.020 01.0  0.00271   -0.14600   -0.13873     -4.979452 
 176    0   58  2   0  0 0.020 01.0  0.00271   -0.14600   -0.14010     -4.041096 
 177    0   59  2   0  0 0.020 01.0  0.01893   -2.57900   -2.56887     -0.392788 
 178    0   60  2   0  0 0.020 01.0  0.00808   -0.95200   -0.96890     +1.775210 
 179    0   61  2   0  0 0.020 01.0  0.00673   +0.75000   +0.75994     +1.325333 
 180    0   62  2   0  0 0.020 01.0  0.00799   -0.93900   -0.93487     -0.439830 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00266     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00454     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02173   +3.00000   +2.98871     -0.376333 
 184    0   66  2   0  0 0.020 01.0  0.03783   +5.41400   +5.50250     +1.634651 
 185    0   67  2   0  0 0.020 01.0  0.00401   -0.34200   -0.33294     -2.649123 
 186    0   68  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00457     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.04439   +6.39861   +6.35480     -0.684680 
 188    0   70  2   0  0 0.020 01.0  0.00710   -0.80500   -0.82232     +2.151553 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00004     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12617     +5.141667 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05527     -7.883333 
 192    0   74  2   0  0 0.020 01.0  0.00727   -0.83000   -0.84713     +2.063855 
 193    0   75  2   0  0 0.020 01.0  0.00555   -0.57300   -0.56834     -0.813264 
 194    0   76  2   0  0 0.020 01.0  0.00727   -0.83000   -0.83712     +0.857831 
 195    0   77  2   0  0 0.020 01.0  0.00669   -0.74400   -0.75140     +0.994624 
 196    0   78  2   0  0 0.020 01.0  0.00751   -0.86600   -0.85008     -1.838337 
 197    0   79  2   0  0 0.020 01.0  0.00491   -0.47600   -0.47397     -0.426471 
 198    0   80  2   0  0 0.020 01.0  0.00583   +0.61400   +0.61332     -0.110749 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00142     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00613   -0.65900   -0.66800     +1.365706 
 201    0   83  2   0  0 0.020 01.0  0.00336   -0.24400   -0.25198     +3.270492 
 202    0   84  2   0  0 0.020 01.0  0.00263   -0.13400   -0.13620     +1.641791 
 203    0   85  2   0  0 0.020 01.0  0.00369   -0.29300   -0.29259     -0.139932 
 204    0   86  2   0  0 0.020 01.0  0.00344   -0.25600   -0.26316     +2.796875 
 205    0   87  2   0  0 0.020 01.0  0.01301   +1.69200   +1.66270     -1.731678 
 206    0   88  2   0  0 0.020 01.0  0.00564   -0.58600   -0.57371     -2.097270 
 207    0   89  2   0  0 0.020 01.0  0.01161   +1.48100   +1.46479     -1.094531 
 208    0   90  2   0  0 0.020 01.0  0.01375   -1.80200   -1.81604     +0.779134 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.10314     +3.140000 
 210    0   92  2   0  0 0.020 01.0  0.00702   -0.79300   -0.78411     -1.121059 
 211    0   93  2   0  0 0.020 01.0  0.00271   -0.14600   -0.15372     +5.287671 
 212    0   94  2   0  0 0.020 01.0  0.00417   -0.36600   -0.37838     +3.382514 
 213    0   95  2   0  0 0.020 01.0  0.00515   -0.51200   -0.52490     +2.519531 
 214    0   96  2   0  0 0.020 01.0  0.00483   -0.46400   -0.47004     +1.301724 
 215    0   97  2   0  0 0.020 01.0  0.00295   -0.18300   -0.17662     -3.486339 
 216    0   98  2   0  0 0.020 01.0  0.00450   -0.41500   -0.42609     +2.672289 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.40885     -2.654762 
 218    0  100  2   0  0 0.020 01.0  0.01407   +1.85100   +1.82097     -1.622366 
 219    0  101  2   0  0 0.020 01.0  0.00352   -0.26800   -0.26431     -1.376866 
 220    0  102  2   0  0 0.020 01.0  0.00214   -0.06100   -0.06469     +6.049180 
 221    0  103  2   0  0 0.020 01.0  0.00253   +0.11900   +0.11633     -2.243697 
 222    0  104  2   0  0 0.020 01.0  0.00483   -0.46400   -0.46388     -0.025862 
 223    0  105  2   0  0 0.020 01.0  0.00425   -0.37800   -0.39066     +3.349206 
 224    0  106  2   0  0 0.020 01.0  0.00523   -0.52500   -0.53928     +2.720000 
 225    0  107  2   0  0 0.020 01.0  0.00548   -0.56200   -0.54941     -2.240214 
 226    0  108  2   0  0 0.020 01.0  0.00189   -0.02400   -0.02889    +20.375000 
 227    0  109  2   0  0 0.020 01.0  0.00239   -0.09800   -0.09665     -1.377551 
 228    0  110  2   0  0 0.020 01.0  0.00491   -0.47600   -0.48069     +0.985294 
 229    0  111  2   0  0 0.020 01.0  0.01873   +2.55000   +2.59654     +1.825098 
 230    0  112  2   0  0 0.020 01.0  0.00663   -0.73500   -0.72848     -0.887075 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.06290     +4.833333 
 232    0  114  2   0  0 0.020 01.0  0.00239   -0.09800   -0.09952     +1.551020 
 233    0  115  2   0  0 0.020 01.0  0.00352   -0.26800   -0.27525     +2.705224 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.81911     -1.135326 
 235    0  117  2   0  0 0.020 01.0  0.00336   -0.24400   -0.25335     +3.831967 
 236    0  118  2   0  0 0.020 01.0  0.00442   -0.40300   -0.39028     -3.156328 
 237    0    1  5   0  0 0.020 01.0  0.00307   -0.20085   -0.20075     -0.049788 
 238    0    2  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10755     -2.227273 
 239    0    3  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12138     -0.508197 
 240    0    4  5   0  0 0.020 01.0  0.00181   -0.01229   -0.01295     +5.370220 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00105     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00176   +0.00356   +0.00069    -80.617978 
 243    0    7  5   0  0 0.020 01.0  0.00189   -0.02400   -0.02599     +8.291667 
 244    0    8  5   0  0 0.020 01.0  0.00205   -0.04755   -0.04578     -3.722397 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00234     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00694   -0.78066   -0.80038     +2.526068 
 247    0   11  5   0  0 0.020 01.0  0.00361   -0.28100   -0.28418     +1.131673 
 248    0   12  5   0  0 0.020 01.0  0.00257   +0.12490   +0.12292     -1.585268 
 249    0   13  5   0  0 0.020 01.0  0.00303   -0.19500   -0.20195     +3.564103 
 250    0   14  5   0  0 0.020 01.0  0.00181   -0.01200   -0.01556    +29.666667 
 251    0   15  5   0  0 0.020 01.0  0.00226   -0.07853   -0.07935     +1.044187 
 252    0   16  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12636     +3.573770 
 253    0   17  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03866     +4.486486 
 254    0   18  5   0  0 0.020 01.0  0.00174   -0.00108   +0.00087   -180.555556 
 255    0   19  5   0  0 0.020 01.0  0.00389   -0.32288   -0.31656     -1.957384 
 256    0   20  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03891     +5.162162 
 257    0   21  5   0  0 0.020 01.0  0.00239   -0.09800   -0.10490     +7.040816 
 258    0   22  5   0  0 0.020 01.0  0.00214   -0.06100   -0.06536     +7.147541 
 259    0   23  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03951     +6.783784 
 260    0   24  5   0  0 0.020 01.0  0.00194   -0.03164   -0.03258     +2.970923 
 261    0   25  5   0  0 0.020 01.0  0.00521   +0.52113   +0.51517     -1.143669 
 262    0   26  5   0  0 0.020 01.0  0.00289   +0.17400   +0.17323     -0.442529 
 263    0   27  5   0  0 0.020 01.0  0.00179   -0.00929   -0.01108    +19.268030 
 264    0   28  5   0  0 0.020 01.0  0.00230   -0.08500   -0.08992     +5.788235 
 265    0   29  5   0  0 0.020 01.0  0.00206   -0.04900   -0.05177     +5.653061 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00022     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00231   -0.08637   -0.08216     -4.874378 
 268    0   32  5   0  0 0.020 01.0  0.00398   -0.33715   -0.32548     -3.461367 
 269    0   33  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10735     -2.409091 
 270    0   34  5   0  0 0.020 01.0  0.00362   -0.28342   -0.29000     +2.321643 
 271    0   35  5   0  0 0.020 01.0  0.00247   -0.11000   -0.11536     +4.872727 
 272    0   36  5   0  0 0.020 01.0  0.00195   -0.03224   -0.03139     -2.636476 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00412     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00343     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00263   -0.13400   -0.12898     -3.746269 
 276    0   40  5   0  0 0.020 01.0  0.00257   +0.12582   +0.13009     +3.393737 
 277    0   41  5   0  0 0.020 01.0  0.00255   -0.12200   -0.11793     -3.336066 
 278    0   42  5   0  0 0.020 01.0  0.00393   +0.32936   +0.33536     +1.821715 
 279    0   43  5   0  0 0.020 01.0  0.00230   -0.08500   -0.08841     +4.011765 
 280    0   44  5   0  0 0.020 01.0  0.00239   -0.09800   -0.09353     -4.561224 
 281    0   45  5   0  0 0.020 01.0  0.00352   -0.26800   -0.26956     +0.582090 
 282    0   46  5   0  0 0.020 01.0  0.00643   -0.70470   -0.69045     -2.022137 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00370     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00263   -0.13400   -0.12689     -5.305970 
 285    0   49  5   0  0 0.020 01.0  0.01111   +1.40666   +1.38352     -1.645031 
 286    0   50  5   0  0 0.020 01.0  0.00206   -0.04900   -0.05469    +11.612245 
 287    0   51  5   0  0 0.020 01.0  0.00239   -0.09800   -0.09962     +1.653061 
 288    0   52  5   0  0 0.020 01.0  0.00214   -0.06100   -0.06371     +4.442623 
 289    0   53  5   0  0 0.020 01.0  0.00263   -0.13400   -0.13652     +1.880597 
 290    0   54  5   0  0 0.020 01.0  0.01141   -1.45076   -1.43990     -0.748573 
 291    0   55  5   0  0 0.020 01.0  0.00212   -0.05857   -0.06020     +2.782995 
 292    0   56  5   0  0 0.020 01.0  0.00272   -0.14848   -0.14440     -2.747845 
 293    0   57  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03417     -7.648649 
 294    0   58  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03899     +5.378378 
 295    0   59  5   0  0 0.020 01.0  0.00324   +0.22632   +0.23153     +2.302050 
 296    0   60  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03975     +7.432432 
 297    0   61  5   0  0 0.020 01.0  0.00362   -0.28288   -0.28953     +2.350820 
 298    0   62  5   0  0 0.020 01.0  0.00182   -0.01260   -0.01763    +39.920635 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00111     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00252     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.00721   +0.82207   +0.83198     +1.205493 
 302    0   66  5   0  0 0.020 01.0  0.00271   +0.14717   +0.14694     -0.156282 
 303    0   67  5   0  0 0.020 01.0  0.00230   -0.08500   -0.09009     +5.988235 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00195     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.00564   -0.58636   -0.59432     +1.357528 
 306    0   70  5   0  0 0.020 01.0  0.00174   +0.00089   -0.00051   -157.303371 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00486     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00243   -0.10409   -0.11132     +6.945912 
 309    0   73  5   0  0 0.020 01.0  0.00238   +0.09653   +0.09540     -1.170621 
 310    0   74  5   0  0 0.020 01.0  0.00333   -0.23900   -0.23371     -2.213389 
 311    0   75  5   0  0 0.020 01.0  0.00263   -0.13400   -0.13664     +1.970149 
 312    0   76  5   0  0 0.020 01.0  0.00313   -0.20900   -0.21820     +4.401914 
 313    0   77  5   0  0 0.020 01.0  0.00412   +0.35800   +0.36748     +2.648045 
 314    0   78  5   0  0 0.020 01.0  0.00385   -0.31700   -0.30783     -2.892744 
 315    0   79  5   0  0 0.020 01.0  0.00433   -0.39000   -0.40090     +2.794872 
 316    0   80  5   0  0 0.020 01.0  0.01214   +1.56113   +1.57918     +1.156214 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00501     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00393   -0.32900   -0.33888     +3.003040 
 319    0   83  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12540     +2.786885 
 320    0   84  5   0  0 0.020 01.0  0.00230   -0.08500   -0.08255     -2.882353 
 321    0   85  5   0  0 0.020 01.0  0.00205   +0.04700   +0.04479     -4.702128 
 322    0   86  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12901     +5.745902 
 323    0   87  5   0  0 0.020 01.0  0.00403   +0.34455   +0.34863     +1.184153 
 324    0   88  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12088     -0.918033 
 325    0   89  5   0  0 0.020 01.0  0.00739   +0.84857   +0.83431     -1.680474 
 326    0   90  5   0  0 0.020 01.0  0.00321   +0.22085   +0.22140     +0.249038 
 327    0   91  5   0  0 0.020 01.0  0.00248   -0.11198   -0.10529     -5.974281 
 328    0   92  5   0  0 0.020 01.0  0.00265   -0.13723   -0.13006     -5.224805 
 329    0   93  5   0  0 0.020 01.0  0.00230   -0.08500   -0.09059     +6.576471 
 330    0   94  5   0  0 0.020 01.0  0.00303   -0.19500   -0.19006     -2.533333 
 331    0   95  5   0  0 0.020 01.0  0.00425   -0.37800   -0.37987     +0.494709 
 332    0   96  5   0  0 0.020 01.0  0.00295   -0.18300   -0.18501     +1.098361 
 333    0   97  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10380     -5.636364 
 334    0   98  5   0  0 0.020 01.0  0.00239   -0.09800   -0.09756     -0.448980 
 335    0   99  5   0  0 0.020 01.0  0.00273   -0.14885   -0.15345     +3.090359 
 336    0  100  5   0  0 0.020 01.0  0.00929   +1.13408   +1.12213     -1.053718 
 337    0  101  5   0  0 0.020 01.0  0.00295   -0.18300   -0.18690     +2.131148 
 338    0  102  5   0  0 0.020 01.0  0.00198   -0.03700   -0.04176    +12.864865 
 339    0  103  5   0  0 0.020 01.0  0.00310   +0.20500   +0.20271     -1.117073 
 340    0  104  5   0  0 0.020 01.0  0.00287   -0.17020   -0.16623     -2.332550 
 341    0  105  5   0  0 0.020 01.0  0.00295   -0.18313   -0.18467     +0.840933 
 342    0  106  5   0  0 0.020 01.0  0.00303   -0.19500   -0.19972     +2.420513 
 343    0  107  5   0  0 0.020 01.0  0.00190   -0.02469   -0.02406     -2.551640 
 344    0  108  5   0  0 0.020 01.0  0.00181   -0.01200   -0.01676    +39.666667 
 345    0  109  5   0  0 0.020 01.0  0.00198   -0.03700   -0.04167    +12.621622 
 346    0  110  5   0  0 0.020 01.0  0.00264   -0.13600   -0.13797     +1.448529 
 347    0  111  5   0  0 0.020 01.0  0.00373   -0.29952   -0.28941     -3.375401 
 348    0  112  5   0  0 0.020 01.0  0.00446   +0.40938   +0.39834     -2.696761 
 349    0  113  5   0  0 0.020 01.0  0.00236   +0.09404   +0.09978     +6.103786 
 350    0  114  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03697     -0.081081 
 351    0  115  5   0  0 0.020 01.0  0.00230   -0.08500   -0.08839     +3.988235 
 352    0  116  5   0  0 0.020 01.0  0.00802   +0.94239   +0.93268     -1.030359 
 353    0  117  5   0  0 0.020 01.0  0.00239   -0.09800   -0.09649     -1.540816 
 354    0  118  5   0  0 0.020 01.0  0.00295   -0.18300   -0.18931     +3.448087 
 355    1    2  1   0  0 0.020 01.0  0.00390   -0.32423   -0.33311     +2.738797 
 356    1    3  1   0  0 0.020 01.0  0.00372   -0.29777   -0.30633     +2.874702 
 357    4    5  1   0  0 0.020 01.0  0.00494   -0.48171   -0.49555     +2.873098 
 358    3    5  1   0  0 0.020 01.0  0.00460   -0.42980   -0.44195     +2.826896 
 359    5    6  1   0  0 0.020 01.0  0.00376   +0.30341   +0.30960     +2.040144 
 360    6    7  1   0  0 0.020 01.0  0.00395   -0.33187   -0.32654     -1.606051 
 361    8    9  1   0  0 0.020 01.0  0.01493   -1.97917   -1.94348     -1.803281 
 362    8    5  1   0  0 0.020 01.0  0.01115   +1.41177   +1.39126     -1.452786 
 363    9   10  1   0  0 0.020 01.0  0.01500   -1.99061   -2.00773     +0.860038 
 364    4   11  1   0  0 0.020 01.0  0.00263   +0.13371   +0.12947     -3.171042 
 365    5   11  1   0  0 0.020 01.0  0.00300   +0.19051   +0.18173     -4.608682 
 366   11   12  1   0  0 0.020 01.0  0.00915   -1.11179   -1.13326     +1.931120 
 367    2   12  1   0  0 0.020 01.0  0.00554   -0.57176   -0.56686     -0.857003 
 368    3   12  1   0  0 0.020 01.0  0.00404   -0.34553   -0.34892     +0.981101 
 369    7   12  1   0  0 0.020 01.0  0.00550   -0.56447   -0.55265     -2.094000 
 370   11   13  1   0  0 0.020 01.0  0.00560   +0.57946   +0.57882     -0.110448 
 371   12   14  1   0  0 0.020 01.0  0.00521   +0.52152   +0.51078     -2.059365 
 372   13   15  1   0  0 0.020 01.0  0.00278   +0.15645   +0.15350     -1.885586 
 373   14   15  1   0  0 0.020 01.0  0.00403   +0.34453   +0.34677     +0.650161 
 374   12   16  1   0  0 0.020 01.0  0.00468   +0.44194   +0.45314     +2.534281 
 375   15   17  1   0  0 0.020 01.0  0.00864   -1.03525   -1.02225     -1.255735 
 376   16   17  1   0  0 0.020 01.0  0.00262   +0.13271   +0.13617     +2.607189 
 377   17   18  1   0  0 0.020 01.0  0.00804   +0.94525   +0.92760     -1.867231 
 378   18   19  1   0  0 0.020 01.0  0.00308   +0.20159   +0.20668     +2.524927 
 379   19   20  1   0  0 0.020 01.0  0.00185   -0.01724   -0.01618     -6.148492 
 380   15   19  1   0  0 0.020 01.0  0.00371   +0.29662   +0.30754     +3.681478 
 381   20   21  1   0  0 0.020 01.0  0.00332   -0.23741   -0.24704     +4.056274 
 382   21   22  1   0  0 0.020 01.0  0.00446   -0.40962   -0.40070     -2.177628 
 383   22   23  1   0  0 0.020 01.0  0.00530   -0.53550   -0.54691     +2.130719 
 384   23   24  1   0  0 0.020 01.0  0.00550   +0.56483   +0.57954     +2.604323 
 385   23   25  1   0  0 0.020 01.0  0.01497   -1.98535   -1.99947     +0.711210 
 386   26   25  1   0  0 0.020 01.0  0.01162   +1.48260   +1.48990     +0.492378 
 387   25   27  1   0  0 0.020 01.0  0.01180   +1.51035   +1.47972     -2.028007 
 388   27   28  1   0  0 0.020 01.0  0.00327   +0.23075   +0.23655     +2.513543 
 389   28   29  1   0  0 0.020 01.0  0.00188   +0.02263   +0.02010    -11.179850 
 390   30   17  1   0  0 0.020 01.0  0.01549   +2.06355   +2.02019     -2.101233 
 391    8   30  1   0  0 0.020 01.0  0.00365   +0.28740   +0.29439     +2.432150 
 392   26   30  1   0  0 0.020 01.0  0.01923   +2.62440   +2.65608     +1.207133 
 393   17   31  1   0  0 0.020 01.0  0.00184   +0.01566   +0.01159    -25.989783 
 394   29   31  1   0  0 0.020 01.0  0.00354   -0.27040   -0.27842     +2.965976 
 395   23   32  1   0  0 0.020 01.0  0.00700   +0.78930   +0.78257     -0.852654 
 396   31   32  1   0  0 0.020 01.0  0.00195   -0.03202   -0.03331     +4.028732 
 397   27   32  1   0  0 0.020 01.0  0.00257   +0.12482   +0.12123     -2.876142 
 398   15   33  1   0  0 0.020 01.0  0.00261   +0.13182   +0.12455     -5.515096 
 399   19   34  1   0  0 0.020 01.0  0.00197   -0.03565   -0.03705     +3.927069 
 400   35   36  1   0  0 0.020 01.0  0.00188   -0.02257   -0.02189     -3.012849 
 401   35   37  1   0  0 0.020 01.0  0.00427   -0.38043   -0.38576     +1.401046 
 402   33   37  1   0  0 0.020 01.0  0.00273   -0.14991   -0.15775     +5.229805 
 403   34   36  1   0  0 0.020 01.0  0.00441   +0.40203   +0.39615     -1.462577 
 404   34   37  1   0  0 0.020 01.0  0.00730   -0.83419   -0.82872     -0.655726 
 405   38   37  1   0  0 0.020 01.0  0.01626   +2.17952   +2.15398     -1.171818 
 406   37   39  1   0  0 0.020 01.0  0.00486   +0.46834   +0.45915     -1.962250 
 407   37   40  1   0  0 0.020 01.0  0.00401   +0.34098   +0.34762     +1.947328 
 408   30   38  1   0  0 0.020 01.0  0.00701   +0.79183   +0.80622     +1.817309 
 409   39   40  1   0  0 0.020 01.0  0.00261   +0.13198   +0.13443     +1.856342 
 410   40   41  1   0  0 0.020 01.0  0.00205   +0.04784   +0.04442     -7.148829 
 411   40   42  1   0  0 0.020 01.0  0.00364   -0.28634   -0.28456     -0.621639 
 412   41   42  1   0  0 0.020 01.0  0.00442   -0.40332   -0.39116     -3.014976 
 413   43   44  1   0  0 0.020 01.0  0.00541   -0.55143   -0.55715     +1.037303 
 414   34   43  1   0  0 0.020 01.0  0.00389   -0.32404   -0.33268     +2.666337 
 415   44   45  1   0  0 0.020 01.0  0.00686   -0.76917   -0.75928     -1.285802 
 416   45   46  1   0  0 0.020 01.0  0.01085   -1.36760   -1.33970     -2.040070 
 417   46   47  1   0  0 0.020 01.0  0.01061   +1.33120   +1.32275     -0.634766 
 418   46   48  1   0  0 0.020 01.0  0.00757   +0.87576   +0.85856     -1.964008 
 419   47   49  1   0  0 0.020 01.0  0.00471   +0.44646   +0.43682     -2.159208 
 420   42   49  1   0  0 0.020 01.0  0.00754   -0.87134   -0.85471     -1.908555 
 421   42   49  1   0  0 0.020 01.0  0.00754   -0.87134   -0.87194     +0.068859 
 422   45   49  1   0  0 0.020 01.0  0.00216   -0.06358   -0.06746     +6.102548 
 423   48   49  1   0  0 0.020 01.0  0.00562   +0.58223   +0.57391     -1.428989 
 424   49   50  1   0  0 0.020 01.0  0.00387   +0.31998   +0.32469     +1.471967 
 425   49   51  1   0  0 0.020 01.0  0.00422   +0.37265   +0.37941     +1.814035 
 426   51   52  1   0  0 0.020 01.0  0.00281   +0.16087   +0.16062     -0.155405 
 427   52   53  1   0  0 0.020 01.0  0.00213   -0.06003   -0.05460     -9.045477 
 428   53   54  1   0  0 0.020 01.0  0.00401   -0.34150   -0.33857     -0.857980 
 429   49   54  1   0  0 0.020 01.0  0.00176   +0.00420   +0.00129    -69.285714 
 430   49   54  1   0  0 0.020 01.0  0.00183   +0.01452   +0.01804    +24.242424 
 431   54   55  1   0  0 0.020 01.0  0.00521   +0.52147   +0.51114     -1.980939 
 432   54   56  1   0  0 0.020 01.0  0.01970   +2.69426   +2.74399     +1.845776 
 433   55   56  1   0  0 0.020 01.0  0.00624   -0.67621   -0.66589     -1.526153 
 434   56   57  1   0  0 0.020 01.0  0.00200   +0.04031   +0.04536    +12.527909 
 435   50   57  1   0  0 0.020 01.0  0.00246   +0.10911   +0.10505     -3.721015 
 436   56   58  1   0  0 0.020 01.0  0.00276   +0.15398   +0.15294     -0.675412 
 437   51   58  1   0  0 0.020 01.0  0.00178   -0.00654   -0.00489    -25.229358 
 438   54   59  1   0  0 0.020 01.0  0.00553   +0.56987   +0.58641     +2.902416 
 439   56   59  1   0  0 0.020 01.0  0.00426   +0.37826   +0.36680     -3.029662 
 440   56   59  1   0  0 0.020 01.0  0.00437   +0.39489   +0.38932     -1.410519 
 441   55   59  1   0  0 0.020 01.0  0.00456   +0.42354   +0.41424     -2.195778 
 442   59   60  1   0  0 0.020 01.0  0.00245   -0.10813   -0.10194     -5.724591 
 443   59   61  1   0  0 0.020 01.0  0.00293   -0.18004   -0.18689     +3.804710 
 444   60   61  1   0  0 0.020 01.0  0.00740   -0.85058   -0.86957     +2.232594 
 445   60   62  1   0  0 0.020 01.0  0.00313   -0.20996   -0.20724     -1.295485 
 446   61   62  1   0  0 0.020 01.0  0.00179   -0.00858   -0.00896     +4.428904 
 447   63   59  1   0  0 0.020 01.0  0.00568   +0.59173   +0.58837     -0.567827 
 448   63   64  1   0  0 0.020 01.0  0.00568   -0.59173   -0.58116     -1.786288 
 449   64   61  1   0  0 0.020 01.0  0.00357   +0.27509   +0.26570     -3.413428 
 450   38   65  1   0  0 0.020 01.0  0.01101   -1.39127   -1.41989     +2.057113 
 451   64   65  1   0  0 0.020 01.0  0.00752   -0.86816   -0.84784     -2.340582 
 452   49   66  1   0  0 0.020 01.0  0.00422   -0.37251   -0.37056     -0.523476 
 453   49   66  1   0  0 0.020 01.0  0.00422   -0.37251   -0.36006     -3.342192 
 454   62   66  1   0  0 0.020 01.0  0.00612   -0.65840   -0.66984     +1.737546 
 455   62   67  1   0  0 0.020 01.0  0.00507   -0.49977   -0.48606     -2.743262 
 456   65   66  1   0  0 0.020 01.0  0.02253   -3.11917   -3.09950     -0.630616 
 457   66   67  1   0  0 0.020 01.0  0.00749   +0.86417   +0.86052     -0.422371 
 458   65   68  1   0  0 0.020 01.0  0.02732   +3.83768   +3.77502     -1.632757 
 459   47   69  1   0  0 0.020 01.0  0.00439   +0.39898   +0.39300     -1.498822 
 460   49   69  1   0  0 0.020 01.0  0.00344   +0.25588   +0.24670     -3.587619 
 461   68   69  1   0  0 0.020 01.0  0.01127   -1.43053   -1.46282     +2.257205 
 462   69   70  1   0  0 0.020 01.0  0.01092   +1.37745   +1.38466     +0.523431 
 463   24   70  1   0  0 0.020 01.0  0.00296   +0.18353   +0.19125     +4.206397 
 464   70   71  1   0  0 0.020 01.0  0.00215   -0.06283   -0.06000     -4.504218 
 465   24   72  1   0  0 0.020 01.0  0.00338   +0.24697   +0.23780     -3.713002 
 466   71   72  1   0  0 0.020 01.0  0.00255   -0.12303   -0.11749     -4.502967 
 467   71   73  1   0  0 0.020 01.0  0.00213   +0.06012   +0.05437     -9.564205 
 468   70   74  1   0  0 0.020 01.0  0.00475   +0.45320   +0.46213     +1.970432 
 469   70   75  1   0  0 0.020 01.0  0.00381   +0.31126   +0.30688     -1.407184 
 470   69   75  1   0  0 0.020 01.0  0.01352   +1.76812   +1.79869     +1.728955 
 471   74   75  1   0  0 0.020 01.0  0.00430   -0.38579   -0.38522     -0.147749 
 472   76   77  1   0  0 0.020 01.0  0.00410   -0.35535   -0.35588     +0.149149 
 473   69   77  1   0  0 0.020 01.0  0.01810   +2.45470   +2.44947     -0.213061 
 474   75   77  1   0  0 0.020 01.0  0.00239   +0.09879   +0.09648     -2.338293 
 475   77   78  1   0  0 0.020 01.0  0.00756   +0.87453   +0.86975     -0.546579 
 476   78   79  1   0  0 0.020 01.0  0.00177   +0.00564   +0.00446    -20.921986 
 477   77   80  1   0  0 0.020 01.0  0.00509   -0.50289   -0.50008     -0.558770 
 478   77   80  1   0  0 0.020 01.0  0.00319   -0.21917   -0.22696     +3.554319 
 479   79   80  1   0  0 0.020 01.0  0.00487   -0.47063   -0.47377     +0.667191 
 480   68   81  1   0  0 0.020 01.0  0.02444   +3.40660   +3.46462     +1.703164 
 481   81   80  1   0  0 0.020 01.0  0.02431   +3.38591   +3.38599     +0.002363 
 482   77   82  1   0  0 0.020 01.0  0.00915   +1.11213   +1.13481     +2.039330 
 483   82   83  1   0  0 0.020 01.0  0.00398   +0.33618   +0.32808     -2.409424 
 484   83   84  1   0  0 0.020 01.0  0.00216   +0.06460   +0.06192     -4.148607 
 485   83   85  1   0  0 0.020 01.0  0.00191   +0.02622   +0.03007    +14.683448 
 486   84   85  1   0  0 0.020 01.0  0.00220   -0.06975   -0.06597     -5.419355 
 487   85   86  1   0  0 0.020 01.0  0.01026   -1.27912   -1.25311     -2.033429 
 488   86   87  1   0  0 0.020 01.0  0.01247   -1.60971   -1.63126     +1.338750 
 489   85   88  1   0  0 0.020 01.0  0.00559   +0.57881   +0.57398     -0.834471 
 490   85   89  1   0  0 0.020 01.0  0.00416   +0.36354   +0.36833     +1.317599 
 491   88   89  1   0  0 0.020 01.0  0.00184   -0.01548   -0.01073    -30.684755 
 492   89   90  1   0  0 0.020 01.0  0.00522   +0.52238   +0.52027     -0.403921 
 493   89   90  1   0  0 0.020 01.0  0.00836   +0.99392   +0.99944     +0.555377 
 494   90   91  1   0  0 0.020 01.0  0.00389   -0.32298   -0.31860     -1.356121 
 495   89   92  1   0  0 0.020 01.0  0.00326   +0.22927   +0.23504     +2.516683 
 496   89   92  1   0  0 0.020 01.0  0.00224   +0.07635   +0.08129     +6.470203 
 497   91   92  1   0  0 0.020 01.0  0.00458   -0.42641   -0.42792     +0.354119 
 498   92   93  1   0  0 0.020 01.0  0.00319   -0.21811   -0.21392     -1.921049 
 499   92   94  1   0  0 0.020 01.0  0.00365   -0.28703   -0.28100     -2.100826 
 500   93   94  1   0  0 0.020 01.0  0.00417   -0.36610   -0.36689     +0.215788 
 501   94   95  1   0  0 0.020 01.0  0.00189   -0.02339   -0.02202     -5.857204 
 502   80   96  1   0  0 0.020 01.0  0.00645   +0.70726   +0.71450     +1.023669 
 503   82   96  1   0  0 0.020 01.0  0.00227   +0.08035   +0.07580     -5.662726 
 504   94   96  1   0  0 0.020 01.0  0.00409   -0.35397   -0.35962     +1.596180 
 505   80   97  1   0  0 0.020 01.0  0.00705   +0.79692   +0.79710     +0.022587 
 506   80   98  1   0  0 0.020 01.0  0.00649   +0.71330   +0.70186     -1.603813 
 507   80   99  1   0  0 0.020 01.0  0.00553   +0.57024   +0.56866     -0.277076 
 508   92  100  1   0  0 0.020 01.0  0.00368   -0.29180   -0.28509     -2.299520 
 509   94  100  1   0  0 0.020 01.0  0.00607   -0.65006   -0.64377     -0.967603 
 510   95   96  1   0  0 0.020 01.0  0.00531   -0.53680   -0.54431     +1.399031 
 511   96   97  1   0  0 0.020 01.0  0.00570   -0.59531   -0.61182     +2.773345 
 512   98  100  1   0  0 0.020 01.0  0.00365   +0.28701   +0.28973     +0.947702 
 513   99  100  1   0  0 0.020 01.0  0.00264   +0.13645   +0.13920     +2.015390 
 514  100  101  1   0  0 0.020 01.0  0.00482   +0.46238   +0.45952     -0.618539 
 515   92  102  1   0  0 0.020 01.0  0.00257   -0.12594   -0.11998     -4.732412 
 516  101  102  1   0  0 0.020 01.0  0.00299   +0.18812   +0.18780     -0.170104 
 517  100  103  1   0  0 0.020 01.0  0.00283   +0.16512   +0.16479     -0.199855 
 518  100  104  1   0  0 0.020 01.0  0.00371   +0.29710   +0.30621     +3.066308 
 519  103  104  1   0  0 0.020 01.0  0.00394   +0.33131   +0.32691     -1.328061 
 520  103  105  1   0  0 0.020 01.0  0.00413   +0.35942   +0.35393     -1.527461 
 521  100  106  1   0  0 0.020 01.0  0.00432   +0.38836   +0.39773     +2.412710 
 522  104  105  1   0  0 0.020 01.0  0.00276   +0.15367   +0.15941     +3.735277 
 523  105  106  1   0  0 0.020 01.0  0.00426   +0.37824   +0.38648     +2.178511 
 524  105  107  1   0  0 0.020 01.0  0.00402   +0.34272   +0.34484     +0.618581 
 525  105  108  1   0  0 0.020 01.0  0.00569   -0.59390   -0.57736     -2.784981 
 526  106  107  1   0  0 0.020 01.0  0.00326   +0.22903   +0.22415     -2.130725 
 527  108  109  1   0  0 0.020 01.0  0.00593   -0.63015   -0.62126     -1.410775 
 528  103  110  1   0  0 0.020 01.0  0.00445   -0.40792   -0.41304     +1.255148 
 529  109  110  1   0  0 0.020 01.0  0.00662   -0.73342   -0.75245     +2.594693 
 530  110  111  1   0  0 0.020 01.0  0.01773   -2.39912   -2.42313     +1.000784 
 531  110  112  1   0  0 0.020 01.0  0.00676   +0.75404   +0.77397     +2.643096 
 532   17  113  1   0  0 0.020 01.0  0.00206   +0.04914   +0.04764     -3.052503 
 533   32  113  1   0  0 0.020 01.0  0.00181   +0.01231   +0.01767    +43.541836 
 534   32  114  1   0  0 0.020 01.0  0.00259   +0.12898   +0.12528     -2.868662 
 535   27  115  1   0  0 0.020 01.0  0.00332   +0.23836   +0.24136     +1.258600 
 536  114  115  1   0  0 0.020 01.0  0.00194   +0.03072   +0.03325     +8.235677 
 537   68  116  1   0  0 0.020 01.0  0.01401   +1.84149   +1.85975     +0.991588 
 538   12  117  1   0  0 0.020 01.0  0.00337   +0.24631   +0.25110     +1.944704 
 539   75  118  1   0  0 0.020 01.0  0.00770   +0.89491   +0.87691     -2.011375 
 540   76  118  1   0  0 0.020 01.0  0.00490   -0.47465   -0.48536     +2.256399 
 541    1    2  4   0  0 0.020 01.0  0.00205   -0.04762   -0.04656     -2.225955 
 542    1    3  4   0  0 0.020 01.0  0.00276   -0.15324   -0.15300     -0.156617 
 543    4    5  4   0  0 0.020 01.0  0.00293   -0.18008   -0.17770     -1.321635 
 544    3    5  4   0  0 0.020 01.0  0.00319   -0.21860   -0.21068     -3.623056 
 545    5    6  4   0  0 0.020 01.0  0.00252   +0.11864   +0.11649     -1.812205 
 546    6    7  4   0  0 0.020 01.0  0.00260   +0.13049   +0.12937     -0.858303 
 547    8    9  4   0  0 0.020 01.0  0.01210   -1.55448   -1.53296     -1.384386 
 548    8    5  4   0  0 0.020 01.0  0.00967   +1.19018   +1.17838     -0.991447 
 549    9   10  4   0  0 0.020 01.0  0.00479   -0.45834   -0.45555     -0.608718 
 550    4   11  4   0  0 0.020 01.0  0.00285   +0.16779   +0.17351     +3.409023 
 551    5   11  4   0  0 0.020 01.0  0.00299   +0.18805   +0.18066     -3.929806 
 552   11   12  4   0  0 0.020 01.0  0.00174   -0.00115   -0.00024    -79.130435 
 553    2   12  4   0  0 0.020 01.0  0.00270   -0.14575   -0.14102     -3.245283 
 554    3   12  4   0  0 0.020 01.0  0.00208   -0.05181   -0.05738    +10.750820 
 555    7   12  4   0  0 0.020 01.0  0.00246   +0.10916   +0.10627     -2.647490 
 556   11   13  4   0  0 0.020 01.0  0.00241   +0.10174   +0.09530     -6.329860 
 557   12   14  4   0  0 0.020 01.0  0.00202   -0.04282   -0.04563     +6.562354 
 558   13   15  4   0  0 0.020 01.0  0.00241   -0.10183   -0.10468     +2.798782 
 559   14   15  4   0  0 0.020 01.0  0.00211   -0.05687   -0.05714     +0.474767 
 560   12   16  4   0  0 0.020 01.0  0.00179   -0.00789   -0.00541    -31.432193 
 561   15   17  4   0  0 0.020 01.0  0.00324   -0.22545   -0.22740     +0.864937 
 562   16   17  4   0  0 0.020 01.0  0.00257   -0.12572   -0.12541     -0.246580 
 563   17   18  4   0  0 0.020 01.0  0.00309   +0.20304   +0.19609     -3.422971 
 564   18   19  4   0  0 0.020 01.0  0.00284   +0.16663   +0.16936     +1.638360 
 565   19   20  4   0  0 0.020 01.0  0.00216   +0.06342   +0.06244     -1.545254 
 566   15   19  4   0  0 0.020 01.0  0.00242   +0.10333   +0.10853     +5.032420 
 567   20   21  4   0  0 0.020 01.0  0.00209   +0.05295   +0.05869    +10.840415 
 568   21   22  4   0  0 0.020 01.0  0.00194   -0.03108   -0.03406     +9.588160 
 569   22   23  4   0  0 0.020 01.0  0.00232   -0.08748   -0.08391     -4.080933 
 570   23   24  4   0  0 0.020 01.0  0.00204   -0.04536   -0.03961    -12.676367 
 571   23   25  4   0  0 0.020 01.0  0.00276   -0.15391   -0.15081     -2.014164 
 572   26   25  4   0  0 0.020 01.0  0.00333   +0.23966   +0.24162     +0.817825 
 573   25   27  4   0  0 0.020 01.0  0.00375   +0.30304   +0.30244     -0.197994 
 574   27   28  4   0  0 0.020 01.0  0.00195   +0.03290   +0.02851    -13.343465 
 575   28   29  4   0  0 0.020 01.0  0.00198   -0.03706   -0.03737     +0.836481 
 576   30   17  4   0  0 0.020 01.0  0.00787   +0.92054   +0.92926     +0.947270 
 577    8   30  4   0  0 0.020 01.0  0.00384   +0.31675   +0.31488     -0.590371 
 578   26   30  4   0  0 0.020 01.0  0.00217   -0.06566   -0.06761     +2.969845 
 579   17   31  4   0  0 0.020 01.0  0.00273   +0.14911   +0.14427     -3.245926 
 580   29   31  4   0  0 0.020 01.0  0.00216   -0.06421   -0.06816     +6.151690 
 581   23   32  4   0  0 0.020 01.0  0.00216   +0.06385   +0.06007     -5.920125 
 582   31   32  4   0  0 0.020 01.0  0.00198   +0.03734   +0.03280    -12.158543 
 583   27   32  4   0  0 0.020 01.0  0.00185   +0.01777   +0.01921     +8.103545 
 584   15   33  4   0  0 0.020 01.0  0.00201   -0.04085   -0.03528    -13.635251 
 585   19   34  4   0  0 0.020 01.0  0.00243   -0.10405   -0.09715     -6.631427 
 586   35   36  4   0  0 0.020 01.0  0.00182   +0.01304   +0.01724    +32.208589 
 587   35   37  4   0  0 0.020 01.0  0.00255   -0.12304   -0.11935     -2.999025 
 588   33   37  4   0  0 0.020 01.0  0.00255   -0.12324   -0.11927     -3.221357 
 589   34   36  4   0  0 0.020 01.0  0.00184   +0.01564   +0.01940    +24.040921 
 590   34   37  4   0  0 0.020 01.0  0.00473   -0.45017   -0.45680     +1.472777 
 591   38   37  4   0  0 0.020 01.0  0.00956   +1.17360   +1.16346     -0.864008 
 592   37   39  4   0  0 0.020 01.0  0.00214   +0.06126   +0.06722     +9.729024 
 593   37   40  4   0  0 0.020 01.0  0.00180   -0.01044   -0.01227    +17.528736 
 594   30   38  4   0  0 0.020 01.0  0.00269   +0.14382   +0.14937     +3.858990 
 595   39   40  4   0  0 0.020 01.0  0.00221   -0.07114   -0.06657     -6.423953 
 596   40   41  4   0  0 0.020 01.0  0.00230   +0.08434   +0.08357     -0.912971 
 597   40   42  4   0  0 0.020 01.0  0.00178   -0.00647   -0.00188    -70.942813 
 598   41   42  4   0  0 0.020 01.0  0.00191   -0.02677   -0.03067    +14.568547 
 599   43   44  4   0  0 0.020 01.0  0.00283   +0.16530   +0.15696     -5.045372 
 600   34   43  4   0  0 0.020 01.0  0.00334   +0.24062   +0.24737     +2.805253 
 601   44   45  4   0  0 0.020 01.0  0.00254   +0.12167   +0.11928     -1.964330 
 602   45   46  4   0  0 0.020 01.0  0.00326   +0.22947   +0.22214     -3.194317 
 603   46   47  4   0  0 0.020 01.0  0.00404   -0.34536   -0.34393     -0.414061 
 604   46   48  4   0  0 0.020 01.0  0.00360   -0.27961   -0.28580     +2.213798 
 605   47   49  4   0  0 0.020 01.0  0.00398   -0.33747   -0.33380     -1.087504 
 606   42   49  4   0  0 0.020 01.0  0.00285   +0.16687   +0.16543     -0.862947 
 607   42   49  4   0  0 0.020 01.0  0.00285   +0.16687   +0.16546     -0.844969 
 608   45   49  4   0  0 0.020 01.0  0.00389   -0.32310   -0.31817     -1.525843 
 609   48   49  4   0  0 0.020 01.0  0.00417   -0.36605   -0.35555     -2.868461 
 610   49   50  4   0  0 0.020 01.0  0.00316   +0.21387   +0.21657     +1.262449 
 611   49   51  4   0  0 0.020 01.0  0.00378   +0.30747   +0.30362     -1.252155 
 612   51   52  4   0  0 0.020 01.0  0.00251   +0.11629   +0.11959     +2.837733 
 613   52   53  4   0  0 0.020 01.0  0.00217   +0.06554   +0.06185     -5.630150 
 614   53   54  4   0  0 0.020 01.0  0.00196   -0.03392   -0.03606     +6.308962 
 615   49   54  4   0  0 0.020 01.0  0.00313   +0.20894   +0.20265     -3.010434 
 616   49   54  4   0  0 0.020 01.0  0.00310   +0.20438   +0.19867     -2.793815 
 617   54   55  4   0  0 0.020 01.0  0.00228   -0.08204   -0.07717     -5.936129 
 618   54   56  4   0  0 0.020 01.0  0.00597   -0.63580   -0.64748     +1.837056 
 619   55   56  4   0  0 0.020 01.0  0.00237   +0.09491   +0.09085     -4.277737 
 620   56   57  4   0  0 0.020 01.0  0.00294   -0.18114   -0.17668     -2.462184 
 621   50   57  4   0  0 0.020 01.0  0.00289   +0.17319   +0.17926     +3.504821 
 622   56   58  4   0  0 0.020 01.0  0.00235   -0.09267   -0.09518     +2.708536 
 623   51   58  4   0  0 0.020 01.0  0.00237   +0.09513   +0.09429     -0.883002 
 624   54   59  4   0  0 0.020 01.0  0.00327   -0.23093   -0.22511     -2.520244 
 625   56   59  4   0  0 0.020 01.0  0.00334   -0.24103   -0.23234     -3.605360 
 626   56   59  4   0  0 0.020 01.0  0.00342   -0.25243   -0.25367     +0.491225 
 627   55   59  4   0  0 0.020 01.0  0.00332   -0.23865   -0.24544     +2.845171 
 628   59   60  4   0  0 0.020 01.0  0.00205   -0.04688   -0.04320     -7.849829 
 629   59   61  4   0  0 0.020 01.0  0.00202   -0.04278   -0.04605     +7.643759 
 630   60   61  4   0  0 0.020 01.0  0.00175   +0.00296   -0.00198   -166.891892 
 631   60   62  4   0  0 0.020 01.0  0.00208   -0.05194   -0.04895     -5.756642 
 632   61   62  4   0  0 0.020 01.0  0.00228   -0.08236   -0.08472     +2.865469 
 633   63   59  4   0  0 0.020 01.0  0.00653   +0.71902   +0.70304     -2.222469 
 634   63   64  4   0  0 0.020 01.0  0.00653   -0.71902   -0.72950     +1.457539 
 635   64   61  4   0  0 0.020 01.0  0.00311   +0.20610   +0.19785     -4.002911 
 636   38   65  4   0  0 0.020 01.0  0.00621   -0.67104   -0.65989     -1.661600 
 637   64   65  4   0  0 0.020 01.0  0.00662   -0.73374   -0.73581     +0.282116 
 638   49   66  4   0  0 0.020 01.0  0.00316   -0.21416   -0.22238     +3.838252 
 639   49   66  4   0  0 0.020 01.0  0.00316   -0.21416   -0.20515     -4.207135 
 640   62   66  4   0  0 0.020 01.0  0.00225   -0.07744   -0.08007     +3.396178 
 641   62   67  4   0  0 0.020 01.0  0.00205   -0.04804   -0.05163     +7.472939 
 642   65   66  4   0  0 0.020 01.0  0.00762   +0.88228   +0.88756     +0.598449 
 643   66   67  4   0  0 0.020 01.0  0.00290   +0.17447   +0.17957     +2.923139 
 644   65   68  4   0  0 0.020 01.0  0.00385   -0.31754   -0.31356     -1.253385 
 645   47   69  4   0  0 0.020 01.0  0.00315   -0.21220   -0.21758     +2.535344 
 646   49   69  4   0  0 0.020 01.0  0.00267   -0.14046   -0.13761     -2.029047 
 647   68   69  4   0  0 0.020 01.0  0.00894   +1.08058   +1.05935     -1.964686 
 648   69   70  4   0  0 0.020 01.0  0.00264   +0.13595   +0.13902     +2.258183 
 649   24   70  4   0  0 0.020 01.0  0.00190   -0.02478   -0.02124    -14.285714 
 650   70   71  4   0  0 0.020 01.0  0.00218   -0.06743   -0.06133     -9.046419 
 651   24   72  4   0  0 0.020 01.0  0.00186   -0.01868   -0.01501    -19.646681 
 652   71   72  4   0  0 0.020 01.0  0.00205   +0.04820   +0.05290     +9.751037 
 653   71   73  4   0  0 0.020 01.0  0.00245   -0.10740   -0.10636     -0.968343 
 654   70   74  4   0  0 0.020 01.0  0.00234   +0.09174   +0.09764     +6.431219 
 655   70   75  4   0  0 0.020 01.0  0.00218   +0.06760   +0.06233     -7.795858 
 656   69   75  4   0  0 0.020 01.0  0.00285   +0.16764   +0.16066     -4.163684 
 657   74   75  4   0  0 0.020 01.0  0.00198   -0.03642   -0.03402     -6.589786 
 658   76   77  4   0  0 0.020 01.0  0.00384   -0.31616   -0.32474     +2.713816 
 659   69   77  4   0  0 0.020 01.0  0.00292   -0.17810   -0.17576     -1.313869 
 660   75   77  4   0  0 0.020 01.0  0.00348   -0.26276   -0.25276     -3.805754 
 661   77   78  4   0  0 0.020 01.0  0.00233   +0.09024   +0.08767     -2.847961 
 662   78   79  4   0  0 0.020 01.0  0.00322   -0.22362   -0.22226     -0.608175 
 663   77   80  4   0  0 0.020 01.0  0.00573   -0.59897   -0.60574     +1.130274 
 664   77   80  4   0  0 0.020 01.0  0.00371   -0.29722   -0.30086     +1.224682 
 665   79   80  4   0  0 0.020 01.0  0.00444   -0.40649   -0.40301     -0.856110 
 666   68   81  4   0  0 0.020 01.0  0.00240   +0.10042   +0.10568     +5.238000 
 667   81   80  4   0  0 0.020 01.0  0.00614   +0.66092   +0.65068     -1.549355 
 668   77   82  4   0  0 0.020 01.0  0.00189   -0.02297   -0.02433     +5.920766 
 669   82   83  4   0  0 0.020 01.0  0.00187   +0.02077   +0.01758    -15.358690 
 670   83   84  4   0  0 0.020 01.0  0.00187   +0.02095   +0.02030     -3.102625 
 671   83   85  4   0  0 0.020 01.0  0.00175   +0.00294   +0.00288     -2.040816 
 672   84   85  4   0  0 0.020 01.0  0.00200   -0.04082   -0.03765     -7.765801 
 673   85   86  4   0  0 0.020 01.0  0.00556   +0.57453   +0.56297     -2.012079 
 674   86   87  4   0  0 0.020 01.0  0.00317   +0.21581   +0.22320     +3.424308 
 675   85   88  4   0  0 0.020 01.0  0.00331   -0.23697   -0.22778     -3.878128 
 676   85   89  4   0  0 0.020 01.0  0.00363   -0.28513   -0.27538     -3.419493 
 677   88   89  4   0  0 0.020 01.0  0.00424   -0.37520   -0.37787     +0.711620 
 678   89   90  4   0  0 0.020 01.0  0.00198   -0.03741   -0.03407     -8.928094 
 679   89   90  4   0  0 0.020 01.0  0.00200   -0.03965   -0.03559    -10.239596 
 680   90   91  4   0  0 0.020 01.0  0.00275   +0.15267   +0.15700     +2.836183 
 681   89   92  4   0  0 0.020 01.0  0.00325   +0.22671   +0.22455     -0.952759 
 682   89   92  4   0  0 0.020 01.0  0.00211   +0.05572   +0.05377     -3.499641 
 683   91   92  4   0  0 0.020 01.0  0.00207   +0.05007   +0.05599    +11.823447 
 684   92   93  4   0  0 0.020 01.0  0.00278   +0.15663   +0.16169     +3.230543 
 685   92   94  4   0  0 0.020 01.0  0.00252   +0.11843   +0.11192     -5.496918 
 686   93   94  4   0  0 0.020 01.0  0.00231   +0.08628   +0.08856     +2.642559 
 687   94   95  4   0  0 0.020 01.0  0.00383   +0.31526   +0.32204     +2.150606 
 688   80   96  4   0  0 0.020 01.0  0.00310   +0.20456   +0.20911     +2.224286 
 689   82   96  4   0  0 0.020 01.0  0.00312   -0.20806   -0.20804     -0.009613 
 690   94   96  4   0  0 0.020 01.0  0.00252   +0.11788   +0.12182     +3.342382 
 691   80   97  4   0  0 0.020 01.0  0.00351   +0.26656   +0.26793     +0.513956 
 692   80   98  4   0  0 0.020 01.0  0.00208   +0.05136   +0.05477     +6.639408 
 693   80   99  4   0  0 0.020 01.0  0.00191   +0.02686   +0.02830     +5.361132 
 694   92  100  4   0  0 0.020 01.0  0.00198   -0.03741   -0.03379     -9.676557 
 695   94  100  4   0  0 0.020 01.0  0.00435   -0.39305   -0.39186     -0.302760 
 696   95   96  4   0  0 0.020 01.0  0.00211   -0.05680   -0.05998     +5.598592 
 697   96   97  4   0  0 0.020 01.0  0.00248   -0.11166   -0.10579     -5.257030 
 698   98  100  4   0  0 0.020 01.0  0.00218   -0.06757   -0.06292     -6.881752 
 699   99  100  4   0  0 0.020 01.0  0.00258   -0.12715   -0.12577     -1.085332 
 700  100  101  4   0  0 0.020 01.0  0.00257   +0.12516   +0.11827     -5.504954 
 701   92  102  4   0  0 0.020 01.0  0.00209   +0.05272   +0.05267     -0.094841 
 702  101  102  4   0  0 0.020 01.0  0.00209   -0.05341   -0.05021     -5.991387 
 703  100  103  4   0  0 0.020 01.0  0.00314   +0.21101   +0.21849     +3.544856 
 704  100  104  4   0  0 0.020 01.0  0.00268   +0.14262   +0.13593     -4.690787 
 705  103  104  4   0  0 0.020 01.0  0.00231   +0.08611   +0.08622     +0.127744 
 706  103  105  4   0  0 0.020 01.0  0.00239   +0.09853   +0.09160     -7.033391 
 707  100  106  4   0  0 0.020 01.0  0.00262   +0.13357   +0.12882     -3.556188 
 708  104  105  4   0  0 0.020 01.0  0.00246   +0.10938   +0.10752     -1.700494 
 709  105  106  4   0  0 0.020 01.0  0.00178   -0.00653   -0.00411    -37.059724 
 710  105  107  4   0  0 0.020 01.0  0.00200   -0.04060   -0.03892     -4.137931 
 711  105  108  4   0  0 0.020 01.0  0.00362   +0.28220   +0.29263     +3.695960 
 712  106  107  4   0  0 0.020 01.0  0.00201   -0.04193   -0.04328     +3.219652 
 713  108  109  4   0  0 0.020 01.0  0.00343   +0.25429   +0.24654     -3.047701 
 714  103  110  4   0  0 0.020 01.0  0.00361   +0.28172   +0.28976     +2.853897 
 715  109  110  4   0  0 0.020 01.0  0.00313   +0.20986   +0.21535     +2.616030 
 716  110  111  4   0  0 0.020 01.0  0.00706   +0.79836   +0.81332     +1.873841 
 717  110  112  4   0  0 0.020 01.0  0.00452   -0.41848   -0.40959     -2.124355 
 718   17  113  4   0  0 0.020 01.0  0.00189   +0.02332   +0.02880    +23.499142 
 719   32  113  4   0  0 0.020 01.0  0.00286   -0.16972   -0.17274     +1.779401 
 720   32  114  4   0  0 0.020 01.0  0.00194   +0.03021   +0.02727     -9.731877 
 721   27  115  4   0  0 0.020 01.0  0.00215   +0.06201   +0.05801     -6.450572 
 722  114  115  4   0  0 0.020 01.0  0.00178   +0.00705   +0.00194    -72.482270 
 723   68  116  4   0  0 0.020 01.0  0.00900   -1.08967   -1.10230     +1.159067 
 724   12  117  4   0  0 0.020 01.0  0.00222   +0.07348   +0.07036     -4.246053 
 725   75  118  4   0  0 0.020 01.0  0.00247   +0.11033   +0.11649     +5.583250 
 726   76  118  4   0  0 0.020 01.0  0.00245   +0.10716   +0.10693     -0.214632 
 727    2    1  1   0  0 0.020 01.0  0.00392   +0.32776   +0.33949     +3.578838 
 728    3    1  1   0  0 0.020 01.0  0.00373   +0.29934   +0.28877     -3.531102 
 729    5    4  1   0  0 0.020 01.0  0.00495   +0.48218   +0.49372     +2.393297 
 730    5    3  1   0  0 0.020 01.0  0.00464   +0.43567   +0.43486     -0.185921 
 731    6    5  1   0  0 0.020 01.0  0.00375   -0.30213   -0.30988     +2.565121 
 732    7    6  1   0  0 0.020 01.0  0.00395   +0.33247   +0.33604     +1.073781 
 733    9    8  1   0  0 0.020 01.0  0.01500   +1.99061   +1.97720     -0.673663 
 734    5    8  1   0  0 0.020 01.0  0.01115   -1.41177   -1.43844     +1.889118 
 735   10    9  1   0  0 0.020 01.0  0.01507   +2.00000   +1.98699     -0.650500 
 736   11    4  1   0  0 0.020 01.0  0.00262   -0.13268   -0.13012     -1.929454 
 737   11    5  1   0  0 0.020 01.0  0.00299   -0.18899   -0.19530     +3.338801 
 738   12   11  1   0  0 0.020 01.0  0.00920   +1.11940   +1.13210     +1.134536 
 739   12    2  1   0  0 0.020 01.0  0.00559   +0.57865   +0.57853     -0.020738 
 740   12    3  1   0  0 0.020 01.0  0.00408   +0.35178   +0.35104     -0.210359 
 741   12    7  1   0  0 0.020 01.0  0.00552   +0.56739   +0.56976     +0.417702 
 742   13   11  1   0  0 0.020 01.0  0.00554   -0.57145   -0.56675     -0.822469 
 743   14   12  1   0  0 0.020 01.0  0.00517   -0.51553   -0.52278     +1.406320 
 744   15   13  1   0  0 0.020 01.0  0.00276   -0.15405   -0.15413     +0.051931 
 745   15   14  1   0  0 0.020 01.0  0.00398   -0.33714   -0.32851     -2.559767 
 746   16   12  1   0  0 0.020 01.0  0.00465   -0.43771   -0.43232     -1.231409 
 747   17   15  1   0  0 0.020 01.0  0.00874   +1.05087   +1.05175     +0.083740 
 748   17   16  1   0  0 0.020 01.0  0.00261   -0.13138   -0.12732     -3.090272 
 749   18   17  1   0  0 0.020 01.0  0.00796   -0.93359   -0.95277     +2.054435 
 750   19   18  1   0  0 0.020 01.0  0.00307   -0.20076   -0.20139     +0.313808 
 751   20   19  1   0  0 0.020 01.0  0.00185   +0.01741   +0.02010    +15.450890 
 752   19   15  1   0  0 0.020 01.0  0.00370   -0.29535   -0.28650     -2.996445 
 753   21   20  1   0  0 0.020 01.0  0.00332   +0.23862   +0.23066     -3.335848 
 754   22   21  1   0  0 0.020 01.0  0.00449   +0.41350   +0.40819     -1.284160 
 755   23   22  1   0  0 0.020 01.0  0.00537   +0.54622   +0.53414     -2.211563 
 756   24   23  1   0  0 0.020 01.0  0.00547   -0.56050   -0.56051     +0.001784 
 757   25   23  1   0  0 0.020 01.0  0.01538   +2.04725   +2.07139     +1.179143 
 758   25   26  1   0  0 0.020 01.0  0.01162   -1.48260   -1.47099     -0.783084 
 759   27   25  1   0  0 0.020 01.0  0.01133   -1.43994   -1.43168     -0.573635 
 760   28   27  1   0  0 0.020 01.0  0.00326   -0.22963   -0.23571     +2.647738 
 761   29   28  1   0  0 0.020 01.0  0.00188   -0.02260   -0.02346     +3.805310 
 762   17   30  1   0  0 0.020 01.0  0.01549   -2.06355   -2.02129     -2.047927 
 763   30    8  1   0  0 0.020 01.0  0.00364   -0.28564   -0.29361     +2.790225 
 764   30   26  1   0  0 0.020 01.0  0.01886   -2.56973   -2.56298     -0.262674 
 765   31   17  1   0  0 0.020 01.0  0.00183   -0.01428   -0.01924    +34.733894 
 766   31   29  1   0  0 0.020 01.0  0.00354   +0.27130   +0.26483     -2.384814 
 767   32   23  1   0  0 0.020 01.0  0.00686   -0.76900   -0.76865     -0.045514 
 768   32   31  1   0  0 0.020 01.0  0.00195   +0.03213   +0.03124     -2.769997 
 769   32   27  1   0  0 0.020 01.0  0.00256   -0.12442   -0.11782     -5.304613 
 770   33   15  1   0  0 0.020 01.0  0.00261   -0.13109   -0.12942     -1.273934 
 771   34   19  1   0  0 0.020 01.0  0.00198   +0.03621   +0.03479     -3.921569 
 772   36   35  1   0  0 0.020 01.0  0.00188   +0.02257   +0.01758    -22.108994 
 773   37   35  1   0  0 0.020 01.0  0.00428   +0.38225   +0.38336     +0.290386 
 774   37   33  1   0  0 0.020 01.0  0.00274   +0.15140   +0.15183     +0.284016 
 775   36   34  1   0  0 0.020 01.0  0.00440   -0.40057   -0.39009     -2.616272 
 776   37   34  1   0  0 0.020 01.0  0.00731   +0.83656   +0.84686     +1.231233 
 777   37   38  1   0  0 0.020 01.0  0.01626   -2.17952   -2.17003     -0.435417 
 778   39   37  1   0  0 0.020 01.0  0.00481   -0.46098   -0.45073     -2.223524 
 779   40   37  1   0  0 0.020 01.0  0.00396   -0.33394   -0.34341     +2.835839 
 780   38   30  1   0  0 0.020 01.0  0.00699   -0.78825   -0.78589     -0.299397 
 781   40   39  1   0  0 0.020 01.0  0.00261   -0.13156   -0.13465     +2.348738 
 782   41   40  1   0  0 0.020 01.0  0.00205   -0.04768   -0.04230    -11.283557 
 783   42   40  1   0  0 0.020 01.0  0.00367   +0.29119   +0.28942     -0.607851 
 784   42   41  1   0  0 0.020 01.0  0.00447   +0.41049   +0.39776     -3.101172 
 785   44   43  1   0  0 0.020 01.0  0.00556   +0.57417   +0.56535     -1.536130 
 786   43   34  1   0  0 0.020 01.0  0.00394   +0.33143   +0.33732     +1.777148 
 787   45   44  1   0  0 0.020 01.0  0.00696   +0.78418   +0.80068     +2.104109 
 788   46   45  1   0  0 0.020 01.0  0.01141   +1.45104   +1.46684     +1.088874 
 789   47   46  1   0  0 0.020 01.0  0.01014   -1.26045   -1.27337     +1.025031 
 790   48   46  1   0  0 0.020 01.0  0.00724   -0.82623   -0.81349     -1.541944 
 791   49   47  1   0  0 0.020 01.0  0.00467   -0.44073   -0.44836     +1.731219 
 792   49   42  1   0  0 0.020 01.0  0.00794   +0.93050   +0.93272     +0.238581 
 793   49   42  1   0  0 0.020 01.0  0.00794   +0.93050   +0.92238     -0.872649 
 794   49   45  1   0  0 0.020 01.0  0.00220   +0.07064   +0.07292     +3.227633 
 795   49   48  1   0  0 0.020 01.0  0.00556   -0.57412   -0.56746     -1.160036 
 796   50   49  1   0  0 0.020 01.0  0.00384   -0.31611   -0.31440     -0.540951 
 797   51   49  1   0  0 0.020 01.0  0.00414   -0.36133   -0.35638     -1.369939 
 798   52   51  1   0  0 0.020 01.0  0.00280   -0.15997   -0.15322     -4.219541 
 799   53   52  1   0  0 0.020 01.0  0.00214   +0.06050   +0.06037     -0.214876 
 800   54   53  1   0  0 0.020 01.0  0.00403   +0.34497   +0.33927     -1.652318 
 801   54   49  1   0  0 0.020 01.0  0.00173   +0.00006   +0.00203  +3283.333333 
 802   54   49  1   0  0 0.020 01.0  0.00180   -0.00963   -0.00598    -37.902388 
 803   55   54  1   0  0 0.020 01.0  0.00518   -0.51633   -0.50162     -2.848953 
 804   56   54  1   0  0 0.020 01.0  0.01954   -2.67116   -2.62731     -1.641609 
 805   56   55  1   0  0 0.020 01.0  0.00626   +0.67872   +0.67454     -0.615865 
 806   57   56  1   0  0 0.020 01.0  0.00199   -0.03916   -0.04433    +13.202247 
 807   57   50  1   0  0 0.020 01.0  0.00245   -0.10684   -0.10554     -1.216773 
 808   58   56  1   0  0 0.020 01.0  0.00275   -0.15283   -0.15009     -1.792842 
 809   58   51  1   0  0 0.020 01.0  0.00178   +0.00683   +0.00437    -36.017570 
 810   59   54  1   0  0 0.020 01.0  0.00540   -0.54967   -0.54535     -0.785926 
 811   59   56  1   0  0 0.020 01.0  0.00414   -0.36109   -0.35425     -1.894265 
 812   59   56  1   0  0 0.020 01.0  0.00424   -0.37654   -0.37283     -0.985287 
 813   59   55  1   0  0 0.020 01.0  0.00448   -0.41179   -0.40785     -0.956798 
 814   60   59  1   0  0 0.020 01.0  0.00246   +0.10854   +0.10544     -2.856090 
 815   61   59  1   0  0 0.020 01.0  0.00294   +0.18116   +0.18625     +2.809671 
 816   61   60  1   0  0 0.020 01.0  0.00742   +0.85252   +0.84320     -1.093229 
 817   62   60  1   0  0 0.020 01.0  0.00314   +0.21054   +0.21920     +4.113233 
 818   62   61  1   0  0 0.020 01.0  0.00179   +0.00863   +0.00778     -9.849363 
 819   59   63  1   0  0 0.020 01.0  0.00568   -0.59173   -0.59354     +0.305883 
 820   64   63  1   0  0 0.020 01.0  0.00569   +0.59306   +0.58812     -0.832968 
 821   61   64  1   0  0 0.020 01.0  0.00357   -0.27509   -0.27988     +1.741248 
 822   65   38  1   0  0 0.020 01.0  0.01114   +1.41041   +1.44064     +2.143348 
 823   65   64  1   0  0 0.020 01.0  0.00754   +0.87108   +0.86272     -0.959728 
 824   66   49  1   0  0 0.020 01.0  0.00424   +0.37558   +0.36943     -1.637467 
 825   66   49  1   0  0 0.020 01.0  0.00424   +0.37558   +0.36410     -3.056606 
 826   66   62  1   0  0 0.020 01.0  0.00626   +0.67950   +0.67179     -1.134658 
 827   67   62  1   0  0 0.020 01.0  0.00511   +0.50627   +0.49443     -2.338673 
 828   66   65  1   0  0 0.020 01.0  0.02253   +3.11917   +3.15229     +1.061821 
 829   67   66  1   0  0 0.020 01.0  0.00739   -0.84827   -0.85874     +1.234277 
 830   68   65  1   0  0 0.020 01.0  0.02718   -3.81756   -3.76189     -1.458261 
 831   69   47  1   0  0 0.020 01.0  0.00429   -0.38333   -0.37665     -1.742624 
 832   69   49  1   0  0 0.020 01.0  0.00339   -0.24886   -0.25385     +2.005143 
 833   69   68  1   0  0 0.020 01.0  0.01127   +1.43053   +1.44353     +0.908754 
 834   70   69  1   0  0 0.020 01.0  0.01056   -1.32318   -1.34878     +1.934733 
 835   70   24  1   0  0 0.020 01.0  0.00296   -0.18345   -0.17961     -2.093213 
 836   71   70  1   0  0 0.020 01.0  0.00215   +0.06290   +0.06476     +2.957075 
 837   72   24  1   0  0 0.020 01.0  0.00336   -0.24394   -0.23619     -3.177011 
 838   72   71  1   0  0 0.020 01.0  0.00256   +0.12394   +0.12190     -1.645958 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.06429     +7.150000 
 840   74   70  1   0  0 0.020 01.0  0.00470   -0.44421   -0.45325     +2.035074 
 841   75   70  1   0  0 0.020 01.0  0.00378   -0.30666   -0.30803     +0.446749 
 842   75   69  1   0  0 0.020 01.0  0.01272   -1.64785   -1.66034     +0.757957 
 843   75   74  1   0  0 0.020 01.0  0.00432   +0.38782   +0.38326     -1.175803 
 844   77   76  1   0  0 0.020 01.0  0.00417   +0.36625   +0.35617     -2.752218 
 845   77   69  1   0  0 0.020 01.0  0.01694   -2.28046   -2.27897     -0.065338 
 846   77   75  1   0  0 0.020 01.0  0.00236   -0.09439   -0.10084     +6.833351 
 847   78   77  1   0  0 0.020 01.0  0.00754   -0.87164   -0.87097     -0.076867 
 848   79   78  1   0  0 0.020 01.0  0.00177   -0.00537   -0.01027    +91.247672 
 849   80   77  1   0  0 0.020 01.0  0.00515   +0.51275   +0.50906     -0.719649 
 850   80   77  1   0  0 0.020 01.0  0.00322   +0.22295   +0.22458     +0.731106 
 851   80   79  1   0  0 0.020 01.0  0.00491   +0.47649   +0.48933     +2.694705 
 852   81   68  1   0  0 0.020 01.0  0.02431   -3.38591   -3.45635     +2.080386 
 853   80   81  1   0  0 0.020 01.0  0.02431   -3.38591   -3.41321     +0.806283 
 854   82   77  1   0  0 0.020 01.0  0.00890   -1.07552   -1.06703     -0.789386 
 855   83   82  1   0  0 0.020 01.0  0.00396   -0.33482   -0.33884     +1.200645 
 856   84   83  1   0  0 0.020 01.0  0.00216   -0.06425   -0.06633     +3.237354 
 857   85   83  1   0  0 0.020 01.0  0.00191   -0.02617   -0.02290    -12.495224 
 858   85   84  1   0  0 0.020 01.0  0.00220   +0.06995   +0.06636     -5.132237 
 859   86   85  1   0  0 0.020 01.0  0.01076   +1.35371   +1.32549     -2.084641 
 860   87   86  1   0  0 0.020 01.0  0.01301   +1.69200   +1.72609     +2.014775 
 861   88   85  1   0  0 0.020 01.0  0.00554   -0.57052   -0.58518     +2.569586 
 862   89   85  1   0  0 0.020 01.0  0.00412   -0.35836   -0.36925     +3.038844 
 863   89   88  1   0  0 0.020 01.0  0.00185   +0.01743   +0.01767     +1.376936 
 864   90   89  1   0  0 0.020 01.0  0.00512   -0.50838   -0.49375     -2.877769 
 865   90   89  1   0  0 0.020 01.0  0.00820   -0.97064   -0.99292     +2.295393 
 866   91   90  1   0  0 0.020 01.0  0.00391   +0.32641   +0.32530     -0.340063 
 867   92   89  1   0  0 0.020 01.0  0.00325   -0.22812   -0.22242     -2.498685 
 868   92   89  1   0  0 0.020 01.0  0.00224   -0.07590   -0.07140     -5.928854 
 869   92   91  1   0  0 0.020 01.0  0.00463   +0.43391   +0.42508     -2.034984 
 870   93   92  1   0  0 0.020 01.0  0.00320   +0.22010   +0.21841     -0.767833 
 871   94   92  1   0  0 0.020 01.0  0.00368   +0.29201   +0.30085     +3.027294 
 872   94   93  1   0  0 0.020 01.0  0.00420   +0.36941   +0.36674     -0.722774 
 873   95   94  1   0  0 0.020 01.0  0.00190   +0.02480   +0.02580     +4.032258 
 874   96   80  1   0  0 0.020 01.0  0.00633   -0.68903   -0.69563     +0.957868 
 875   96   82  1   0  0 0.020 01.0  0.00226   -0.07967   -0.08272     +3.828292 
 876   96   94  1   0  0 0.020 01.0  0.00412   +0.35792   +0.35444     -0.972284 
 877   97   80  1   0  0 0.020 01.0  0.00697   -0.78485   -0.77937     -0.698223 
 878   98   80  1   0  0 0.020 01.0  0.00641   -0.70201   -0.70416     +0.306263 
 879   99   80  1   0  0 0.020 01.0  0.00544   -0.55645   -0.55115     -0.952467 
 880  100   92  1   0  0 0.020 01.0  0.00372   +0.29745   +0.29702     -0.144562 
 881  100   94  1   0  0 0.020 01.0  0.00613   +0.66028   +0.65606     -0.639123 
 882   96   95  1   0  0 0.020 01.0  0.00535   +0.54209   +0.53807     -0.741574 
 883   97   96  1   0  0 0.020 01.0  0.00575   +0.60185   +0.61759     +2.615270 
 884  100   98  1   0  0 0.020 01.0  0.00363   -0.28379   -0.29113     +2.586420 
 885  100   99  1   0  0 0.020 01.0  0.00264   -0.13589   -0.13624     +0.257561 
 886  101  100  1   0  0 0.020 01.0  0.00477   -0.45612   -0.44276     -2.929054 
 887  102   92  1   0  0 0.020 01.0  0.00258   +0.12619   +0.13279     +5.230208 
 888  102  101  1   0  0 0.020 01.0  0.00298   -0.18719   -0.19589     +4.647684 
 889  103  100  1   0  0 0.020 01.0  0.00282   -0.16381   -0.17195     +4.969172 
 890  104  100  1   0  0 0.020 01.0  0.00368   -0.29198   -0.29337     +0.476060 
 891  104  103  1   0  0 0.020 01.0  0.00391   -0.32569   -0.33617     +3.217784 
 892  105  103  1   0  0 0.020 01.0  0.00408   -0.35179   -0.34306     -2.481594 
 893  106  100  1   0  0 0.020 01.0  0.00425   -0.37793   -0.36970     -2.177652 
 894  105  104  1   0  0 0.020 01.0  0.00276   -0.15328   -0.15361     +0.215292 
 895  106  105  1   0  0 0.020 01.0  0.00424   -0.37609   -0.37222     -1.029009 
 896  107  105  1   0  0 0.020 01.0  0.00397   -0.33602   -0.34184     +1.732040 
 897  108  105  1   0  0 0.020 01.0  0.00577   +0.60615   +0.61225     +1.006352 
 898  107  106  1   0  0 0.020 01.0  0.00324   -0.22598   -0.23053     +2.013453 
 899  109  108  1   0  0 0.020 01.0  0.00597   +0.63542   +0.64829     +2.025432 
 900  110  103  1   0  0 0.020 01.0  0.00452   +0.41801   +0.41630     -0.409081 
 901  110  109  1   0  0 0.020 01.0  0.00674   +0.75107   +0.76721     +2.148934 
 902  111  110  1   0  0 0.020 01.0  0.01873   +2.55000   +2.59681     +1.835686 
 903  112  110  1   0  0 0.020 01.0  0.00663   -0.73500   -0.71929     -2.137415 
 904  113   17  1   0  0 0.020 01.0  0.00206   -0.04911   -0.04889     -0.447974 
 905  113   32  1   0  0 0.020 01.0  0.00181   -0.01089   -0.00953    -12.488522 
 906  114   32  1   0  0 0.020 01.0  0.00259   -0.12872   -0.13480     +4.723431 
 907  115   27  1   0  0 0.020 01.0  0.00331   -0.23728   -0.24694     +4.071140 
 908  115  114  1   0  0 0.020 01.0  0.00194   -0.03072   -0.03080     +0.260417 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.84797     +0.433152 
 910  117   12  1   0  0 0.020 01.0  0.00336   -0.24400   -0.23398     -4.106557 
 911  118   75  1   0  0 0.020 01.0  0.00761   -0.88208   -0.85924     -2.589334 
 912  118   76  1   0  0 0.020 01.0  0.00493   +0.47908   +0.47307     -1.254488 
 913    2    1  4   0  0 0.020 01.0  0.00197   +0.03575   +0.03585     +0.279720 
 914    3    1  4   0  0 0.020 01.0  0.00272   +0.14840   +0.15404     +3.800539 
 915    5    4  4   0  0 0.020 01.0  0.00293   +0.18010   +0.18146     +0.755136 
 916    5    3  4   0  0 0.020 01.0  0.00318   +0.21743   +0.21769     +0.119579 
 917    6    5  4   0  0 0.020 01.0  0.00258   -0.12694   -0.13427     +5.774382 
 918    7    6  4   0  0 0.020 01.0  0.00262   -0.13316   -0.14082     +5.752478 
 919    9    8  4   0  0 0.020 01.0  0.00479   +0.45834   +0.46333     +1.088711 
 920    5    8  4   0  0 0.020 01.0  0.00910   -1.10445   -1.08512     -1.750192 
 921   10    9  4   0  0 0.020 01.0  0.00694   -0.78066   -0.76579     -1.904799 
 922   11    4  4   0  0 0.020 01.0  0.00294   -0.18156   -0.17702     -2.500551 
 923   11    5  4   0  0 0.020 01.0  0.00307   -0.20003   -0.20498     +2.474629 
 924   12   11  4   0  0 0.020 01.0  0.00188   +0.02133   +0.02160     +1.265823 
 925   12    2  4   0  0 0.020 01.0  0.00276   +0.15333   +0.15360     +0.176091 
 926   12    3  4   0  0 0.020 01.0  0.00196   +0.03365   +0.03511     +4.338782 
 927   12    7  4   0  0 0.020 01.0  0.00244   -0.10619   -0.10612     -0.065920 
 928   13   11  4   0  0 0.020 01.0  0.00235   -0.09317   -0.09579     +2.812064 
 929   14   12  4   0  0 0.020 01.0  0.00203   +0.04487   +0.03915    -12.747938 
 930   15   13  4   0  0 0.020 01.0  0.00207   +0.05116   +0.04551    -11.043784 
 931   15   14  4   0  0 0.020 01.0  0.00196   +0.03328   +0.03325     -0.090144 
 932   16   12  4   0  0 0.020 01.0  0.00176   +0.00372   -0.00099   -126.612903 
 933   17   15  4   0  0 0.020 01.0  0.00330   +0.23433   +0.24162     +3.110997 
 934   17   16  4   0  0 0.020 01.0  0.00230   +0.08556   +0.08327     -2.676484 
 935   18   17  4   0  0 0.020 01.0  0.00285   -0.16771   -0.16902     +0.781110 
 936   19   18  4   0  0 0.020 01.0  0.00289   -0.17367   -0.18229     +4.963436 
 937   20   19  4   0  0 0.020 01.0  0.00233   -0.08995   -0.09121     +1.400778 
 938   19   15  4   0  0 0.020 01.0  0.00246   -0.10858   -0.10572     -2.634003 
 939   21   20  4   0  0 0.020 01.0  0.00218   -0.06692   -0.06787     +1.419605 
 940   22   21  4   0  0 0.020 01.0  0.00191   +0.02648   +0.02330    -12.009063 
 941   23   22  4   0  0 0.020 01.0  0.00239   +0.09842   +0.10381     +5.476529 
 942   24   23  4   0  0 0.020 01.0  0.00181   +0.01182   +0.01566    +32.487310 
 943   25   23  4   0  0 0.020 01.0  0.00427   +0.38068   +0.37610     -1.203110 
 944   25   26  4   0  0 0.020 01.0  0.00282   -0.16258   -0.16458     +1.230164 
 945   27   25  4   0  0 0.020 01.0  0.00255   -0.12198   -0.12601     +3.303820 
 946   28   27  4   0  0 0.020 01.0  0.00205   -0.04794   -0.04258    -11.180642 
 947   29   28  4   0  0 0.020 01.0  0.00184   +0.01521   +0.01152    -24.260355 
 948   17   30  4   0  0 0.020 01.0  0.00662   -0.73236   -0.72729     -0.692282 
 949   30    8  4   0  0 0.020 01.0  0.00713   -0.81027   -0.82568     +1.901835 
 950   30   26  4   0  0 0.020 01.0  0.00343   -0.25408   -0.26114     +2.778652 
 951   31   17  4   0  0 0.020 01.0  0.00295   -0.18295   -0.17653     -3.509156 
 952   31   29  4   0  0 0.020 01.0  0.00213   +0.05923   +0.05537     -6.516968 
 953   32   23  4   0  0 0.020 01.0  0.00242   -0.10287   -0.09618     -6.503354 
 954   32   31  4   0  0 0.020 01.0  0.00214   -0.06035   -0.06209     +2.883181 
 955   32   27  4   0  0 0.020 01.0  0.00196   -0.03442   -0.04025    +16.937827 
 956   33   15  4   0  0 0.020 01.0  0.00182   +0.01324   +0.01713    +29.380665 
 957   34   19  4   0  0 0.020 01.0  0.00204   +0.04604   +0.05030     +9.252824 
 958   36   35  4   0  0 0.020 01.0  0.00184   -0.01560   -0.01516     -2.820513 
 959   37   35  4   0  0 0.020 01.0  0.00252   +0.11844   +0.11807     -0.312394 
 960   37   33  4   0  0 0.020 01.0  0.00235   +0.09324   +0.08737     -6.295581 
 961   36   34  4   0  0 0.020 01.0  0.00184   -0.01663   -0.01796     +7.997595 
 962   37   34  4   0  0 0.020 01.0  0.00473   +0.44926   +0.44993     +0.149134 
 963   37   38  4   0  0 0.020 01.0  0.00811   -0.95700   -0.93408     -2.394984 
 964   39   37  4   0  0 0.020 01.0  0.00215   -0.06286   -0.06366     +1.272669 
 965   40   37  4   0  0 0.020 01.0  0.00180   -0.00999   -0.00662    -33.733734 
 966   38   30  4   0  0 0.020 01.0  0.00508   -0.50256   -0.49047     -2.405683 
 967   40   39  4   0  0 0.020 01.0  0.00212   +0.05794   +0.06214     +7.248878 
 968   41   40  4   0  0 0.020 01.0  0.00237   -0.09523   -0.09538     +0.157513 
 969   42   40  4   0  0 0.020 01.0  0.00188   -0.02206   -0.01905    -13.644606 
 970   42   41  4   0  0 0.020 01.0  0.00185   +0.01768   +0.01227    -30.599548 
 971   44   43  4   0  0 0.020 01.0  0.00259   -0.12878   -0.13114     +1.832583 
 972   43   34  4   0  0 0.020 01.0  0.00340   -0.25030   -0.25614     +2.333200 
 973   45   44  4   0  0 0.020 01.0  0.00228   -0.08184   -0.08006     -2.174976 
 974   46   45  4   0  0 0.020 01.0  0.00187   +0.02128   +0.01938     -8.928571 
 975   47   46  4   0  0 0.020 01.0  0.00540   +0.54967   +0.53995     -1.768334 
 976   48   46  4   0  0 0.020 01.0  0.00431   +0.38713   +0.39652     +2.425542 
 977   49   47  4   0  0 0.020 01.0  0.00400   +0.33958   +0.34480     +1.537193 
 978   49   42  4   0  0 0.020 01.0  0.00182   +0.01347   +0.01162    -13.734224 
 979   49   42  4   0  0 0.020 01.0  0.00182   +0.01347   +0.01835    +36.228656 
 980   49   45  4   0  0 0.020 01.0  0.00372   +0.29845   +0.30046     +0.673480 
 981   49   48  4   0  0 0.020 01.0  0.00424   +0.37581   +0.37409     -0.457678 
 982   50   49  4   0  0 0.020 01.0  0.00321   -0.22219   -0.22788     +2.560871 
 983   51   49  4   0  0 0.020 01.0  0.00380   -0.30943   -0.31651     +2.288078 
 984   52   51  4   0  0 0.020 01.0  0.00258   -0.12654   -0.13411     +5.982298 
 985   53   52  4   0  0 0.020 01.0  0.00240   -0.10008   -0.09508     -4.996003 
 986   54   53  4   0  0 0.020 01.0  0.00188   +0.02213   +0.01966    -11.161319 
 987   54   49  4   0  0 0.020 01.0  0.00350   -0.26448   -0.26654     +0.778887 
 988   54   49  4   0  0 0.020 01.0  0.00346   -0.25964   -0.25513     -1.737020 
 989   55   54  4   0  0 0.020 01.0  0.00230   +0.08517   +0.09001     +5.682752 
 990   56   54  4   0  0 0.020 01.0  0.00646   +0.70933   +0.70721     -0.298874 
 991   56   55  4   0  0 0.020 01.0  0.00234   -0.09053   -0.08754     -3.302773 
 992   57   56  4   0  0 0.020 01.0  0.00281   +0.16200   +0.16855     +4.043210 
 993   57   50  4   0  0 0.020 01.0  0.00306   -0.19900   -0.19658     -1.216080 
 994   58   56  4   0  0 0.020 01.0  0.00222   +0.07381   +0.08030     +8.792846 
 995   58   51  4   0  0 0.020 01.0  0.00247   -0.11081   -0.11564     +4.358812 
 996   59   54  4   0  0 0.020 01.0  0.00351   +0.26673   +0.26943     +1.012260 
 997   59   56  4   0  0 0.020 01.0  0.00333   +0.23975   +0.24344     +1.539103 
 998   59   56  4   0  0 0.020 01.0  0.00344   +0.25665   +0.24978     -2.676797 
 999   59   55  4   0  0 0.020 01.0  0.00333   +0.23919   +0.23219     -2.926544 
1000   60   59  4   0  0 0.020 01.0  0.00181   +0.01197   +0.00808    -32.497911 
1001   61   59  4   0  0 0.020 01.0  0.00180   +0.00985   +0.00546    -44.568528 
1002   61   60  4   0  0 0.020 01.0  0.00178   -0.00744   -0.00297    -60.080645 
1003   62   60  4   0  0 0.020 01.0  0.00200   +0.04002   +0.04426    +10.594703 
1004   62   61  4   0  0 0.020 01.0  0.00222   +0.07286   +0.07095     -2.621466 
1005   59   63  4   0  0 0.020 01.0  0.00631   -0.68634   -0.70179     +2.251071 
1006   64   63  4   0  0 0.020 01.0  0.00525   +0.52764   +0.52236     -1.000682 
1007   61   64  4   0  0 0.020 01.0  0.00309   -0.20294   -0.21094     +3.942052 
1008   65   38  4   0  0 0.020 01.0  0.00262   -0.13280   -0.13927     +4.871988 
1009   65   64  4   0  0 0.020 01.0  0.00433   +0.39013   +0.39593     +1.486684 
1010   66   49  4   0  0 0.020 01.0  0.00309   +0.20314   +0.20149     -0.812248 
1011   66   49  4   0  0 0.020 01.0  0.00309   +0.20314   +0.20351     +0.182140 
1012   66   62  4   0  0 0.020 01.0  0.00248   +0.11219   +0.10877     -3.048400 
1013   67   62  4   0  0 0.020 01.0  0.00204   +0.04606   +0.04880     +5.948762 
1014   66   65  4   0  0 0.020 01.0  0.00537   -0.54577   -0.53388     -2.178573 
1015   67   66  4   0  0 0.020 01.0  0.00261   -0.13106   -0.13611     +3.853197 
1016   68   65  4   0  0 0.020 01.0  0.00234   -0.09133   -0.09279     +1.598598 
1017   69   47  4   0  0 0.020 01.0  0.00300   +0.18937   +0.18762     -0.924117 
1018   69   49  4   0  0 0.020 01.0  0.00224   +0.07571   +0.07602     +0.409457 
1019   69   68  4   0  0 0.020 01.0  0.00825   -0.97693   -0.99302     +1.646996 
1020   70   69  4   0  0 0.020 01.0  0.00194   -0.03061   -0.03159     +3.201568 
1021   70   24  4   0  0 0.020 01.0  0.00214   -0.06042   -0.06677    +10.509765 
1022   71   70  4   0  0 0.020 01.0  0.00213   +0.05920   +0.06450     +8.952703 
1023   72   24  4   0  0 0.020 01.0  0.00184   -0.01661   -0.01737     +4.575557 
1024   72   71  4   0  0 0.020 01.0  0.00232   -0.08748   -0.08419     -3.760860 
1025   73   71  4   0  0 0.020 01.0  0.00238   +0.09653   +0.09082     -5.915260 
1026   74   70  4   0  0 0.020 01.0  0.00236   -0.09367   -0.09956     +6.288032 
1027   75   70  4   0  0 0.020 01.0  0.00231   -0.08643   -0.08251     -4.535462 
1028   75   69  4   0  0 0.020 01.0  0.00221   +0.07119   +0.07680     +7.880320 
1029   75   74  4   0  0 0.020 01.0  0.00196   +0.03367   +0.03049     -9.444609 
1030   77   76  4   0  0 0.020 01.0  0.00385   +0.31775   +0.31665     -0.346184 
1031   77   69  4   0  0 0.020 01.0  0.00600   +0.63976   +0.62922     -1.647493 
1032   77   75  4   0  0 0.020 01.0  0.00326   +0.22941   +0.22172     -3.352077 
1033   78   77  4   0  0 0.020 01.0  0.00236   -0.09338   -0.09923     +6.264725 
1034   79   78  4   0  0 0.020 01.0  0.00319   +0.21830   +0.22773     +4.319743 
1035   80   77  4   0  0 0.020 01.0  0.00558   +0.57778   +0.57580     -0.342691 
1036   80   77  4   0  0 0.020 01.0  0.00365   +0.28693   +0.28155     -1.875022 
1037   80   79  4   0  0 0.020 01.0  0.00449   +0.41340   +0.41958     +1.494920 
1038   81   68  4   0  0 0.020 01.0  0.00614   -0.66092   -0.66511     +0.633965 
1039   80   81  4   0  0 0.020 01.0  0.00351   -0.26631   -0.26446     -0.694679 
1040   82   77  4   0  0 0.020 01.0  0.00205   +0.04785   +0.05127     +7.147335 
1041   83   82  4   0  0 0.020 01.0  0.00208   -0.05213   -0.04949     -5.064262 
1042   84   83  4   0  0 0.020 01.0  0.00203   -0.04418   -0.03874    -12.313264 
1043   85   83  4   0  0 0.020 01.0  0.00197   -0.03527   -0.03219     -8.732634 
1044   85   84  4   0  0 0.020 01.0  0.00193   +0.02983   +0.02605    -12.671807 
1045   86   85  4   0  0 0.020 01.0  0.00398   -0.33781   -0.33779     -0.005920 
1046   87   86  4   0  0 0.020 01.0  0.00403   +0.34455   +0.33967     -1.416340 
1047   88   85  4   0  0 0.020 01.0  0.00342   +0.25320   +0.26064     +2.938389 
1048   89   85  4   0  0 0.020 01.0  0.00358   +0.27704   +0.28054     +1.263355 
1049   89   88  4   0  0 0.020 01.0  0.00417   +0.36617   +0.37084     +1.275364 
1050   90   89  4   0  0 0.020 01.0  0.00197   +0.03595   +0.03140    -12.656467 
1051   90   89  4   0  0 0.020 01.0  0.00195   +0.03223   +0.03352     +4.002482 
1052   91   90  4   0  0 0.020 01.0  0.00281   -0.16205   -0.16437     +1.431657 
1053   92   89  4   0  0 0.020 01.0  0.00357   -0.27538   -0.27741     +0.737163 
1054   92   89  4   0  0 0.020 01.0  0.00237   -0.09509   -0.09946     +4.595646 
1055   92   91  4   0  0 0.020 01.0  0.00211   -0.05712   -0.05293     -7.335434 
1056   93   92  4   0  0 0.020 01.0  0.00287   -0.17128   -0.16360     -4.483886 
1057   94   92  4   0  0 0.020 01.0  0.00268   -0.14158   -0.13512     -4.562791 
1058   94   93  4   0  0 0.020 01.0  0.00236   -0.09351   -0.09209     -1.518554 
1059   95   94  4   0  0 0.020 01.0  0.00387   -0.32120   -0.32297     +0.551059 
1060   96   80  4   0  0 0.020 01.0  0.00281   -0.16193   -0.17023     +5.125672 
1061   96   82  4   0  0 0.020 01.0  0.00279   +0.15825   +0.15071     -4.764613 
1062   96   94  4   0  0 0.020 01.0  0.00258   -0.12734   -0.12703     -0.243443 
1063   97   80  4   0  0 0.020 01.0  0.00328   -0.23145   -0.23179     +0.146900 
1064   98   80  4   0  0 0.020 01.0  0.00194   -0.03043   -0.03609    +18.600066 
1065   99   80  4   0  0 0.020 01.0  0.00188   -0.02170   -0.02214     +2.027650 
1066  100   92  4   0  0 0.020 01.0  0.00184   +0.01556   +0.01034    -33.547558 
1067  100   94  4   0  0 0.020 01.0  0.00417   +0.36591   +0.37264     +1.839250 
1068   96   95  4   0  0 0.020 01.0  0.00213   +0.05968   +0.05881     -1.457775 
1069   97   96  4   0  0 0.020 01.0  0.00254   +0.12145   +0.12849     +5.796624 
1070  100   98  4   0  0 0.020 01.0  0.00195   +0.03273   +0.03352     +2.413688 
1071  100   99  4   0  0 0.020 01.0  0.00245   +0.10752   +0.11301     +5.106027 
1072  101  100  4   0  0 0.020 01.0  0.00260   -0.12959   -0.12845     -0.879698 
1073  102   92  4   0  0 0.020 01.0  0.00217   -0.06593   -0.06624     +0.470196 
1074  102  101  4   0  0 0.020 01.0  0.00193   +0.02893   +0.03001     +3.733149 
1075  103  100  4   0  0 0.020 01.0  0.00348   -0.26136   -0.25223     -3.493266 
1076  104  100  4   0  0 0.020 01.0  0.00289   -0.17295   -0.18139     +4.880023 
1077  104  103  4   0  0 0.020 01.0  0.00244   -0.10663   -0.10984     +3.010410 
1078  105  103  4   0  0 0.020 01.0  0.00250   -0.11481   -0.12117     +5.539587 
1079  106  100  4   0  0 0.020 01.0  0.00277   -0.15472   -0.15191     -1.816184 
1080  105  104  4   0  0 0.020 01.0  0.00251   -0.11715   -0.11522     -1.647461 
1081  106  105  4   0  0 0.020 01.0  0.00174   +0.00165   -0.00261   -258.181818 
1082  107  105  4   0  0 0.020 01.0  0.00187   +0.02038   +0.02228     +9.322866 
1083  108  105  4   0  0 0.020 01.0  0.00351   -0.26629   -0.27454     +3.098126 
1084  107  106  4   0  0 0.020 01.0  0.00179   +0.00931   +0.01074    +15.359828 
1085  109  108  4   0  0 0.020 01.0  0.00338   -0.24686   -0.25352     +2.697885 
1086  110  103  4   0  0 0.020 01.0  0.00360   -0.27958   -0.28372     +1.480793 
1087  110  109  4   0  0 0.020 01.0  0.00294   -0.18024   -0.18306     +1.564581 
1088  111  110  4   0  0 0.020 01.0  0.00373   -0.29952   -0.29172     -2.604167 
1089  112  110  4   0  0 0.020 01.0  0.00446   +0.40938   +0.40190     -1.827153 
1090  113   17  4   0  0 0.020 01.0  0.00194   -0.03080   -0.02714    -11.883117 
1091  113   32  4   0  0 0.020 01.0  0.00257   +0.12485   +0.12593     +0.865038 
1092  114   32  4   0  0 0.020 01.0  0.00203   -0.04405   -0.04299     -2.406356 
1093  115   27  4   0  0 0.020 01.0  0.00224   -0.07542   -0.07320     -2.943516 
1094  115  114  4   0  0 0.020 01.0  0.00180   -0.00958   -0.01316    +37.369520 
1095  116   68  4   0  0 0.020 01.0  0.00802   +0.94239   +0.94029     -0.222838 
1096  117   12  4   0  0 0.020 01.0  0.00239   -0.09800   -0.10001     +2.051020 
1097  118   75  4   0  0 0.020 01.0  0.00226   -0.07856   -0.08374     +6.593686 
1098  118   76  4   0  0 0.020 01.0  0.00243   -0.10444   -0.10785     +3.265033 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9564             -9.42        
                    2            0.9712             -7.45        
                    3            0.9672             -8.75        
                    4            0.9993             -6.50        
                    5            1.0016             -6.29        
                    6            0.9913             -7.15        
                    7            0.9901             -6.70        
                    8            1.0162             -4.19        
                    9            1.0511             -1.08        
                   10            1.0509              2.27        
                   11            0.9844             -6.82        
                   12            0.9913             -5.53        
                   13            0.9638             -9.24        
                   14            0.9831             -7.73        
                   15            0.9714            -11.86        
                   16            0.9821             -7.69        
                   17            0.9956             -9.36        
                   18            0.9744            -12.03        
                   19            0.9634            -12.50        
                   20            0.9541            -12.25        
                   21            0.9531            -10.91        
                   22            0.9649             -8.50        
                   23            0.9991             -3.58        
                   24            0.9926             -5.22        
                   25            1.0509              5.03        
                   26            1.0160              7.92        
                   27            0.9696             -8.19        
                   28            0.9615             -9.37        
                   29            0.9635             -9.53        
                   30            0.9862             -4.88        
                   31            0.9687             -9.02        
                   32            0.9646             -8.74        
                   33            0.9700            -12.92        
                   34            0.9853            -12.32        
                   35            0.9814            -12.96        
                   36            0.9813            -12.94        
                   37            0.9918            -11.92        
                   38            0.9643             -7.34        
                   39            0.9701            -14.72        
                   40            0.9716            -15.29        
                   41            0.9664            -15.35        
                   42            0.9863            -12.12        
                   43            0.9562             -8.28        
                   44            0.9547              0.96        
                   45            0.9633              5.47        
                   46            1.0066             17.08        
                   47            1.0136              6.86        
                   48            1.0184              6.94        
                   49            1.0261              4.99        
                   50            1.0013              3.98        
                   51            0.9659              2.98        
                   52            0.9549              2.56        
                   53            0.9433              3.40        
                   54            0.9564              6.00        
                   55            0.9534              3.61        
                   56            0.9554              4.27        
                   57            0.9711              3.66        
                   58            0.9584              3.17        
                   59            0.9861             -2.60        
                   60            0.9935             -1.76        
                   61            0.9958             -1.08        
                   62            0.9988             -1.10        
                   63            0.9726             -1.30        
                   64            0.9864             -0.67        
                   65            1.0060              0.74        
                   66            1.0510              6.62        
                   67            1.0171              2.13        
                   68            1.0024             -2.74        
                   69            1.0353              0.00        
                   70            0.9836             -9.64        
                   71            0.9865             -9.54        
                   72            0.9796             -8.06        
                   73            0.9906             -9.75        
                   74            0.9520            -13.07        
                   75            0.9584            -12.09        
                   76            0.9373            -16.52        
                   77            1.0033            -14.12        
                   78            0.9988            -14.73        
                   79            1.0043            -14.80        
                   80            1.0414            -13.26        
                   81            0.9887             -6.69        
                   82            0.9740            -19.63        
                   83            0.9691            -20.34        
                   84            0.9617            -20.72        
                   85            0.9664            -20.50        
                   86            0.9553             -9.52        
                   87            1.0162             11.02        
                   88            0.9811            -24.26        
                   89            1.0081            -24.45        
                   90            0.9917            -29.33        
                   91            0.9849            -27.78        
                   92            0.9915            -25.04        
                   93            0.9821            -23.77        
                   94            0.9838            -22.07        
                   95            0.9698            -21.76        
                   96            0.9827            -20.04        
                   97            1.0044            -17.03        
                   98            1.0207            -17.31        
                   99            1.0106            -19.52        
                  100            1.0174            -20.29        
                  101            0.9890            -23.33        
                  102            0.9891            -24.61        
                  103            1.0024            -20.57        
                  104            0.9714            -23.38        
                  105            0.9653            -23.67        
                  106            0.9600            -24.95        
                  107            0.9528            -27.61        
                  108            0.9611            -20.61        
                  109            0.9604            -19.30        
                  110            0.9665            -15.42        
                  111            0.9808             -3.16        
                  112            0.9744            -18.94        
                  113            0.9944             -9.43        
                  114            0.9604             -9.21        
                  115            0.9603             -9.23        
                  116            1.0059             -3.18        
                  117            0.9711             -7.41        
                  118            0.9397            -14.70        
----------------------------------------------------------------------------------
Convergiu em:    3 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 864   90   89  1    -0.5084    -0.4938    -0.8362  +3.4245e-01      5.170 
 492   89   90  1    +0.5224    +0.5203    +0.8532  -3.3298e-01      5.010 
 663   77   80  4    -0.5990    -0.6057    -0.3091  -2.9665e-01      3.956 
 849   80   77  1    +0.5128    +0.5091    +0.2372  +2.7186e-01      3.834 
 477   77   80  1    -0.5029    -0.5001    -0.2330  -2.6705e-01      3.790 
1035   80   77  4    +0.5778    +0.5758    +0.3002  +2.7565e-01      3.728 
1053   92   89  4    -0.2754    -0.2774    -0.1030  -1.7441e-01      2.954 
 681   89   92  4    +0.2267    +0.2245    +0.0639  +1.6067e-01      2.859 
 495   89   92  1    +0.2293    +0.2350    +0.0858  +1.4928e-01      2.672 
 208    0   90  2    -1.8020    -1.8160    -1.5416  -2.7445e-01      2.664 
 867   92   89  1    -0.2281    -0.2224    -0.0852  -1.3723e-01      2.459 
 865   90   89  1    -0.9706    -0.9929    -0.8362  -1.5672e-01      1.813 
 207    0   89  2    +1.4810    +1.4648    +1.3271  +1.3773e-01      1.753 
 493   89   90  1    +0.9939    +0.9994    +0.8532  +1.4619e-01      1.681 
 210    0   92  2    -0.7930    -0.7841    -0.8668  +8.2721e-02      1.616 
 497   91   92  1    -0.4264    -0.4279    -0.3474  -8.0480e-02      1.258 
 195    0   77  2    -0.7440    -0.7514    -0.8063  +5.4900e-02      1.222 
 869   92   91  1    +0.4339    +0.4251    +0.3524  +7.2663e-02      1.132 
 328    0   92  5    -0.1372    -0.1301    -0.1577  +2.7652e-02      1.112 
 198    0   80  2    +0.6140    +0.6133    +0.6525  -3.9214e-02      1.082 
 313    0   77  5    +0.3580    +0.3675    +0.3329  +3.4531e-02      0.979 
 866   91   90  1    +0.3264    +0.3253    +0.2700  +5.5302e-02      0.976 
 494   90   91  1    -0.3230    -0.3186    -0.2674  -5.1161e-02      0.904 
 209    0   91  2    -0.1000    -0.1031    -0.0774  -2.5698e-02      0.823 
 316    0   80  5    +1.5611    +1.5792    +1.6431  -6.3931e-02      0.801 
 325    0   89  5    +0.8486    +0.8343    +0.8676  -3.3287e-02      0.544 
 187    0   69  2    +6.3986    +6.3548    +6.4511  -9.6344e-02      0.535 
 678   89   90  4    -0.0374    -0.0341    -0.0552  +2.1137e-02      0.513 
 184    0   66  2    +5.4140    +5.5025    +5.4237  +7.8794e-02      0.480 
 679   89   90  4    -0.0396    -0.0356    -0.0552  +1.9617e-02      0.474 
 186    0   68  2    -0.0000    +0.0046    +0.0097  -5.1022e-03      0.472 
 647   68   69  4    +1.0806    +1.0594    +1.1001  -4.0763e-02      0.466 
 804   56   54  1    -2.6712    -2.6273    -2.6852  +5.7865e-02      0.459 
 156    0   38  2    +0.0000    +0.0039    -0.0030  +6.9154e-03      0.449 
 491   88   89  1    -0.0155    -0.0107    -0.0263  +1.5545e-02      0.448 
 216    0   98  2    -0.4150    -0.4261    -0.4049  -2.1236e-02      0.445 
 439   56   59  1    +0.3783    +0.3668    +0.3950  -2.8231e-02      0.442 
 887  102   92  1    +0.1262    +0.1328    +0.1151  +1.7662e-02      0.409 
 326    0   90  5    +0.2208    +0.2214    +0.2035  +1.7917e-02      0.404 
 861   88   85  1    -0.5705    -0.5852    -0.5572  -2.7935e-02      0.400 
 327    0   91  5    -0.1120    -0.1053    -0.1202  +1.4908e-02      0.399 
 172    0   54  2    +4.1210    +4.1952    +4.1379  +5.7294e-02      0.396 
 862   89   85  1    -0.3584    -0.3693    -0.3461  -2.3183e-02      0.373 
 852   81   68  1    -3.3859    -3.4564    -3.4020  -5.4363e-02      0.369 
 215    0   97  2    -0.1830    -0.1766    -0.1647  -1.1897e-02      0.360 
 811   59   56  1    -0.3611    -0.3543    -0.3768  +2.2513e-02      0.357 
 314    0   78  5    -0.3170    -0.3078    -0.3254  +1.7546e-02      0.356 
 458   65   68  1    +3.8377    +3.7750    +3.8275  -5.2507e-02      0.354 
 482   77   82  1    +1.1121    +1.1348    +1.1035  +3.1343e-02      0.349 
 196    0   78  2    -0.8660    -0.8501    -0.8745  +2.4392e-02      0.346 
 193    0   75  2    -0.5730    -0.5683    -0.5839  +1.5575e-02      0.341 
 871   94   92  1    +0.2920    +0.3009    +0.2808  +2.0005e-02      0.340 
 625   56   59  4    -0.2410    -0.2323    -0.2516  +1.9275e-02      0.337 
 665   79   80  4    -0.4065    -0.4030    -0.4244  +2.1388e-02      0.333 
 860   87   86  1    +1.6920    +1.7261    +1.6916  +3.4472e-02      0.330 
 164    0   46  2    +3.6580    +3.6966    +3.6508  +4.5834e-02      0.329 
 390   30   17  1    +2.0636    +2.0202    +2.0583  -3.8088e-02      0.319 
1051   90   89  4    +0.0322    +0.0335    +0.0206  +1.2880e-02      0.314 
1036   80   77  4    +0.2869    +0.2816    +0.3002  -1.8603e-02      0.313 
 762   17   30  1    -2.0636    -2.0213    -2.0583  +3.6988e-02      0.310 
 830   68   65  1    -3.8176    -3.7619    -3.8075  +4.5659e-02      0.308 
 197    0   79  2    -0.4760    -0.4740    -0.4924  +1.8410e-02      0.307 
 185    0   67  2    -0.3420    -0.3329    -0.3457  +1.2787e-02      0.306 
1056   93   92  4    -0.1713    -0.1636    -0.1788  +1.5237e-02      0.305 
 870   93   92  1    +0.2201    +0.2184    +0.2027  +1.5733e-02      0.305 
 863   89   88  1    +0.0174    +0.0177    +0.0282  -1.0564e-02      0.303 
 537   68  116  1    +1.8415    +1.8598    +1.8293  +3.0412e-02      0.301 
 461   68   69  1    -1.4305    -1.4628    -1.4349  -2.7874e-02      0.301 
 868   92   89  1    -0.0759    -0.0714    -0.0852  +1.3792e-02      0.301 
 362    8    5  1    +1.4118    +1.3913    +1.4193  -2.8042e-02      0.293 
 921   10    9  4    -0.7807    -0.7658    -0.7877  +2.1872e-02      0.291 
 728    3    1  1    +0.2993    +0.2888    +0.3040  -1.5262e-02      0.290 
 392   26   30  1    +2.6244    +2.6561    +2.6179  +3.8136e-02      0.289 
 963   37   38  4    -0.9570    -0.9341    -0.9582  +2.4167e-02      0.286 
 361    8    9  1    -1.9792    -1.9435    -1.9751  +3.1640e-02      0.283 
 480   68   81  1    +3.4066    +3.4646    +3.4228  +4.1791e-02      0.283 
 432   54   56  1    +2.6943    +2.7440    +2.7084  +3.5557e-02      0.282 
 429   49   54  1    +0.0042    +0.0013    +0.0128  -1.1460e-02      0.281 
 204    0   86  2    -0.2560    -0.2632    -0.2732  +1.0012e-02      0.280 
 416   45   46  1    -1.3676    -1.3397    -1.3675  +2.7788e-02      0.280 
 656   69   75  4    +0.1676    +0.1607    +0.1747  -1.3996e-02      0.279 
 490   85   89  1    +0.3635    +0.3683    +0.3511  +1.7272e-02      0.277 
 205    0   87  2    +1.6920    +1.6627    +1.6916  -2.8918e-02      0.277 
 675   85   88  4    -0.2370    -0.2278    -0.2424  +1.4573e-02      0.272 
 148    0   30  2    +0.0000    -0.0015    -0.0054  +3.9513e-03      0.271 
 697   96   97  4    -0.1117    -0.1058    -0.1181  +1.2302e-02      0.269 
 635   64   61  4    +0.2061    +0.1978    +0.2110  -1.3124e-02      0.268 
1050   90   89  4    +0.0360    +0.0314    +0.0206  +1.0760e-02      0.261 
 531  110  112  1    +0.7540    +0.7740    +0.7560  +1.7962e-02      0.259 
 387   25   27  1    +1.5104    +1.4797    +1.5069  -2.7161e-02      0.258 
 408   30   38  1    +0.7918    +0.8062    +0.7865  +1.9709e-02      0.258 
 903  112  110  1    -0.7350    -0.7193    -0.7370  +1.7719e-02      0.255 
 498   92   93  1    -0.2181    -0.2139    -0.2008  -1.3100e-02      0.254 
 479   79   80  1    -0.4706    -0.4738    -0.4905  +1.6732e-02      0.250 
 848   79   78  1    -0.0054    -0.0103    -0.0019  -8.3920e-03      0.247 
 676   85   89  4    -0.2851    -0.2754    -0.2899  +1.4495e-02      0.247 
 801   54   49  1    +0.0001    +0.0020    -0.0079  +9.9191e-03      0.245 
1055   92   91  4    -0.0571    -0.0529    -0.0633  +1.0321e-02      0.242 
 666   68   81  4    +0.1004    +0.1057    +0.0965  +9.2019e-03      0.238 
 386   26   25  1    +1.4826    +1.4899    +1.4681  +2.1823e-02      0.238 
 911  118   75  1    -0.8821    -0.8592    -0.8778  +1.8519e-02      0.236 
 420   42   49  1    -0.8713    -0.8547    -0.8748  +2.0133e-02      0.236 
 525  105  108  1    -0.5939    -0.5774    -0.5934  +1.6080e-02      0.235 
1005   59   63  4    -0.6863    -0.7018    -0.6840  -1.7753e-02      0.235 
 752   19   15  1    -0.2954    -0.2865    -0.2989  +1.2351e-02      0.233 
 875   96   82  1    -0.0797    -0.0827    -0.0734  -9.2870e-03      0.232 
 485   83   85  1    +0.0262    +0.0301    +0.0207  +9.3788e-03      0.230 
 749   18   17  1    -0.9336    -0.9528    -0.9335  -1.9253e-02      0.229 
 850   80   77  1    +0.2230    +0.2246    +0.2372  -1.2622e-02      0.227 
 682   89   92  4    +0.0557    +0.0538    +0.0639  -1.0107e-02      0.225 
 822   65   38  1    +1.4104    +1.4406    +1.4187  +2.1971e-02      0.225 
 816   61   60  1    +0.8525    +0.8432    +0.8604  -1.7152e-02      0.223 
 701   92  102  4    +0.0527    +0.0527    +0.0613  -8.5969e-03      0.221 
1037   80   79  4    +0.4134    +0.4196    +0.4336  -1.4057e-02      0.219 
   4    0    4  6    +0.9980    +0.9839    +0.9993  -1.5352e-02      0.218 
 438   54   59  1    +0.5699    +0.5864    +0.5705  +1.5900e-02      0.218 
 713  108  109  4    +0.2543    +0.2465    +0.2578  -1.1264e-02      0.217 
 456   65   66  1    -3.1192    -3.0995    -3.1287  +2.9244e-02      0.214 
 843   75   74  1    +0.3878    +0.3833    +0.3952  -1.1894e-02      0.214 
 527  108  109  1    -0.6301    -0.6213    -0.6362  +1.4954e-02      0.213 
 966   38   30  4    -0.5026    -0.4905    -0.5045  +1.4008e-02      0.213 
 803   55   54  1    -0.5163    -0.5016    -0.5166  +1.5023e-02      0.212 
 912  118   76  1    +0.4791    +0.4731    +0.4861  -1.2994e-02      0.212 
 997   59   56  4    +0.2397    +0.2434    +0.2555  -1.2025e-02      0.211 
 910  117   12  1    -0.2440    -0.2340    -0.2441  +1.0090e-02      0.211 
 450   38   65  1    -1.3913    -1.4199    -1.3994  -2.0520e-02      0.211 
 405   38   37  1    +2.1795    +2.1540    +2.1793  -2.5352e-02      0.209 
 844   77   76  1    +0.3663    +0.3562    +0.3685  -1.2356e-02      0.209 
 488   86   87  1    -1.6097    -1.6313    -1.6096  -2.1658e-02      0.209 
1073  102   92  4    -0.0659    -0.0662    -0.0746  +8.3671e-03      0.208 
 377   17   18  1    +0.9453    +0.9276    +0.9451  -1.7538e-02      0.208 
 547    8    9  4    -1.5545    -1.5330    -1.5540  +2.1025e-02      0.206 
 341    0  105  5    -0.1831    -0.1847    -0.1774  -7.3053e-03      0.206 
 453   49   66  1    -0.3725    -0.3601    -0.3724  +1.2367e-02      0.204 
  73    0   73  6    +0.9910    +1.0048    +0.9906  +1.4282e-02      0.204 
 660   75   77  4    -0.2628    -0.2528    -0.2646  +1.1825e-02      0.204 
 402   33   37  1    -0.1499    -0.1578    -0.1481  -9.6994e-03      0.203 
 942   24   23  4    +0.0118    +0.0157    +0.0085  +7.1663e-03      0.202 
 130    0   12  2    +3.8270    +3.7974    +3.8251  -2.7710e-02      0.201 
 199    0   81  2    +0.0000    +0.0014    +0.0042  -2.7329e-03      0.201 
 787   45   44  1    +0.7842    +0.8007    +0.7854  +1.5321e-02      0.201 
 227    0  109  2    -0.0980    -0.0966    -0.1026  +5.9597e-03      0.201 
 888  102  101  1    -0.1872    -0.1959    -0.1859  -1.0008e-02      0.201 
 734    5    8  1    -1.4118    -1.4384    -1.4193  -1.9138e-02      0.200 
 920    5    8  4    -1.1044    -1.0851    -1.1027  +1.7625e-02      0.200 
 909  116   68  1    -1.8400    -1.8480    -1.8279  -2.0111e-02      0.199 
 671   83   85  4    +0.0029    +0.0029    -0.0049  +7.7878e-03      0.199 
1057   94   92  4    -0.1416    -0.1351    -0.1451  +1.0016e-02      0.198 
 465   24   72  1    +0.2470    +0.2378    +0.2485  -1.0722e-02      0.198 
 757   25   23  1    +2.0473    +2.0714    +2.0481  +2.3337e-02      0.198 
 683   91   92  4    +0.0501    +0.0560    +0.0477  +8.2961e-03      0.197 
 821   61   64  1    -0.2751    -0.2799    -0.2699  -1.0003e-02      0.197 
 358    3    5  1    -0.4298    -0.4420    -0.4295  -1.2434e-02      0.196 
 107    0  107  6    +0.9520    +0.9662    +0.9528  +1.3404e-02      0.196 
 855   83   82  1    -0.3348    -0.3388    -0.3283  -1.0506e-02      0.195 
 235    0  117  2    -0.2440    -0.2534    -0.2441  -9.2800e-03      0.194 
 102    0  102  6    +0.9882    +1.0027    +0.9891  +1.3548e-02      0.193 
  76    0   76  6    +0.9386    +0.9505    +0.9373  +1.3172e-02      0.193 
 166    0   48  2    -0.2440    -0.2341    -0.2416  +7.5000e-03      0.192 
1061   96   82  4    +0.1583    +0.1507    +0.1597  -8.9499e-03      0.192 
1075  103  100  4    -0.2614    -0.2522    -0.2619  +9.7090e-03      0.190 
 144    0   26  2    +4.1070    +4.0575    +4.0860  -2.8552e-02      0.189 
 345    0  109  5    -0.0370    -0.0417    -0.0360  -5.6900e-03      0.189 
 592   37   39  4    +0.0613    +0.0672    +0.0594  +7.8561e-03      0.189 
 650   70   71  4    -0.0674    -0.0613    -0.0688  +7.4610e-03      0.188 
 381   20   21  1    -0.2374    -0.2470    -0.2375  -9.5609e-03      0.188 
 825   66   49  1    +0.3756    +0.3641    +0.3755  -1.1388e-02      0.188 
1014   66   65  4    -0.5458    -0.5339    -0.5463  +1.2409e-02      0.187 
1031   77   69  4    +0.6398    +0.6292    +0.6432  -1.3991e-02      0.187 
 220    0  102  2    -0.0610    -0.0647    -0.0708  +6.0632e-03      0.187 
 175    0   57  2    -0.1460    -0.1387    -0.1462  +7.4698e-03      0.187 
 473   69   77  1    +2.4547    +2.4495    +2.4739  -2.4396e-02      0.186 
 685   92   94  4    +0.1184    +0.1119    +0.1210  -9.0611e-03      0.186 
 365    5   11  1    +0.1905    +0.1817    +0.1914  -9.6715e-03      0.185 
 949   30    8  4    -0.8103    -0.8257    -0.8112  -1.4484e-02      0.185 
 425   49   51  1    +0.3726    +0.3794    +0.3683  +1.1153e-02      0.185 
1039   80   81  4    -0.2663    -0.2645    -0.2552  -9.2249e-03      0.184 
  50    0   50  6    +1.0004    +1.0143    +1.0013  +1.2988e-02      0.184 
  66    0   66  6    +1.0500    +1.0643    +1.0510  +1.3265e-02      0.184 
 159    0   41  2    -0.4510    -0.4566    -0.4461  -1.0514e-02      0.183 
  21    0   21  6    +0.9523    +0.9656    +0.9531  +1.2519e-02      0.182 
  79    0   79  6    +1.0045    +0.9915    +1.0043  -1.2784e-02      0.181 
 352    0  116  5    +0.9424    +0.9327    +0.9467  -1.4014e-02      0.181 
 266    0   30  5    +0.0000    +0.0002    -0.0031  +3.3232e-03      0.180 
 136    0   18  2    -0.7320    -0.7464    -0.7346  -1.1778e-02      0.180 
 110    0  110  6    +0.9666    +0.9789    +0.9665  +1.2423e-02      0.180 
 856   84   83  1    -0.0643    -0.0663    -0.0585  -7.8157e-03      0.180 
 374   12   16  1    +0.4419    +0.4531    +0.4422  +1.0963e-02      0.180 
  48    0   48  6    +1.0168    +1.0311    +1.0184  +1.2757e-02      0.180 
 584   15   33  4    -0.0408    -0.0353    -0.0426  +7.2959e-03      0.179 
 718   17  113  4    +0.0233    +0.0288    +0.0223  +6.4879e-03      0.179 
 885  100   99  1    -0.1359    -0.1362    -0.1439  +7.6263e-03      0.178 
 106    0  106  6    +0.9597    +0.9477    +0.9600  -1.2257e-02      0.178 
  31    0   31  6    +0.9670    +0.9809    +0.9687  +1.2226e-02      0.177 
  68    0   68  6    +1.0015    +1.0149    +1.0024  +1.2438e-02      0.176 
  56    0   56  6    +0.9540    +0.9434    +0.9554  -1.2017e-02      0.175 
1032   77   75  4    +0.2294    +0.2217    +0.2315  -9.7671e-03      0.175 
 363    9   10  1    -1.9906    -2.0077    -1.9883  -1.9429e-02      0.175 
 264    0   28  5    -0.0850    -0.0899    -0.0834  -6.4939e-03      0.174 
 769   32   27  1    -0.1244    -0.1178    -0.1259  +8.1260e-03      0.174 
 539   75  118  1    +0.8949    +0.8769    +0.8905  -1.3608e-02      0.174 
 346    0  110  5    -0.1360    -0.1380    -0.1328  -5.1462e-03      0.173 
 976   48   46  4    +0.3871    +0.3965    +0.3857  +1.0848e-02      0.173 
 633   63   59  4    +0.7190    +0.7030    +0.7163  -1.3216e-02      0.173 
 285    0   49  5    +1.4067    +1.3835    +1.3959  -1.2406e-02      0.173 
 779   40   37  1    -0.3339    -0.3434    -0.3330  -1.0387e-02      0.173 
 892  105  103  1    -0.3518    -0.3431    -0.3538  +1.0760e-02      0.173 
 828   66   65  1    +3.1192    +3.1523    +3.1287  +2.3546e-02      0.173 
  36    0   36  6    +0.9800    +0.9933    +0.9813  +1.2023e-02      0.172 
 418   46   48  1    +0.8758    +0.8586    +0.8729  -1.4352e-02      0.172 
1076  104  100  4    -0.1729    -0.1814    -0.1724  -8.9696e-03      0.171 
 366   11   12  1    -1.1118    -1.1333    -1.1189  -1.4380e-02      0.171 
 755   23   22  1    +0.5462    +0.5341    +0.5460  -1.1828e-02      0.171 
 837   72   24  1    -0.2439    -0.2362    -0.2455  +9.2681e-03      0.171 
 246    0   10  5    -0.7807    -0.8004    -0.7877  -1.2718e-02      0.169 
 789   47   46  1    -1.2605    -1.2734    -1.2572  -1.6200e-02      0.169 
 383   22   23  1    -0.5355    -0.5469    -0.5353  -1.1649e-02      0.169 
 443   59   61  1    -0.1800    -0.1869    -0.1779  -8.9486e-03      0.169 
 893  106  100  1    -0.3779    -0.3697    -0.3804  +1.0707e-02      0.169 
 791   49   47  1    -0.4407    -0.4484    -0.4383  -1.0096e-02      0.167 
  22    0   22  6    +0.9642    +0.9764    +0.9649  +1.1565e-02      0.167 
 304    0   68  5    +0.0000    +0.0019    +0.0049  -2.9484e-03      0.167 
 455   62   67  1    -0.4998    -0.4861    -0.4972  +1.1189e-02      0.167 
  96    0   96  6    +0.9822    +0.9944    +0.9827  +1.1663e-02      0.167 
 460   49   69  1    +0.2559    +0.2467    +0.2563  -9.5915e-03      0.167 
 101    0  101  6    +0.9882    +1.0006    +0.9890  +1.1636e-02      0.166 
 839   73   71  1    -0.0600    -0.0643    -0.0578  -6.5117e-03      0.166 
 153    0   35  2    -0.4030    -0.4118    -0.4025  -9.3730e-03      0.165 
   9    0    9  6    +1.0500    +1.0392    +1.0511  -1.1939e-02      0.165 
 731    6    5  1    -0.3021    -0.3099    -0.3007  -9.1843e-03      0.165 
 141    0   23  2    -0.0850    -0.0804    -0.0838  +3.3357e-03      0.164 
 639   49   66  4    -0.2142    -0.2051    -0.2139  +8.7694e-03      0.164 
 716  110  111  4    +0.7984    +0.8133    +0.8013  +1.2062e-02      0.164 
 655   70   75  4    +0.0676    +0.0623    +0.0697  -7.3757e-03      0.163 
  75    0   75  6    +0.9591    +0.9697    +0.9584  +1.1249e-02      0.163 
 123    0    5  2    +0.0000    -0.0042    -0.0014  -2.7484e-03      0.163 
 784   42   41  1    +0.4105    +0.3978    +0.4078  -1.0046e-02      0.162 
 618   54   56  4    -0.6358    -0.6475    -0.6364  -1.1031e-02      0.162 
 621   50   57  4    +0.1732    +0.1793    +0.1711  +8.1571e-03      0.162 
 955   32   27  4    -0.0344    -0.0403    -0.0335  -6.7803e-03      0.161 
 378   18   19  1    +0.2016    +0.2067    +0.1989  +7.7855e-03      0.161 
 788   46   45  1    +1.4510    +1.4668    +1.4506  +1.6210e-02      0.161 
 211    0   93  2    -0.1460    -0.1537    -0.1594  +5.6924e-03      0.160 
 556   11   13  4    +0.1017    +0.0953    +0.1020  -6.7332e-03      0.160 
 394   29   31  1    -0.2704    -0.2784    -0.2701  -8.3091e-03      0.160 
 661   77   78  4    +0.0902    +0.0877    +0.0939  -6.2263e-03      0.159 
 919    9    8  4    +0.4583    +0.4633    +0.4542  +9.1616e-03      0.159 
  38    0   38  6    +0.9630    +0.9753    +0.9643  +1.1033e-02      0.159 
 765   31   17  1    -0.0143    -0.0192    -0.0131  -6.0943e-03      0.159 
 369    7   12  1    -0.5645    -0.5526    -0.5631  +1.0435e-02      0.158 
  89    0   89  6    +1.0050    +0.9970    +1.0081  -1.1168e-02      0.158 
 753   21   20  1    +0.2386    +0.2307    +0.2387  -8.0401e-03      0.158 
 638   49   66  4    -0.2142    -0.2224    -0.2139  -8.4606e-03      0.158 
 454   62   66  1    -0.6584    -0.6698    -0.6576  -1.2208e-02      0.158 
 486   84   85  1    -0.0698    -0.0660    -0.0724  +6.4406e-03      0.158 
  99    0   99  6    +1.0100    +1.0218    +1.0106  +1.1125e-02      0.157 
 674   86   87  4    +0.2158    +0.2232    +0.2163  +6.8587e-03      0.157 
  14    0   14  6    +0.9818    +0.9940    +0.9831  +1.0871e-02      0.156 
 412   41   42  1    -0.4033    -0.3912    -0.4008  +9.5912e-03      0.155 
 228    0  110  2    -0.4760    -0.4807    -0.4869  +6.1610e-03      0.155 
 206    0   88  2    -0.5860    -0.5737    -0.5835  +9.8101e-03      0.155 
 918    7    6  4    -0.1332    -0.1408    -0.1337  -7.1629e-03      0.154 
   6    0    6  6    +0.9900    +1.0021    +0.9913  +1.0825e-02      0.154 
 722  114  115  4    +0.0070    +0.0019    +0.0075  -5.5617e-03      0.154 
 858   85   84  1    +0.0699    +0.0664    +0.0726  -6.2652e-03      0.153 
 463   24   70  1    +0.1835    +0.1913    +0.1831  +8.1125e-03      0.153 
  25    0   25  6    +1.0500    +1.0399    +1.0509  -1.1059e-02      0.153 
 669   82   83  4    +0.0208    +0.0176    +0.0122  +5.3729e-03      0.153 
 249    0   13  5    -0.1950    -0.2019    -0.1951  -6.8531e-03      0.152 
1071  100   99  4    +0.1075    +0.1130    +0.1065  +6.5075e-03      0.152 
 891  104  103  1    -0.3257    -0.3362    -0.3269  -9.2582e-03      0.152 
 404   34   37  1    -0.8342    -0.8287    -0.8402  +1.1473e-02      0.151 
 441   55   59  1    +0.4235    +0.4142    +0.4242  -9.9313e-03      0.151 
 846   77   75  1    -0.0944    -0.1008    -0.0939  -6.9291e-03      0.151 
 131    0   13  2    -0.4150    -0.4281    -0.4204  -7.6610e-03      0.151 
 898  107  106  1    -0.2260    -0.2305    -0.2226  -7.9327e-03      0.151 
 174    0   56  2    -1.0250    -1.0369    -1.0455  +8.6340e-03      0.150 
 431   54   55  1    +0.5215    +0.5111    +0.5218  -1.0629e-02      0.150 
1041   83   82  4    -0.0521    -0.0495    -0.0438  -5.6867e-03      0.149 
  49    0   49  6    +1.0250    +1.0367    +1.0261  +1.0632e-02      0.149 
 534   32  114  1    +0.1290    +0.1253    +0.1320  -6.6703e-03      0.149 
 349    0  113  5    +0.0940    +0.0998    +0.0941  +5.7287e-03      0.148 
 670   83   84  4    +0.0209    +0.0203    +0.0143  +5.9761e-03      0.148 
  30    0   30  6    +0.9850    +0.9965    +0.9862  +1.0341e-02      0.148 
 223    0  105  2    -0.3780    -0.3907    -0.3846  -6.0990e-03      0.148 
 118    0  118  6    +0.9408    +0.9297    +0.9397  -1.0059e-02      0.147 
 398   15   33  1    +0.1318    +0.1245    +0.1313  -6.7060e-03      0.147 
1028   75   69  4    +0.0712    +0.0768    +0.0704  +6.3617e-03      0.147 
1078  105  103  4    -0.1148    -0.1212    -0.1141  -7.0860e-03      0.146 
  24    0   24  6    +0.9920    +0.9823    +0.9926  -1.0250e-02      0.146 
 703  100  103  4    +0.2110    +0.2185    +0.2116  +6.8913e-03      0.146 
 554    3   12  4    -0.0518    -0.0574    -0.0509  -6.4318e-03      0.146 
 127    0    9  2    +0.0000    +0.0006    -0.0018  +2.4532e-03      0.146 
 268    0   32  5    -0.3372    -0.3255    -0.3321  +6.5767e-03      0.146 
 444   60   61  1    -0.8506    -0.8696    -0.8584  -1.1189e-02      0.146 
 142    0   24  2    -0.1300    -0.1318    -0.1364  +4.6037e-03      0.146 
 896  107  105  1    -0.3360    -0.3418    -0.3332  -8.5901e-03      0.145 
 415   44   45  1    -0.7692    -0.7593    -0.7703  +1.1066e-02      0.145 
 994   58   56  4    +0.0738    +0.0803    +0.0742  +6.1065e-03      0.145 
 360    6    7  1    -0.3319    -0.3265    -0.3345  +7.9631e-03      0.145 
  88    0   88  6    +0.9781    +0.9710    +0.9811  -1.0080e-02      0.145 
 121    0    3  2    -0.4760    -0.4640    -0.4713  +7.2880e-03      0.145 
 295    0   59  5    +0.2263    +0.2315    +0.2269  +4.6389e-03      0.145 
  65    0   65  6    +1.0050    +1.0162    +1.0060  +1.0215e-02      0.144 
 981   49   48  4    +0.3758    +0.3741    +0.3659  +8.1439e-03      0.143 
 143    0   25  2    +2.0750    +2.1004    +2.0869  +1.3493e-02      0.142 
 845   77   69  1    -2.2805    -2.2790    -2.2971  +1.8083e-02      0.142 
 585   19   34  4    -0.1041    -0.0972    -0.1040  +6.8288e-03      0.142 
 260    0   24  5    -0.0316    -0.0326    -0.0281  -4.4804e-03      0.142 
 282    0   46  5    -0.7047    -0.6905    -0.6997  +9.2429e-03      0.141 
 104    0  104  6    +0.9710    +0.9812    +0.9714  +9.7970e-03      0.141 
 743   14   12  1    -0.5155    -0.5228    -0.5136  -9.1675e-03      0.141 
 270    0   34  5    -0.2834    -0.2900    -0.2840  -5.9528e-03      0.141 
 471   74   75  1    -0.3858    -0.3852    -0.3930  +7.8265e-03      0.141 
  34    0   34  6    +0.9840    +0.9951    +0.9853  +9.8092e-03      0.140 
 763   30    8  1    -0.2856    -0.2936    -0.2865  -7.0761e-03      0.140 
 380   15   19  1    +0.2966    +0.3075    +0.3001  +7.3939e-03      0.140 
 551    5   11  4    +0.1880    +0.1807    +0.1880  -7.3889e-03      0.139 
 273    0   37  5    +0.0000    -0.0041    -0.0015  -2.5962e-03      0.139 
  69    0   69  6    +1.0350    +1.0453    +1.0353  +9.9807e-03      0.139 
  41    0   41  6    +0.9648    +0.9568    +0.9664  -9.6145e-03      0.139 
 645   47   69  4    -0.2122    -0.2176    -0.2099  -7.6763e-03      0.139 
 917    6    5  4    -0.1269    -0.1343    -0.1277  -6.5550e-03      0.138 
 827   67   62  1    +0.5063    +0.4944    +0.5037  -9.2426e-03      0.138 
1067  100   94  4    +0.3659    +0.3726    +0.3647  +7.9172e-03      0.138 
 470   69   75  1    +1.7681    +1.7987    +1.7832  +1.5507e-02      0.137 
 793   49   42  1    +0.9305    +0.9224    +0.9344  -1.1981e-02      0.137 
 979   49   42  4    +0.0135    +0.0184    +0.0128  +5.5591e-03      0.137 
 359    5    6  1    +0.3034    +0.3096    +0.3020  +7.6329e-03      0.137 
 664   77   80  4    -0.2972    -0.3009    -0.3091  +8.2295e-03      0.137 
1098  118   76  4    -0.1044    -0.1079    -0.1020  -5.8751e-03      0.137 
 815   61   59  1    +0.1812    +0.1862    +0.1790  +7.2233e-03      0.136 
 481   81   80  1    +3.3859    +3.3860    +3.4061  -2.0150e-02      0.136 
 244    0    8  5    -0.0476    -0.0458    -0.0488  +3.0604e-03      0.136 
 287    0   51  5    -0.0980    -0.0996    -0.0952  -4.4152e-03      0.136 
 673   85   86  4    +0.5745    +0.5630    +0.5716  -8.5946e-03      0.135 
 706  103  105  4    +0.0985    +0.0916    +0.0980  -6.3806e-03      0.135 
  72    0   72  6    +0.9800    +0.9702    +0.9796  -9.4091e-03      0.135 
 371   12   14  1    +0.5215    +0.5108    +0.5195  -8.7603e-03      0.135 
 627   55   59  4    -0.2387    -0.2454    -0.2378  -7.6623e-03      0.135 
 772   36   35  1    +0.0226    +0.0176    +0.0224  -4.7901e-03      0.134 
 775   36   34  1    -0.4006    -0.3901    -0.3980  +7.8957e-03      0.134 
 936   19   18  4    -0.1737    -0.1823    -0.1756  -6.6926e-03      0.134 
1044   85   84  4    +0.0298    +0.0261    +0.0312  -5.1127e-03      0.133 
 202    0   84  2    -0.1340    -0.1362    -0.1309  -5.2751e-03      0.133 
 339    0  103  5    +0.2050    +0.2027    +0.2074  -4.6984e-03      0.133 
   5    0    5  6    +1.0003    +0.9923    +1.0016  -9.3119e-03      0.132 
 475   77   78  1    +0.8745    +0.8698    +0.8796  -9.8046e-03      0.132 
 147    0   29  2    -0.2930    -0.2843    -0.2907  +6.4150e-03      0.132 
 933   17   15  4    +0.2343    +0.2416    +0.2346  +7.0589e-03      0.132 
 992   57   56  4    +0.1620    +0.1686    +0.1622  +6.3012e-03      0.132 
 213    0   95  2    -0.5120    -0.5249    -0.5172  -7.6533e-03      0.129 
 427   52   53  1    -0.0600    -0.0546    -0.0600  +5.4088e-03      0.128 
 634   63   64  4    -0.7190    -0.7295    -0.7198  -9.7025e-03      0.128 
 133    0   15  2    -1.0980    -1.0747    -1.0837  +9.0826e-03      0.127 
 430   49   54  1    +0.0145    +0.0180    +0.0128  +5.2898e-03      0.127 
1030   77   76  4    +0.3177    +0.3166    +0.3241  -7.4943e-03      0.127 
 889  103  100  1    -0.1638    -0.1719    -0.1663  -5.6225e-03      0.127 
 407   37   40  1    +0.3410    +0.3476    +0.3400  +7.6232e-03      0.126 
 423   48   49  1    +0.5822    +0.5739    +0.5822  -8.3108e-03      0.126 
  77    0   77  6    +1.0036    +1.0122    +1.0033  +8.9168e-03      0.126 
 983   51   49  4    -0.3094    -0.3165    -0.3092  -7.3291e-03      0.126 
1027   75   70  4    -0.0864    -0.0825    -0.0884  +5.8762e-03      0.126 
 834   70   69  1    -1.3232    -1.3488    -1.3363  -1.2480e-02      0.126 
   7    0    7  6    +0.9888    +0.9989    +0.9901  +8.8218e-03      0.126 
 790   48   46  1    -0.8262    -0.8135    -0.8238  +1.0341e-02      0.126 
 662   78   79  4    -0.2236    -0.2223    -0.2285  +6.2059e-03      0.126 
 323    0   87  5    +0.3446    +0.3486    +0.3419  +6.7595e-03      0.126 
 518  100  104  1    +0.2971    +0.3062    +0.2988  +7.4085e-03      0.125 
1016   68   65  4    -0.0913    -0.0928    -0.0972  +4.4457e-03      0.125 
 489   85   88  1    +0.5788    +0.5740    +0.5652  +8.7665e-03      0.125 
 704  100  104  4    +0.1426    +0.1359    +0.1422  -6.2684e-03      0.125 
   8    0    8  6    +1.0150    +1.0251    +1.0162  +8.8928e-03      0.125 
  54    0   54  6    +0.9550    +0.9650    +0.9564  +8.6030e-03      0.125 
 817   62   60  1    +0.2105    +0.2192    +0.2125  +6.6643e-03      0.125 
 255    0   19  5    -0.3229    -0.3166    -0.3223  +5.7526e-03      0.124 
 598   41   42  4    -0.0268    -0.0307    -0.0257  -5.0137e-03      0.124 
 544    3    5  4    -0.2186    -0.2107    -0.2173  +6.6582e-03      0.124 
  32    0   32  6    +0.9630    +0.9732    +0.9646  +8.5336e-03      0.123 
 176    0   58  2    -0.1460    -0.1401    -0.1450  +4.8764e-03      0.123 
 513   99  100  1    +0.1364    +0.1392    +0.1445  -5.2670e-03      0.123 
 230    0  112  2    -0.7350    -0.7285    -0.7370  +8.5292e-03      0.123 
  57    0   57  6    +0.9698    +0.9626    +0.9711  -8.5099e-03      0.123 
 271    0   35  5    -0.1100    -0.1154    -0.1104  -4.9528e-03      0.123 
 952   31   29  4    +0.0592    +0.0554    +0.0603  -4.9018e-03      0.122 
 520  103  105  1    +0.3594    +0.3539    +0.3615  -7.5958e-03      0.121 
 188    0   70  2    -0.8050    -0.8223    -0.8153  -7.0126e-03      0.121 
 987   54   49  4    -0.2645    -0.2665    -0.2595  -7.0846e-03      0.121 
 599   43   44  4    +0.1653    +0.1570    +0.1630  -6.0063e-03      0.121 
  55    0   55  6    +0.9520    +0.9617    +0.9534  +8.3082e-03      0.121 
  37    0   37  6    +0.9905    +0.9833    +0.9918  -8.4702e-03      0.121 
  46    0   46  6    +1.0050    +0.9980    +1.0066  -8.5051e-03      0.121 
 391    8   30  1    +0.2874    +0.2944    +0.2883  +6.0964e-03      0.120 
 330    0   94  5    -0.1950    -0.1901    -0.1939  +3.8728e-03      0.120 
 652   71   72  4    +0.0482    +0.0529    +0.0480  +4.9011e-03      0.120 
 995   58   51  4    -0.1108    -0.1156    -0.1103  -5.3829e-03      0.119 
 636   38   65  4    -0.6710    -0.6599    -0.6687  +8.8470e-03      0.119 
 569   22   23  4    -0.0875    -0.0839    -0.0891  +5.2149e-03      0.119 
 766   31   29  1    +0.2713    +0.2648    +0.2710  -6.1736e-03      0.119 
 595   39   40  4    -0.0711    -0.0666    -0.0715  +4.9268e-03      0.119 
 224    0  106  2    -0.5250    -0.5393    -0.5328  -6.5285e-03      0.119 
 591   38   37  4    +1.1736    +1.1635    +1.1743  -1.0873e-02      0.118 
 329    0   93  5    -0.0850    -0.0906    -0.0947  +4.0741e-03      0.118 
 419   47   49  1    +0.4465    +0.4368    +0.4439  -7.1236e-03      0.118 
 859   86   85  1    +1.3537    +1.3255    +1.3364  -1.0940e-02      0.118 
 302    0   66  5    +0.1472    +0.1469    +0.1502  -3.2726e-03      0.118 
 594   30   38  4    +0.1438    +0.1494    +0.1442  +5.1694e-03      0.118 
 515   92  102  1    -0.1259    -0.1200    -0.1149  -5.0754e-03      0.117 
 582   31   32  4    +0.0373    +0.0328    +0.0376  -4.7758e-03      0.117 
 778   39   37  1    -0.4610    -0.4507    -0.4582  +7.4597e-03      0.117 
 168    0   50  2    -0.2070    -0.2052    -0.2100  +4.7728e-03      0.117 
  42    0   42  6    +0.9850    +0.9944    +0.9863  +8.1365e-03      0.116 
 183    0   65  2    +3.0000    +2.9887    +2.9763  +1.2423e-02      0.116 
 487   85   86  1    -1.2791    -1.2531    -1.2638  +1.0670e-02      0.116 
 576   30   17  4    +0.9205    +0.9293    +0.9196  +9.7085e-03      0.116 
 533   32  113  1    +0.0123    +0.0177    +0.0131  +4.6181e-03      0.115 
 274    0   38  5    +0.0000    +0.0034    +0.0011  +2.3121e-03      0.115 
 557   12   14  4    -0.0428    -0.0456    -0.0411  -4.5289e-03      0.115 
 829   67   66  1    -0.8483    -0.8587    -0.8494  -9.3400e-03      0.115 
 672   84   85  4    -0.0408    -0.0377    -0.0422  +4.5268e-03      0.115 
 930   15   13  4    +0.0512    +0.0455    +0.0506  -5.0784e-03      0.115 
 700  100  101  4    +0.1252    +0.1183    +0.1235  -5.2695e-03      0.115 
1038   81   68  4    -0.6609    -0.6651    -0.6568  -8.3259e-03      0.115 
 902  111  110  1    +2.5500    +2.5968    +2.5828  +1.3980e-02      0.115 
 756   24   23  1    -0.5605    -0.5605    -0.5681  +7.5633e-03      0.115 
 548    8    5  4    +1.1902    +1.1784    +1.1887  -1.0345e-02      0.114 
  28    0   28  6    +0.9598    +0.9536    +0.9615  -7.8762e-03      0.114 
 245    0    9  5    +0.0000    +0.0023    -0.0002  +2.5284e-03      0.114 
 385   23   25  1    -1.9853    -1.9995    -1.9862  -1.3267e-02      0.113 
 566   15   19  4    +0.1033    +0.1085    +0.1036  +4.9481e-03      0.113 
 989   55   54  4    +0.0852    +0.0900    +0.0847  +5.3519e-03      0.113 
 851   80   79  1    +0.4765    +0.4893    +0.4969  -7.5566e-03      0.113 
 586   35   36  4    +0.0130    +0.0172    +0.0131  +4.1594e-03      0.113 
 229    0  111  2    +2.5500    +2.5965    +2.5828  +1.3710e-02      0.113 
 111    0  111  6    +0.9800    +0.9730    +0.9808  -7.8078e-03      0.112 
 357    4    5  1    -0.4817    -0.4955    -0.4887  -6.8666e-03      0.111 
 523  105  106  1    +0.3782    +0.3865    +0.3801  +6.4142e-03      0.111 
 529  109  110  1    -0.7334    -0.7524    -0.7442  -8.2485e-03      0.111 
 745   15   14  1    -0.3371    -0.3285    -0.3353  +6.7718e-03      0.111 
1070  100   98  4    +0.0327    +0.0335    +0.0290  +4.5500e-03      0.111 
 668   77   82  4    -0.0230    -0.0243    -0.0285  +4.1596e-03      0.111 
  17    0   17  6    +0.9943    +1.0034    +0.9956  +7.7599e-03      0.110 
 589   34   36  4    +0.0156    +0.0194    +0.0153  +4.1039e-03      0.110 
 945   27   25  4    -0.1220    -0.1260    -0.1208  -5.1929e-03      0.110 
1043   85   83  4    -0.0353    -0.0322    -0.0276  -4.5927e-03      0.110 
 397   27   32  1    +0.1248    +0.1212    +0.1264  -5.1211e-03      0.110 
 478   77   80  1    -0.2192    -0.2270    -0.2330  +6.0693e-03      0.110 
 900  110  103  1    +0.4180    +0.4163    +0.4232  -6.8964e-03      0.109 
1026   74   70  4    -0.0937    -0.0996    -0.0945  -5.0696e-03      0.109 
 550    4   11  4    +0.1678    +0.1735    +0.1679  +5.5703e-03      0.108 
  16    0   16  6    +0.9810    +0.9896    +0.9821  +7.4931e-03      0.107 
 914    3    1  4    +0.1484    +0.1540    +0.1491  +4.9669e-03      0.107 
 563   17   18  4    +0.2030    +0.1961    +0.2016  -5.5219e-03      0.107 
 384   23   24  1    +0.5648    +0.5795    +0.5725  +7.0300e-03      0.107 
 322    0   86  5    -0.1220    -0.1290    -0.1254  -3.6141e-03      0.107 
 950   30   26  4    -0.2541    -0.2611    -0.2557  -5.4808e-03      0.107 
   3    0    3  6    +0.9657    +0.9746    +0.9672  +7.3744e-03      0.107 
 225    0  107  2    -0.5620    -0.5494    -0.5558  +6.4372e-03      0.106 
 451   64   65  1    -0.8682    -0.8478    -0.8560  +8.1222e-03      0.106 
 521  100  106  1    +0.3884    +0.3977    +0.3909  +6.7811e-03      0.106 
 290    0   54  5    -1.4508    -1.4399    -1.4494  +9.5023e-03      0.106 
  29    0   29  6    +0.9618    +0.9562    +0.9635  -7.3173e-03      0.106 
 604   46   48  4    -0.2796    -0.2858    -0.2797  -6.0936e-03      0.106 
 241    0    5  5    +0.0000    -0.0010    +0.0010  -2.0913e-03      0.106 
 819   59   63  1    -0.5917    -0.5935    -0.5863  -7.2502e-03      0.105 
 300    0   64  5    +0.0000    +0.0025    +0.0003  +2.2552e-03      0.105 
 126    0    8  2    -0.2800    -0.2710    -0.2675  -3.4862e-03      0.105 
 171    0   53  2    -0.2810    -0.2746    -0.2793  +4.7899e-03      0.105 
 299    0   63  5    +0.0000    -0.0011    -0.0035  +2.4311e-03      0.105 
 629   59   61  4    -0.0428    -0.0461    -0.0415  -4.5962e-03      0.104 
 999   59   55  4    +0.2392    +0.2322    +0.2381  -5.8781e-03      0.104 
 737   11    5  1    -0.1890    -0.1953    -0.1899  -5.4233e-03      0.104 
 376   16   17  1    +0.1327    +0.1362    +0.1312  +4.9893e-03      0.104 
 795   49   48  1    -0.5741    -0.5675    -0.5743  +6.7942e-03      0.103 
 742   13   11  1    -0.5715    -0.5667    -0.5736  +6.8436e-03      0.103 
 831   69   47  1    -0.3833    -0.3766    -0.3832  +6.5925e-03      0.103 
 882   96   95  1    +0.5421    +0.5381    +0.5450  -6.9795e-03      0.103 
 351    0  115  5    -0.0850    -0.0884    -0.0844  -3.9522e-03      0.103 
 957   34   19  4    +0.0460    +0.0503    +0.0458  +4.5121e-03      0.103 
 785   44   43  1    +0.5742    +0.5654    +0.5726  -7.2678e-03      0.103 
 338    0  102  5    -0.0370    -0.0418    -0.0451  +3.3402e-03      0.102 
 946   28   27  4    -0.0479    -0.0426    -0.0468  +4.1969e-03      0.102 
 686   93   94  4    +0.0863    +0.0886    +0.0842  +4.3870e-03      0.101 
 146    0   28  2    -0.2070    -0.2080    -0.2123  +4.3516e-03      0.101 
1022   71   70  4    +0.0592    +0.0645    +0.0606  +3.9265e-03      0.101 
 707  100  106  4    +0.1336    +0.1288    +0.1338  -4.9950e-03      0.101 
 907  115   27  1    -0.2373    -0.2469    -0.2416  -5.3248e-03      0.101 
 413   43   44  1    -0.5514    -0.5572    -0.5501  -7.0703e-03      0.101 
1068   96   95  4    +0.0597    +0.0588    +0.0629  -4.1026e-03      0.100 
 182    0   64  2    +0.0000    -0.0045    -0.0026  -1.9153e-03      0.100 
 654   70   74  4    +0.0917    +0.0976    +0.0930  +4.6237e-03      0.100 
 824   66   49  1    +0.3756    +0.3694    +0.3755  -6.0584e-03      0.100 
  20    0   20  6    +0.9531    +0.9473    +0.9541  -6.8468e-03      0.100 
 464   70   71  1    -0.0628    -0.0600    -0.0638  +3.7886e-03      0.100 
 192    0   74  2    -0.8300    -0.8471    -0.8400  -7.0969e-03      0.100 
 969   42   40  4    -0.0221    -0.0191    -0.0232  +4.1286e-03      0.100 
 538   12  117  1    +0.2463    +0.2511    +0.2464  +4.7314e-03      0.099 
 275    0   39  5    -0.1340    -0.1290    -0.1329  +3.9494e-03      0.099 
 571   23   25  4    -0.1539    -0.1508    -0.1554  +4.5876e-03      0.098 
 406   37   39  1    +0.4683    +0.4592    +0.4654  -6.2817e-03      0.098 
1012   66   62  4    +0.1122    +0.1088    +0.1136  -4.8462e-03      0.098 
 895  106  105  1    -0.3761    -0.3722    -0.3779  +5.6756e-03      0.098 
 998   59   56  4    +0.2566    +0.2498    +0.2555  -5.6847e-03      0.098 
 690   94   96  4    +0.1179    +0.1218    +0.1171  +4.6760e-03      0.098 
 951   31   17  4    -0.1830    -0.1765    -0.1816  +5.0348e-03      0.098 
 506   80   98  1    +0.7133    +0.7019    +0.7091  -7.2139e-03      0.098 
 496   89   92  1    +0.0764    +0.0813    +0.0858  -4.4656e-03      0.097 
 278    0   42  5    +0.3294    +0.3354    +0.3309  +4.4939e-03      0.097 
  10    0   10  6    +1.0500    +1.0439    +1.0509  -7.0309e-03      0.097 
  98    0   98  6    +1.0193    +1.0138    +1.0207  -6.8783e-03      0.097 
 984   52   51  4    -0.1265    -0.1341    -0.1297  -4.3638e-03      0.097 
 970   42   41  4    +0.0177    +0.0123    +0.0161  -3.8183e-03      0.096 
 985   53   52  4    -0.1001    -0.0951    -0.0995  +4.4448e-03      0.096 
 620   56   57  4    -0.1811    -0.1767    -0.1814  +4.7620e-03      0.096 
 840   74   70  1    -0.4442    -0.4532    -0.4470  -6.2634e-03      0.096 
 727    2    1  1    +0.3278    +0.3395    +0.3339  +5.5488e-03      0.096 
 151    0   33  2    -0.2810    -0.2741    -0.2786  +4.4724e-03      0.096 
 616   49   54  4    +0.2044    +0.1987    +0.2039  -5.2472e-03      0.096 
1003   62   60  4    +0.0400    +0.0443    +0.0401  +4.1379e-03      0.096 
 735   10    9  1    +2.0000    +1.9870    +1.9977  -1.0661e-02      0.096 
 100    0  100  6    +1.0170    +1.0106    +1.0174  -6.8025e-03      0.096 
 974   46   45  4    +0.0213    +0.0194    +0.0229  -3.4961e-03      0.096 
 798   52   51  1    -0.1600    -0.1532    -0.1576  +4.3834e-03      0.096 
 899  109  108  1    +0.6354    +0.6483    +0.6416  +6.6982e-03      0.095 
 967   40   39  4    +0.0579    +0.0621    +0.0583  +3.8438e-03      0.095 
 929   14   12  4    +0.0449    +0.0391    +0.0429  -3.7453e-03      0.095 
 880  100   92  1    +0.2974    +0.2970    +0.2913  +5.6980e-03      0.095 
 128    0   10  2    +2.0000    +2.0082    +1.9977  +1.0549e-02      0.095 
  80    0   80  6    +1.0400    +1.0482    +1.0414  +6.8143e-03      0.095 
 113    0  113  6    +0.9930    +1.0010    +0.9944  +6.6475e-03      0.095 
 617   54   55  4    -0.0820    -0.0772    -0.0816  +4.4604e-03      0.095 
 597   40   42  4    -0.0065    -0.0019    -0.0057  +3.8003e-03      0.095 
 897  108  105  1    +0.6061    +0.6122    +0.6058  +6.4595e-03      0.094 
 723   68  116  4    -1.0897    -1.1023    -1.0945  -7.8430e-03      0.094 
  91    0   91  6    +0.9800    +0.9784    +0.9849  -6.5125e-03      0.093 
 702  101  102  4    -0.0534    -0.0502    -0.0541  +3.8807e-03      0.093 
 977   49   47  4    +0.3396    +0.3448    +0.3394  +5.3704e-03      0.093 
1023   72   24  4    -0.0166    -0.0174    -0.0210  +3.6589e-03      0.093 
 943   25   23  4    +0.3807    +0.3761    +0.3817  -5.6420e-03      0.093 
 108    0  108  6    +0.9612    +0.9546    +0.9611  -6.4172e-03      0.093 
 833   69   68  1    +1.4305    +1.4435    +1.4349  +8.5840e-03      0.093 
 294    0   58  5    -0.0370    -0.0390    -0.0361  -2.9264e-03      0.093 
 519  103  104  1    +0.3313    +0.3269    +0.3326  -5.6481e-03      0.093 
1034   79   78  4    +0.2183    +0.2277    +0.2232  +4.5238e-03      0.093 
 746   16   12  1    -0.4377    -0.4323    -0.4380  +5.6383e-03      0.092 
 468   70   74  1    +0.4532    +0.4621    +0.4561  +6.0258e-03      0.092 
 960   37   33  4    +0.0932    +0.0874    +0.0915  -4.1308e-03      0.092 
 873   95   94  1    +0.0248    +0.0258    +0.0225  +3.3441e-03      0.092 
 923   11    5  4    -0.2000    -0.2050    -0.2001  -4.9158e-03      0.091 
1065   99   80  4    -0.0217    -0.0221    -0.0259  +3.7234e-03      0.091 
  70    0   70  6    +0.9840    +0.9772    +0.9836  -6.3716e-03      0.091 
 332    0   96  5    -0.1830    -0.1850    -0.1881  +3.0779e-03      0.091 
 218    0  100  2    +1.8510    +1.8210    +1.8291  -8.1677e-03      0.091 
 401   35   37  1    -0.3804    -0.3858    -0.3801  -5.6615e-03      0.091 
 739   12    2  1    +0.5786    +0.5785    +0.5725  +6.0695e-03      0.091 
 117    0  117  6    +0.9695    +0.9773    +0.9711  +6.2589e-03      0.090 
  58    0   58  6    +0.9569    +0.9522    +0.9584  -6.1959e-03      0.090 
 922   11    4  4    -0.1816    -0.1770    -0.1818  +4.7322e-03      0.090 
 135    0   17  2    -0.1340    -0.1371    -0.1352  -1.9343e-03      0.090 
 467   71   73  1    +0.0601    +0.0544    +0.0579  -3.5249e-03      0.090 
 602   45   46  4    +0.2295    +0.2221    +0.2268  -4.6161e-03      0.090 
 364    4   11  1    +0.1337    +0.1295    +0.1338  -4.3448e-03      0.089 
 565   19   20  4    +0.0634    +0.0624    +0.0660  -3.6064e-03      0.089 
 459   47   69  1    +0.3990    +0.3930    +0.3988  -5.7790e-03      0.089 
1064   98   80  4    -0.0304    -0.0361    -0.0327  -3.4241e-03      0.089 
1096  117   12  4    -0.0980    -0.1000    -0.0963  -3.6826e-03      0.089 
  26    0   26  6    +1.0150    +1.0097    +1.0160  -6.3212e-03      0.089 
 337    0  101  5    -0.1830    -0.1869    -0.1831  -3.8022e-03      0.089 
1081  106  105  4    +0.0016    -0.0026    +0.0005  -3.1547e-03      0.089 
 297    0   61  5    -0.2829    -0.2895    -0.2856  -3.9325e-03      0.089 
1021   70   24  4    -0.0604    -0.0668    -0.0628  -4.0016e-03      0.088 
 242    0    6  5    +0.0036    +0.0007    +0.0033  -2.6009e-03      0.088 
 440   56   59  1    +0.3949    +0.3893    +0.3950  -5.7107e-03      0.088 
 445   60   62  1    -0.2100    -0.2072    -0.2120  +4.7110e-03      0.088 
  92    0   92  6    +0.9900    +0.9977    +0.9915  +6.1704e-03      0.088 
 826   66   62  1    +0.6795    +0.6718    +0.6787  -6.8629e-03      0.088 
 941   23   22  4    +0.0984    +0.1038    +0.0999  +3.8759e-03      0.087 
  87    0   87  6    +1.0150    +1.0100    +1.0162  -6.1457e-03      0.087 
1077  104  103  4    -0.1066    -0.1098    -0.1057  -4.1841e-03      0.087 
  90    0   90  6    +0.9850    +0.9978    +0.9917  +6.0739e-03      0.087 
 624   54   59  4    -0.2309    -0.2251    -0.2300  +4.9011e-03      0.087 
 162    0   44  2    -0.1950    -0.1946    -0.1977  +3.1378e-03      0.087 
 466   71   72  1    -0.1230    -0.1175    -0.1215  +3.9682e-03      0.087 
 234    0  116  2    -1.8400    -1.8191    -1.8279  +8.7495e-03      0.087 
 280    0   44  5    -0.0980    -0.0935    -0.0968  +3.2345e-03      0.086 
1094  115  114  4    -0.0096    -0.0132    -0.0100  -3.1256e-03      0.086 
 509   94  100  1    -0.6501    -0.6438    -0.6497  +5.9674e-03      0.086 
 587   35   37  4    -0.1230    -0.1193    -0.1235  +4.1378e-03      0.085 
 251    0   15  5    -0.0785    -0.0794    -0.0817  +2.3845e-03      0.085 
 257    0   21  5    -0.0980    -0.1049    -0.1016  -3.2653e-03      0.085 
1008   65   38  4    -0.1328    -0.1393    -0.1356  -3.6504e-03      0.085 
  61    0   61  6    +0.9950    +0.9898    +0.9958  -5.9479e-03      0.085 
  63    0   63  6    +0.9717    +0.9667    +0.9726  -5.8765e-03      0.085 
 524  105  107  1    +0.3427    +0.3448    +0.3398  +4.9984e-03      0.085 
 878   98   80  1    -0.7020    -0.7042    -0.6979  -6.2222e-03      0.084 
 165    0   47  2    -0.4150    -0.4107    -0.4144  +3.7179e-03      0.084 
 115    0  115  6    +0.9587    +0.9545    +0.9603  -5.7942e-03      0.084 
 514  100  101  1    +0.4624    +0.4595    +0.4541  +5.4051e-03      0.084 
  39    0   39  6    +0.9685    +0.9759    +0.9701  +5.8099e-03      0.084 
 348    0  112  5    +0.4094    +0.3983    +0.4031  -4.7264e-03      0.084 
 203    0   85  2    -0.2930    -0.2926    -0.2955  +2.9597e-03      0.083 
 747   17   15  1    +1.0509    +1.0517    +1.0444  +7.3583e-03      0.083 
 733    9    8  1    +1.9906    +1.9772    +1.9865  -9.2877e-03      0.083 
 469   70   75  1    +0.3113    +0.3069    +0.3117  -4.8579e-03      0.083 
   1    0    1  6    +0.9550    +0.9507    +0.9564  -5.7000e-03      0.083 
 499   92   94  1    -0.2870    -0.2810    -0.2761  -4.8579e-03      0.083 
1095  116   68  4    +0.9424    +0.9403    +0.9467  -6.4045e-03      0.083 
 574   27   28  4    +0.0329    +0.0285    +0.0318  -3.2742e-03      0.083 
 886  101  100  1    -0.4561    -0.4428    -0.4481  +5.3079e-03      0.082 
 947   29   28  4    +0.0152    +0.0115    +0.0147  -3.1919e-03      0.082 
 190    0   72  2    -0.1200    -0.1262    -0.1231  -3.0683e-03      0.082 
 449   64   61  1    +0.2751    +0.2657    +0.2699  -4.1770e-03      0.082 
1060   96   80  4    -0.1619    -0.1702    -0.1660  -4.2683e-03      0.082 
  59    0   59  6    +0.9850    +0.9918    +0.9861  +5.7350e-03      0.082 
 247    0   11  5    -0.2810    -0.2842    -0.2806  -3.6224e-03      0.082 
 782   41   40  1    -0.0477    -0.0423    -0.0453  +3.0148e-03      0.082 
  97    0   97  6    +1.0030    +1.0102    +1.0044  +5.7606e-03      0.082 
 894  105  104  1    -0.1533    -0.1536    -0.1572  +3.5983e-03      0.082 
1006   64   63  4    +0.5276    +0.5224    +0.5278  -5.4268e-03      0.081 
  11    0   11  6    +0.9830    +0.9900    +0.9844  +5.6839e-03      0.081 
 708  104  105  4    +0.1094    +0.1075    +0.1110  -3.4713e-03      0.081 
  94    0   94  6    +0.9833    +0.9894    +0.9838  +5.6585e-03      0.081 
 253    0   17  5    -0.0370    -0.0387    -0.0404  +1.6939e-03      0.081 
 303    0   67  5    -0.0850    -0.0901    -0.0872  -2.8443e-03      0.080 
 806   57   56  1    -0.0392    -0.0443    -0.0412  -3.0936e-03      0.080 
 504   94   96  1    -0.3540    -0.3596    -0.3547  -4.9330e-03      0.080 
 500   93   94  1    -0.3661    -0.3669    -0.3621  -4.8003e-03      0.080 
1080  105  104  4    -0.1172    -0.1152    -0.1187  +3.4872e-03      0.080 
 321    0   85  5    +0.0470    +0.0448    +0.0429  +1.8880e-03      0.080 
 505   80   97  1    +0.7969    +0.7971    +0.7908  +6.3152e-03      0.079 
 832   69   49  1    -0.2489    -0.2539    -0.2493  -4.5456e-03      0.079 
 940   22   21  4    +0.0265    +0.0233    +0.0263  -3.0378e-03      0.079 
 311    0   75  5    -0.1340    -0.1366    -0.1341  -2.5216e-03      0.079 
 971   44   43  4    -0.1288    -0.1311    -0.1274  -3.7477e-03      0.079 
 710  105  107  4    -0.0406    -0.0389    -0.0422  +3.3011e-03      0.079 
 319    0   83  5    -0.1220    -0.1254    -0.1283  +2.9033e-03      0.078 
 434   56   57  1    +0.0403    +0.0454    +0.0424  +2.9649e-03      0.077 
 777   37   38  1    -2.1795    -2.1700    -2.1793  +9.3024e-03      0.077 
 751   20   19  1    +0.0174    +0.0201    +0.0174  +2.7044e-03      0.077 
 308    0   72  5    -0.1041    -0.1113    -0.1084  -2.9685e-03      0.076 
 375   15   17  1    -1.0353    -1.0223    -1.0290  +6.7396e-03      0.076 
 687   94   95  4    +0.3153    +0.3220    +0.3178  +4.2722e-03      0.076 
 847   78   77  1    -0.8716    -0.8710    -0.8766  +5.6575e-03      0.076 
 122    0    4  2    -0.3480    -0.3512    -0.3549  +3.7186e-03      0.076 
 120    0    2  2    -0.2440    -0.2348    -0.2318  -2.9533e-03      0.076 
 137    0   19  2    -0.5490    -0.5452    -0.5493  +4.1509e-03      0.076 
 393   17   31  1    +0.0157    +0.0116    +0.0145  -2.9041e-03      0.076 
 167    0   49  2    +1.1390    +1.1495    +1.1452  +4.3487e-03      0.076 
 318    0   82  5    -0.3290    -0.3389    -0.3353  -3.6041e-03      0.075 
 201    0   83  2    -0.2440    -0.2520    -0.2489  -3.1279e-03      0.075 
 761   29   28  1    -0.0226    -0.0235    -0.0206  -2.8758e-03      0.075 
 116    0  116  6    +1.0050    +1.0007    +1.0059  -5.2597e-03      0.074 
 988   54   49  4    -0.2596    -0.2551    -0.2595  +4.3254e-03      0.074 
 105    0  105  6    +0.9650    +0.9602    +0.9653  -5.1332e-03      0.074 
1054   92   89  4    -0.0951    -0.0995    -0.1030  +3.5391e-03      0.074 
 356    1    3  1    -0.2978    -0.3063    -0.3024  -3.9002e-03      0.074 
 729    5    4  1    +0.4822    +0.4937    +0.4892  +4.5598e-03      0.074 
 982   50   49  4    -0.2222    -0.2279    -0.2242  -3.7230e-03      0.073 
 258    0   22  5    -0.0610    -0.0654    -0.0628  -2.5729e-03      0.073 
1045   86   85  4    -0.3378    -0.3378    -0.3417  +3.9472e-03      0.073 
 256    0   20  5    -0.0370    -0.0389    -0.0365  -2.3804e-03      0.073 
 200    0   82  2    -0.6590    -0.6680    -0.6637  -4.3153e-03      0.073 
 719   32  113  4    -0.1697    -0.1727    -0.1690  -3.7730e-03      0.073 
1090  113   17  4    -0.0308    -0.0271    -0.0298  +2.6817e-03      0.072 
1052   91   90  4    -0.1620    -0.1644    -0.1679  +3.5217e-03      0.072 
 145    0   27  2    -0.8460    -0.8290    -0.8338  +4.7695e-03      0.072 
1097  118   75  4    -0.0786    -0.0837    -0.0866  +2.8730e-03      0.072 
 484   83   84  1    +0.0646    +0.0619    +0.0588  +3.1291e-03      0.072 
 986   54   53  4    +0.0221    +0.0197    +0.0224  -2.7005e-03      0.072 
 277    0   41  5    -0.1220    -0.1179    -0.1208  +2.8380e-03      0.072 
 721   27  115  4    +0.0620    +0.0580    +0.0611  -3.0660e-03      0.071 
 632   61   62  4    -0.0824    -0.0847    -0.0816  -3.1652e-03      0.071 
  86    0   86  6    +0.9537    +0.9602    +0.9553  +4.8550e-03      0.071 
 580   29   31  4    -0.0642    -0.0682    -0.0653  -2.8778e-03      0.071 
1024   72   71  4    -0.0875    -0.0842    -0.0873  +3.1326e-03      0.071 
 720   32  114  4    +0.0302    +0.0273    +0.0300  -2.7463e-03      0.071 
 301    0   65  5    +0.8221    +0.8320    +0.8276  +4.3444e-03      0.071 
 948   17   30  4    -0.7324    -0.7273    -0.7327  +5.4143e-03      0.071 
1047   88   85  4    +0.2532    +0.2606    +0.2568  +3.8214e-03      0.070 
 813   59   55  1    -0.4118    -0.4078    -0.4124  +4.5947e-03      0.070 
 462   69   70  1    +1.3775    +1.3847    +1.3917  -7.0361e-03      0.070 
 248    0   12  5    +0.1249    +0.1229    +0.1250  -2.0545e-03      0.070 
 879   99   80  1    -0.5565    -0.5512    -0.5562  +5.0104e-03      0.070 
  62    0   62  6    +0.9980    +0.9938    +0.9988  -4.9363e-03      0.070 
 980   49   45  4    +0.2984    +0.3005    +0.2965  +4.0020e-03      0.070 
 631   60   62  4    -0.0519    -0.0490    -0.0520  +3.0723e-03      0.070 
 906  114   32  1    -0.1287    -0.1348    -0.1317  -3.1228e-03      0.070 
  35    0   35  6    +0.9801    +0.9863    +0.9814  +4.8545e-03      0.070 
 613   52   53  4    +0.0655    +0.0619    +0.0649  -3.0109e-03      0.069 
 320    0   84  5    -0.0850    -0.0825    -0.0800  -2.5867e-03      0.069 
 810   59   54  1    -0.5497    -0.5454    -0.5504  +5.0040e-03      0.069 
 331    0   95  5    -0.3780    -0.3799    -0.3835  +3.6450e-03      0.069 
 938   19   15  4    -0.1086    -0.1057    -0.1088  +3.0628e-03      0.069 
 800   54   53  1    +0.3450    +0.3393    +0.3432  -3.9731e-03      0.069 
 219    0  101  2    -0.2680    -0.2643    -0.2613  -3.0410e-03      0.069 
1001   61   59  4    +0.0098    +0.0055    +0.0083  -2.8562e-03      0.069 
 606   42   49  4    +0.1669    +0.1654    +0.1690  -3.5482e-03      0.069 
  85    0   85  6    +0.9642    +0.9712    +0.9664  +4.7476e-03      0.069 
 750   19   18  1    -0.2008    -0.2014    -0.1981  -3.3182e-03      0.068 
 373   14   15  1    +0.3445    +0.3468    +0.3426  +4.1962e-03      0.068 
 578   26   30  4    -0.0657    -0.0676    -0.0703  +2.7209e-03      0.068 
 607   42   49  4    +0.1669    +0.1655    +0.1690  -3.5182e-03      0.068 
 876   96   94  1    +0.3579    +0.3544    +0.3586  -4.2011e-03      0.068 
 442   59   60  1    -0.1081    -0.1019    -0.1052  +3.2603e-03      0.068 
 996   59   54  4    +0.2667    +0.2694    +0.2655  +3.9577e-03      0.068 
 510   95   96  1    -0.5368    -0.5443    -0.5397  -4.6074e-03      0.068 
 476   78   79  1    +0.0056    +0.0045    +0.0022  +2.3044e-03      0.068 
 820   64   63  1    +0.5931    +0.5881    +0.5835  +4.6595e-03      0.068 
 140    0   22  2    -0.1220    -0.1264    -0.1287  +2.2664e-03      0.067 
 276    0   40  5    +0.1258    +0.1301    +0.1278  +2.3359e-03      0.067 
 934   17   16  4    +0.0856    +0.0833    +0.0863  -3.0786e-03      0.067 
1025   73   71  4    +0.0965    +0.0908    +0.0936  -2.7901e-03      0.067 
 149    0   31  2    +0.2250    +0.2288    +0.2260  +2.7531e-03      0.067 
1085  109  108  4    -0.2469    -0.2535    -0.2501  -3.4509e-03      0.067 
 181    0   63  2    +0.0000    +0.0027    +0.0041  -1.4791e-03      0.067 
  60    0   60  6    +0.9928    +0.9982    +0.9935  +4.6612e-03      0.066 
 579   17   31  4    +0.1491    +0.1443    +0.1475  -3.2468e-03      0.066 
 424   49   50  1    +0.3200    +0.3247    +0.3211  +3.6175e-03      0.066 
 738   12   11  1    +1.1194    +1.1321    +1.1266  +5.5324e-03      0.066 
  83    0   83  6    +0.9683    +0.9737    +0.9691  +4.5570e-03      0.066 
 567   20   21  4    +0.0529    +0.0587    +0.0561  +2.6216e-03      0.066 
 231    0  113  2    -0.0600    -0.0629    -0.0606  -2.3367e-03      0.065 
  44    0   44  6    +0.9533    +0.9502    +0.9547  -4.4797e-03      0.065 
 835   70   24  1    -0.1835    -0.1796    -0.1831  +3.4505e-03      0.065 
 119    0    1  2    -0.6220    -0.6368    -0.6327  -4.1055e-03      0.065 
  95    0   95  6    +0.9695    +0.9743    +0.9698  +4.5078e-03      0.065 
 925   12    2  4    +0.1533    +0.1536    +0.1506  +3.0211e-03      0.065 
 901  110  109  1    +0.7511    +0.7672    +0.7624  +4.8128e-03      0.065 
 517  100  103  1    +0.1651    +0.1648    +0.1676  -2.8573e-03      0.064 
 744   15   13  1    -0.1540    -0.1541    -0.1509  -3.2567e-03      0.064 
 641   62   67  4    -0.0480    -0.0516    -0.0489  -2.7225e-03      0.064 
 605   47   49  4    -0.3375    -0.3338    -0.3375  +3.7266e-03      0.064 
  71    0   71  6    +0.9868    +0.9820    +0.9865  -4.4846e-03      0.064 
 191    0   73  2    -0.0600    -0.0553    -0.0578  +2.5083e-03      0.064 
 289    0   53  5    -0.1340    -0.1365    -0.1340  -2.5559e-03      0.064 
 568   21   22  4    -0.0311    -0.0341    -0.0316  -2.4719e-03      0.064 
 714  103  110  4    +0.2817    +0.2898    +0.2862  +3.5886e-03      0.064 
1007   61   64  4    -0.2029    -0.2109    -0.2078  -3.1020e-03      0.063 
 317    0   81  5    +0.0000    -0.0050    -0.0035  -1.4934e-03      0.063 
 573   25   27  4    +0.3030    +0.3024    +0.2988  +3.6777e-03      0.063 
 540   76  118  1    -0.4747    -0.4854    -0.4815  -3.8549e-03      0.063 
 511   96   97  1    -0.5953    -0.6118    -0.6074  -4.4595e-03      0.063 
 239    0    3  5    -0.1220    -0.1214    -0.1192  -2.1667e-03      0.062 
 226    0  108  2    -0.0240    -0.0289    -0.0304  +1.5335e-03      0.062 
 169    0   51  2    -0.2070    -0.2022    -0.2047  +2.4590e-03      0.062 
 558   13   15  4    -0.1018    -0.1047    -0.1017  -2.9641e-03      0.062 
 157    0   39  2    -0.3290    -0.3267    -0.3237  -2.9796e-03      0.062 
 953   32   23  4    -0.1029    -0.0962    -0.0990  +2.7888e-03      0.062 
 343    0  107  5    -0.0247    -0.0241    -0.0221  -1.9911e-03      0.062 
 812   59   56  1    -0.3765    -0.3728    -0.3768  +3.9330e-03      0.062 
 414   34   43  1    -0.3240    -0.3327    -0.3293  -3.4169e-03      0.061 
 163    0   45  2    -0.6470    -0.6447    -0.6482  +3.4362e-03      0.061 
 711  105  108  4    +0.2822    +0.2926    +0.2894  +3.2497e-03      0.061 
  78    0   78  6    +0.9992    +0.9945    +0.9988  -4.3130e-03      0.061 
 545    5    6  4    +0.1186    +0.1165    +0.1193  -2.8353e-03      0.061 
 630   60   61  4    +0.0030    -0.0020    +0.0002  -2.1735e-03      0.060 
 512   98  100  1    +0.2870    +0.2897    +0.2931  -3.3535e-03      0.060 
 965   40   37  4    -0.0100    -0.0066    -0.0090  +2.4034e-03      0.060 
 693   80   99  4    +0.0269    +0.0283    +0.0308  -2.4577e-03      0.060 
 956   33   15  4    +0.0132    +0.0171    +0.0149  +2.2787e-03      0.060 
 583   27   32  4    +0.0178    +0.0192    +0.0168  +2.4187e-03      0.059 
 457   66   67  1    +0.8642    +0.8605    +0.8653  -4.8124e-03      0.059 
 298    0   62  5    -0.0126    -0.0176    -0.0160  -1.5822e-03      0.059 
1033   78   77  4    -0.0934    -0.0992    -0.0969  -2.3199e-03      0.059 
 767   32   23  1    -0.7690    -0.7687    -0.7640  -4.6337e-03      0.059 
 150    0   32  2    -0.7200    -0.7165    -0.7130  -3.5205e-03      0.058 
 926   12    3  4    +0.0336    +0.0351    +0.0326  +2.4758e-03      0.058 
 928   13   11  4    -0.0932    -0.0958    -0.0934  -2.4090e-03      0.058 
 178    0   60  2    -0.9520    -0.9689    -0.9647  -4.1528e-03      0.058 
 240    0    4  5    -0.0123    -0.0129    -0.0112  -1.7277e-03      0.058 
 279    0   43  5    -0.0850    -0.0884    -0.0904  +1.9682e-03      0.058 
 173    0   55  2    -0.7690    -0.7578    -0.7615  +3.6490e-03      0.057 
 741   12    7  1    +0.5674    +0.5698    +0.5660  +3.7767e-03      0.057 
 296    0   60  5    -0.0370    -0.0398    -0.0417  +1.9163e-03      0.057 
 601   44   45  4    +0.1217    +0.1193    +0.1218  -2.4853e-03      0.057 
   2    0    2  6    +0.9696    +0.9673    +0.9712  -3.9383e-03      0.057 
 776   37   34  1    +0.8366    +0.8469    +0.8426  +4.2743e-03      0.056 
 600   34   43  4    +0.2406    +0.2474    +0.2444  +2.9293e-03      0.056 
 553    2   12  4    -0.1457    -0.1410    -0.1436  +2.5857e-03      0.056 
1049   89   88  4    +0.3662    +0.3708    +0.3676  +3.2751e-03      0.056 
 502   80   96  1    +0.7073    +0.7145    +0.7101  +4.3991e-03      0.056 
 124    0    6  2    -0.6340    -0.6387    -0.6352  -3.5312e-03      0.056 
 403   34   36  1    +0.4020    +0.3962    +0.3994  -3.2700e-03      0.056 
 881  100   94  1    +0.6603    +0.6561    +0.6599  -3.8627e-03      0.055 
 932   16   12  4    +0.0037    -0.0010    +0.0010  -1.9824e-03      0.055 
 736   11    4  1    -0.1327    -0.1301    -0.1328  +2.6668e-03      0.055 
1018   69   49  4    +0.0757    +0.0760    +0.0735  +2.5582e-03      0.055 
 857   85   83  1    -0.0262    -0.0229    -0.0207  -2.2344e-03      0.055 
 570   23   24  4    -0.0454    -0.0396    -0.0417  +2.1025e-03      0.054 
 608   45   49  4    -0.3231    -0.3182    -0.3214  +3.2462e-03      0.054 
1066  100   92  4    +0.0156    +0.0103    +0.0126  -2.2851e-03      0.054 
 160    0   42  2    -1.0410    -1.0481    -1.0520  +3.9040e-03      0.054 
 112    0  112  6    +0.9750    +0.9706    +0.9744  -3.7263e-03      0.054 
1013   67   62  4    +0.0461    +0.0488    +0.0465  +2.2576e-03      0.054 
 286    0   50  5    -0.0490    -0.0547    -0.0531  -1.6359e-03      0.053 
 760   28   27  1    -0.2296    -0.2357    -0.2330  -2.7565e-03      0.053 
 809   58   51  1    +0.0068    +0.0044    +0.0063  -1.9408e-03      0.053 
 905  113   32  1    -0.0109    -0.0095    -0.0117  +2.1236e-03      0.053 
 964   39   37  4    -0.0629    -0.0637    -0.0614  -2.2274e-03      0.053 
 748   17   16  1    -0.1314    -0.1273    -0.1299  +2.5397e-03      0.053 
 939   21   20  4    -0.0669    -0.0679    -0.0700  +2.1766e-03      0.053 
 658   76   77  4    -0.3162    -0.3247    -0.3216  -3.1406e-03      0.053 
 588   33   37  4    -0.1232    -0.1193    -0.1218  +2.4902e-03      0.053 
 217    0   99  2    -0.4200    -0.4088    -0.4117  +2.8434e-03      0.052 
1079  106  100  4    -0.1547    -0.1519    -0.1546  +2.6601e-03      0.052 
 972   43   34  4    -0.2503    -0.2561    -0.2533  -2.7955e-03      0.052 
 611   49   51  4    +0.3075    +0.3036    +0.3066  -2.9600e-03      0.052 
  23    0   23  6    +0.9982    +1.0027    +0.9991  +3.6308e-03      0.052 
 759   27   25  1    -1.4399    -1.4317    -1.4370  +5.3045e-03      0.051 
 590   34   37  4    -0.4502    -0.4568    -0.4537  -3.1343e-03      0.051 
 935   18   17  4    -0.1677    -0.1690    -0.1665  -2.5285e-03      0.051 
 368    3   12  1    -0.3455    -0.3489    -0.3458  -3.1363e-03      0.051 
 823   65   64  1    +0.8711    +0.8627    +0.8588  +3.8847e-03      0.051 
 659   69   77  4    -0.1781    -0.1758    -0.1732  -2.6056e-03      0.051 
 109    0  109  6    +0.9606    +0.9639    +0.9604  +3.4824e-03      0.051 
 796   50   49  1    -0.3161    -0.3144    -0.3172  +2.7656e-03      0.050 
1000   60   59  4    +0.0120    +0.0081    +0.0102  -2.0825e-03      0.050 
 221    0  103  2    +0.1190    +0.1163    +0.1149  +1.4250e-03      0.050 
 975   47   46  4    +0.5497    +0.5400    +0.5434  -3.4469e-03      0.050 
 874   96   80  1    -0.6890    -0.6956    -0.6917  -3.9106e-03      0.050 
 692   80   98  4    +0.0514    +0.0548    +0.0528  +1.9764e-03      0.049 
1015   67   66  4    -0.1311    -0.1361    -0.1338  -2.3219e-03      0.049 
 355    1    2  1    -0.3242    -0.3331    -0.3303  -2.8253e-03      0.049 
 774   37   33  1    +0.1514    +0.1518    +0.1495  +2.3305e-03      0.049 
 344    0  108  5    -0.0120    -0.0168    -0.0154  -1.3415e-03      0.048 
 883   97   96  1    +0.6018    +0.6176    +0.6142  +3.4185e-03      0.048 
 853   80   81  1    -3.3859    -3.4132    -3.4061  -7.0703e-03      0.048 
 962   37   34  4    +0.4493    +0.4499    +0.4528  -2.9071e-03      0.048 
 310    0   74  5    -0.2390    -0.2337    -0.2360  +2.2880e-03      0.047 
 388   27   28  1    +0.2308    +0.2366    +0.2341  +2.4455e-03      0.047 
 973   45   44  4    -0.0818    -0.0801    -0.0820  +1.9154e-03      0.047 
 267    0   31  5    -0.0864    -0.0822    -0.0837  +1.5572e-03      0.047 
 915    5    4  4    +0.1801    +0.1815    +0.1792  +2.2380e-03      0.047 
 990   56   54  4    +0.7093    +0.7072    +0.7105  -3.3198e-03      0.047 
 435   50   57  1    +0.1091    +0.1051    +0.1072  -2.1228e-03      0.046 
 426   51   52  1    +0.1609    +0.1606    +0.1585  +2.1247e-03      0.046 
 802   54   49  1    -0.0096    -0.0060    -0.0079  +1.9091e-03      0.046 
 628   59   60  4    -0.0469    -0.0432    -0.0452  +2.0420e-03      0.046 
 417   46   47  1    +1.3312    +1.3228    +1.3272  -4.4631e-03      0.046 
 908  115  114  1    -0.0307    -0.0308    -0.0325  +1.6914e-03      0.046 
 622   56   58  4    -0.0927    -0.0952    -0.0932  -2.0003e-03      0.046 
 717  110  112  4    -0.4185    -0.4096    -0.4122  +2.6367e-03      0.045 
 643   66   67  4    +0.1745    +0.1796    +0.1773  +2.2751e-03      0.045 
 433   55   56  1    -0.6762    -0.6659    -0.6690  +3.1278e-03      0.045 
 155    0   37  2    +0.0000    +0.0008    +0.0001  +6.7345e-04      0.045 
 805   56   55  1    +0.6787    +0.6745    +0.6715  +3.0721e-03      0.045 
 134    0   16  2    -0.3050    -0.3088    -0.3068  -1.9723e-03      0.044 
 530  110  111  1    -2.3991    -2.4231    -2.4285  +5.3222e-03      0.044 
  40    0   40  6    +0.9700    +0.9746    +0.9716  +3.0397e-03      0.044 
  93    0   93  6    +0.9816    +0.9790    +0.9821  -3.0470e-03      0.044 
 399   19   34  1    -0.0357    -0.0370    -0.0352  -1.8464e-03      0.043 
 653   71   73  4    -0.1074    -0.1064    -0.1045  -1.8499e-03      0.043 
 694   92  100  4    -0.0374    -0.0338    -0.0357  +1.8863e-03      0.043 
 342    0  106  5    -0.1950    -0.1997    -0.1978  -1.8869e-03      0.043 
 309    0   73  5    +0.0965    +0.0954    +0.0936  +1.7899e-03      0.043 
  18    0   18  6    +0.9730    +0.9774    +0.9744  +2.9824e-03      0.043 
 158    0   40  2    -0.7040    -0.7039    -0.7066  +2.7013e-03      0.043 
 370   11   13  1    +0.5795    +0.5788    +0.5816  -2.8257e-03      0.043 
 961   36   34  4    -0.0166    -0.0180    -0.0164  -1.5855e-03      0.043 
 503   82   96  1    +0.0804    +0.0758    +0.0741  +1.6967e-03      0.042 
1002   61   60  4    -0.0074    -0.0030    -0.0045  +1.5510e-03      0.042 
1091  113   32  4    +0.1249    +0.1259    +0.1239  +2.0569e-03      0.042 
 254    0   18  5    -0.0011    +0.0009    +0.0020  -1.1393e-03      0.042 
 642   65   66  4    +0.8823    +0.8876    +0.8842  +3.3942e-03      0.042 
 614   53   54  4    -0.0339    -0.0361    -0.0344  -1.6207e-03      0.042 
 684   92   93  4    +0.1566    +0.1617    +0.1637  -2.0222e-03      0.042 
  43    0   43  6    +0.9553    +0.9534    +0.9562  -2.8483e-03      0.041 
 726   76  118  4    +0.1072    +0.1069    +0.1052  +1.7771e-03      0.041 
1009   65   64  4    +0.3901    +0.3959    +0.3936  +2.3178e-03      0.041 
 944   25   26  4    -0.1626    -0.1646    -0.1664  +1.8580e-03      0.041 
 262    0   26  5    +0.1740    +0.1732    +0.1716  +1.6219e-03      0.041 
 334    0   98  5    -0.0980    -0.0976    -0.0960  -1.5105e-03      0.041 
1046   87   86  4    +0.3446    +0.3397    +0.3419  -2.2005e-03      0.041 
 474   75   77  1    +0.0988    +0.0965    +0.0984  -1.8868e-03      0.041 
 522  104  105  1    +0.1537    +0.1594    +0.1576  +1.7991e-03      0.041 
 132    0   14  2    -0.1710    -0.1724    -0.1710  -1.4113e-03      0.040 
 603   46   47  4    -0.3454    -0.3439    -0.3415  -2.3827e-03      0.040 
 335    0   99  5    -0.1489    -0.1535    -0.1519  -1.5874e-03      0.040 
 312    0   76  5    -0.2090    -0.2182    -0.2164  -1.7534e-03      0.039 
 725   75  118  4    +0.1103    +0.1165    +0.1181  -1.6564e-03      0.039 
 581   23   32  4    +0.0639    +0.0601    +0.0584  +1.6485e-03      0.039 
 648   69   70  4    +0.1359    +0.1390    +0.1409  -1.8867e-03      0.039 
 305    0   69  5    -0.5864    -0.5943    -0.5924  -1.9126e-03      0.039 
 250    0   14  5    -0.0120    -0.0156    -0.0143  -1.2134e-03      0.038 
 780   38   30  1    -0.7883    -0.7859    -0.7830  -2.9124e-03      0.038 
 306    0   70  5    +0.0009    -0.0005    +0.0004  -8.6834e-04      0.038 
 315    0   79  5    -0.3900    -0.4009    -0.4029  +2.0249e-03      0.038 
1063   97   80  4    -0.2314    -0.2318    -0.2338  +1.9776e-03      0.037 
 396   31   32  1    -0.0320    -0.0333    -0.0318  -1.4691e-03      0.037 
 667   81   80  4    +0.6609    +0.6507    +0.6533  -2.5875e-03      0.036 
 637   64   65  4    -0.7337    -0.7358    -0.7385  +2.6860e-03      0.036 
 626   56   59  4    -0.2524    -0.2537    -0.2516  -2.0547e-03      0.036 
 546    6    7  4    +0.1305    +0.1294    +0.1310  -1.6359e-03      0.035 
 265    0   29  5    -0.0490    -0.0518    -0.0506  -1.1997e-03      0.035 
 422   45   49  1    -0.0636    -0.0675    -0.0660  -1.4225e-03      0.035 
 382   21   22  1    -0.4096    -0.4007    -0.4028  +2.1418e-03      0.035 
 709  105  106  4    -0.0065    -0.0041    -0.0054  +1.2452e-03      0.035 
 288    0   52  5    -0.0610    -0.0637    -0.0649  +1.1753e-03      0.034 
 532   17  113  1    +0.0491    +0.0476    +0.0489  -1.2980e-03      0.034 
 421   42   49  1    -0.8713    -0.8719    -0.8748  +2.9033e-03      0.034 
 657   74   75  4    -0.0364    -0.0340    -0.0327  -1.2725e-03      0.034 
 954   32   31  4    -0.0604    -0.0621    -0.0607  -1.4225e-03      0.033 
 680   90   91  4    +0.1527    +0.1570    +0.1554  +1.5912e-03      0.033 
 916    5    3  4    +0.2174    +0.2177    +0.2159  +1.7740e-03      0.033 
  27    0   27  6    +0.9680    +0.9719    +0.9696  +2.2911e-03      0.033 
 724   12  117  4    +0.0735    +0.0704    +0.0716  -1.2775e-03      0.033 
 937   20   19  4    -0.0900    -0.0912    -0.0926  +1.3880e-03      0.032 
 758   25   26  1    -1.4826    -1.4710    -1.4681  -2.9125e-03      0.032 
 927   12    7  4    -0.1062    -0.1061    -0.1047  -1.3799e-03      0.032 
 437   51   58  1    -0.0065    -0.0049    -0.0060  +1.1306e-03      0.031 
 452   49   66  1    -0.3725    -0.3706    -0.3724  +1.8672e-03      0.031 
 236    0  118  2    -0.4030    -0.3903    -0.3917  +1.4148e-03      0.031 
 543    4    5  4    -0.1801    -0.1777    -0.1792  +1.4620e-03      0.030 
 324    0   88  5    -0.1220    -0.1209    -0.1198  -1.0324e-03      0.030 
 447   63   59  1    +0.5917    +0.5884    +0.5863  +2.0802e-03      0.030 
 555    7   12  4    +0.1092    +0.1063    +0.1076  -1.3236e-03      0.030 
 689   82   96  4    -0.2081    -0.2080    -0.2095  +1.4980e-03      0.030 
 307    0   71  5    +0.0000    +0.0049    +0.0041  +7.9771e-04      0.029 
 259    0   23  5    -0.0370    -0.0395    -0.0388  -7.5562e-04      0.029 
 379   19   20  1    -0.0172    -0.0162    -0.0172  +1.0343e-03      0.029 
 577    8   30  4    +0.3167    +0.3149    +0.3164  -1.5401e-03      0.029 
 649   24   70  4    -0.0248    -0.0212    -0.0225  +1.2323e-03      0.029 
  45    0   45  6    +0.9619    +0.9613    +0.9633  -1.9966e-03      0.029 
 978   49   42  4    +0.0135    +0.0116    +0.0128  -1.1709e-03      0.029 
 291    0   55  5    -0.0586    -0.0602    -0.0612  +9.7037e-04      0.029 
 483   82   83  1    +0.3362    +0.3281    +0.3296  -1.5478e-03      0.029 
 410   40   41  1    +0.0478    +0.0444    +0.0455  -1.0507e-03      0.028 
 541    1    2  4    -0.0476    -0.0466    -0.0477  +1.1713e-03      0.028 
 818   62   61  1    +0.0086    +0.0078    +0.0088  -1.0125e-03      0.028 
 214    0   96  2    -0.4640    -0.4700    -0.4688  -1.2177e-03      0.028 
 501   94   95  1    -0.0234    -0.0220    -0.0210  -9.9433e-04      0.027 
1093  115   27  4    -0.0754    -0.0732    -0.0744  +1.2034e-03      0.027 
  74    0   74  6    +0.9527    +0.9502    +0.9520  -1.8660e-03      0.027 
  64    0   64  6    +0.9855    +0.9845    +0.9864  -1.8967e-03      0.027 
 526  106  107  1    +0.2290    +0.2241    +0.2256  -1.4010e-03      0.027 
  81    0   81  6    +0.9877    +0.9905    +0.9887  +1.8308e-03      0.026 
 336    0  100  5    +1.1341    +1.1221    +1.1240  -1.8421e-03      0.026 
 754   22   21  1    +0.4135    +0.4082    +0.4066  +1.6049e-03      0.026 
 562   16   17  4    -0.1257    -0.1254    -0.1267  +1.2686e-03      0.026 
 535   27  115  1    +0.2384    +0.2414    +0.2427  -1.3693e-03      0.026 
 715  109  110  4    +0.2099    +0.2154    +0.2141  +1.2609e-03      0.026 
 808   58   56  1    -0.1528    -0.1501    -0.1513  +1.1973e-03      0.026 
 619   55   56  4    +0.0949    +0.0909    +0.0919  -1.0992e-03      0.026 
  33    0   33  6    +0.9683    +0.9682    +0.9700  -1.7720e-03      0.026 
1088  111  110  4    -0.2995    -0.2917    -0.2904  -1.2990e-03      0.026 
 472   76   77  1    -0.3553    -0.3559    -0.3574  +1.4769e-03      0.025 
1083  108  105  4    -0.2663    -0.2745    -0.2732  -1.3170e-03      0.025 
1010   66   49  4    +0.2031    +0.2015    +0.2028  -1.3053e-03      0.025 
1004   62   61  4    +0.0729    +0.0709    +0.0720  -1.0841e-03      0.025 
 194    0   76  2    -0.8300    -0.8371    -0.8389  +1.7420e-03      0.025 
 884  100   98  1    -0.2838    -0.2911    -0.2898  -1.3767e-03      0.025 
 770   33   15  1    -0.1311    -0.1294    -0.1305  +1.1118e-03      0.024 
 293    0   57  5    -0.0370    -0.0342    -0.0349  +7.3854e-04      0.024 
  12    0   12  6    +0.9900    +0.9930    +0.9913  +1.6732e-03      0.024 
 872   94   93  1    +0.3694    +0.3667    +0.3653  +1.4179e-03      0.024 
 836   71   70  1    +0.0629    +0.0648    +0.0639  +8.9635e-04      0.024 
 233    0  115  2    -0.2680    -0.2752    -0.2741  -1.1434e-03      0.023 
  47    0   47  6    +1.0125    +1.0152    +1.0136  +1.6508e-03      0.023 
 773   37   35  1    +0.3822    +0.3834    +0.3819  +1.4547e-03      0.023 
 615   49   54  4    +0.2089    +0.2026    +0.2039  -1.2672e-03      0.023 
 212    0   94  2    -0.3660    -0.3784    -0.3793  +9.0307e-04      0.023 
 292    0   56  5    -0.1485    -0.1444    -0.1437  -6.6612e-04      0.023 
 771   34   19  1    +0.0362    +0.0348    +0.0358  -9.6559e-04      0.023 
  84    0   84  6    +0.9597    +0.9633    +0.9617  +1.5592e-03      0.023 
 651   24   72  4    -0.0187    -0.0150    -0.0141  -8.8900e-04      0.023 
1042   84   83  4    -0.0442    -0.0387    -0.0378  -9.5345e-04      0.023 
 705  103  104  4    +0.0861    +0.0862    +0.0852  +1.0246e-03      0.022 
1019   69   68  4    -0.9769    -0.9930    -0.9949  +1.8571e-03      0.022 
 170    0   52  2    -0.2200    -0.2186    -0.2176  -9.8779e-04      0.022 
1092  114   32  4    -0.0440    -0.0430    -0.0439  +8.7134e-04      0.022 
 138    0   20  2    -0.2200    -0.2191    -0.2201  +9.6354e-04      0.022 
 428   53   54  1    -0.3415    -0.3386    -0.3398  +1.2473e-03      0.022 
 340    0  104  5    -0.1702    -0.1662    -0.1671  +8.5502e-04      0.022 
  19    0   19  6    +0.9620    +0.9649    +0.9634  +1.4820e-03      0.021 
  82    0   82  6    +0.9736    +0.9754    +0.9740  +1.4846e-03      0.021 
 333    0   97  5    -0.1100    -0.1038    -0.1045  +7.2897e-04      0.021 
 549    9   10  4    -0.4583    -0.4556    -0.4544  -1.1932e-03      0.021 
1089  112  110  4    +0.4094    +0.4019    +0.4031  -1.1664e-03      0.021 
 536  114  115  1    +0.0307    +0.0333    +0.0325  +7.5579e-04      0.020 
 677   88   89  4    -0.3752    -0.3779    -0.3767  -1.2038e-03      0.020 
 103    0  103  6    +1.0021    +1.0010    +1.0024  -1.4175e-03      0.020 
 516  101  102  1    +0.1881    +0.1878    +0.1868  +1.0011e-03      0.020 
  13    0   13  6    +0.9626    +0.9652    +0.9638  +1.3744e-03      0.020 
 347    0  111  5    -0.2995    -0.2894    -0.2904  +1.0110e-03      0.020 
 261    0   25  5    +0.5211    +0.5152    +0.5141  +1.1037e-03      0.020 
 152    0   34  2    -0.7200    -0.7331    -0.7343  +1.1402e-03      0.019 
1020   70   69  4    -0.0306    -0.0316    -0.0308  -7.8570e-04      0.019 
 272    0   36  5    -0.0322    -0.0314    -0.0320  +6.3865e-04      0.019 
1017   69   47  4    +0.1894    +0.1876    +0.1866  +1.0203e-03      0.019 
 792   49   42  1    +0.9305    +0.9327    +0.9344  -1.6414e-03      0.019 
 609   48   49  4    -0.3660    -0.3555    -0.3566  +1.0659e-03      0.019 
  15    0   15  6    +0.9700    +0.9701    +0.9714  -1.2892e-03      0.019 
 644   65   68  4    -0.3175    -0.3136    -0.3145  +9.6283e-04      0.018 
 237    0    1  5    -0.2009    -0.2008    -0.2015  +7.9752e-04      0.018 
 350    0  114  5    -0.0370    -0.0370    -0.0364  -6.1033e-04      0.018 
 768   32   31  1    +0.0321    +0.0312    +0.0320  -7.1050e-04      0.018 
 575   28   29  4    -0.0371    -0.0374    -0.0366  -7.2085e-04      0.018 
 180    0   62  2    -0.9390    -0.9349    -0.9336  -1.3173e-03      0.018 
1082  107  105  4    +0.0204    +0.0223    +0.0216  +7.1484e-04      0.018 
 395   23   32  1    +0.7893    +0.7826    +0.7840  -1.3989e-03      0.018 
 542    1    3  4    -0.1532    -0.1530    -0.1538  +8.1623e-04      0.017 
 507   80   99  1    +0.5702    +0.5687    +0.5699  -1.2494e-03      0.017 
 564   18   19  4    +0.1666    +0.1694    +0.1685  +8.5916e-04      0.017 
 354    0  118  5    -0.1830    -0.1893    -0.1886  -7.2209e-04      0.017 
 222    0  104  2    -0.4640    -0.4639    -0.4630  -9.2982e-04      0.017 
 732    7    6  1    +0.3325    +0.3360    +0.3351  +9.3072e-04      0.017 
  67    0   67  6    +1.0164    +1.0183    +1.0171  +1.2005e-03      0.017 
 252    0   16  5    -0.1220    -0.1264    -0.1257  -6.7374e-04      0.017 
 367    2   12  1    -0.5718    -0.5669    -0.5657  -1.1121e-03      0.017 
 640   62   66  4    -0.0774    -0.0801    -0.0793  -7.7347e-04      0.017 
 561   15   17  4    -0.2255    -0.2274    -0.2265  -8.7496e-04      0.016 
 646   49   69  4    -0.1405    -0.1376    -0.1384  +8.3473e-04      0.016 
1069   97   96  4    +0.1215    +0.1285    +0.1292  -7.4865e-04      0.016 
 740   12    3  1    +0.3518    +0.3510    +0.3520  -9.8288e-04      0.016 
 841   75   70  1    -0.3067    -0.3080    -0.3071  -9.2691e-04      0.016 
 552   11   12  4    -0.0011    -0.0002    -0.0008  +5.3445e-04      0.016 
 959   37   35  4    +0.1184    +0.1181    +0.1188  -7.5184e-04      0.016 
1086  110  103  4    -0.2796    -0.2837    -0.2828  -8.7310e-04      0.015 
  52    0   52  6    +0.9536    +0.9539    +0.9549  -1.0351e-03      0.015 
 283    0   47  5    +0.0000    -0.0037    -0.0040  +3.3336e-04      0.015 
 114    0  114  6    +0.9588    +0.9594    +0.9604  -1.0069e-03      0.015 
  51    0   51  6    +0.9645    +0.9649    +0.9659  -1.0088e-03      0.015 
 448   63   64  1    -0.5917    -0.5812    -0.5822  +9.9066e-04      0.014 
 154    0   36  2    -0.3780    -0.3764    -0.3756  -7.4443e-04      0.014 
 593   37   40  4    -0.0104    -0.0123    -0.0117  -5.7252e-04      0.014 
 596   40   41  4    +0.0843    +0.0836    +0.0842  -5.9155e-04      0.014 
 508   92  100  1    -0.2918    -0.2851    -0.2859  +8.3307e-04      0.014 
 781   40   39  1    -0.1316    -0.1346    -0.1340  -6.0483e-04      0.014 
1011   66   49  4    +0.2031    +0.2035    +0.2028  +7.1466e-04      0.014 
 179    0   61  2    +0.7500    +0.7599    +0.7608  -8.1845e-04      0.013 
 610   49   50  4    +0.2139    +0.2166    +0.2159  +6.6930e-04      0.013 
 400   35   36  1    -0.0226    -0.0219    -0.0224  +4.7848e-04      0.013 
 129    0   11  2    -0.8540    -0.8607    -0.8599  -8.0202e-04      0.013 
 389   28   29  1    +0.0226    +0.0201    +0.0206  -5.1192e-04      0.013 
 958   36   35  4    -0.0156    -0.0152    -0.0157  +4.9411e-04      0.013 
1074  102  101  4    +0.0289    +0.0300    +0.0295  +5.0301e-04      0.013 
 189    0   71  2    +0.0000    -0.0000    +0.0003  -3.4032e-04      0.013 
1040   82   77  4    +0.0478    +0.0513    +0.0518  -5.0280e-04      0.013 
 807   57   50  1    -0.1068    -0.1055    -0.1050  -5.7657e-04      0.013 
 797   51   49  1    -0.3613    -0.3564    -0.3571  +7.5366e-04      0.013 
 712  106  107  4    -0.0419    -0.0433    -0.0438  +5.2770e-04      0.012 
 161    0   43  2    -0.2200    -0.2137    -0.2132  -5.0232e-04      0.012 
 177    0   59  2    -2.5790    -2.5689    -2.5703  +1.4159e-03      0.012 
1059   95   94  4    -0.3212    -0.3230    -0.3237  +6.8647e-04      0.012 
1072  101  100  4    -0.1296    -0.1285    -0.1290  +5.5702e-04      0.012 
 269    0   33  5    -0.1100    -0.1074    -0.1069  -4.4115e-04      0.012 
 139    0   21  2    -0.1710    -0.1637    -0.1641  +4.5165e-04      0.012 
 436   56   58  1    +0.1540    +0.1529    +0.1524  +5.2629e-04      0.011 
 284    0   48  5    -0.1340    -0.1269    -0.1265  -3.8942e-04      0.011 
 924   12   11  4    +0.0213    +0.0216    +0.0212  +4.0107e-04      0.011 
 993   57   50  4    -0.1990    -0.1966    -0.1972  +5.7733e-04      0.011 
 698   98  100  4    -0.0676    -0.0629    -0.0634  +4.6356e-04      0.011 
 838   72   71  1    +0.1239    +0.1219    +0.1224  -4.5645e-04      0.010 
1058   94   93  4    -0.0935    -0.0921    -0.0917  -4.0336e-04      0.009 
 232    0  114  2    -0.0980    -0.0995    -0.0992  -3.3699e-04      0.009 
1062   96   94  4    -0.1273    -0.1270    -0.1266  -4.2344e-04      0.009 
 411   40   42  1    -0.2863    -0.2846    -0.2850  +4.8425e-04      0.008 
 913    2    1  4    +0.0357    +0.0358    +0.0362  -3.3899e-04      0.008 
 786   43   34  1    +0.3314    +0.3373    +0.3369  +4.5798e-04      0.008 
 730    5    3  1    +0.4357    +0.4349    +0.4353  -4.8202e-04      0.008 
 783   42   40  1    +0.2912    +0.2894    +0.2898  -4.1686e-04      0.007 
 125    0    7  2    -0.2320    -0.2283    -0.2280  -2.7425e-04      0.007 
1048   89   85  4    +0.2770    +0.2805    +0.2802  +3.7400e-04      0.006 
 372   13   15  1    +0.1565    +0.1535    +0.1532  +3.2542e-04      0.006 
 572   26   25  4    +0.2397    +0.2416    +0.2419  -3.1902e-04      0.006 
 968   41   40  4    -0.0952    -0.0954    -0.0951  -2.6821e-04      0.006 
 446   61   62  1    -0.0086    -0.0090    -0.0087  -2.1701e-04      0.006 
 877   97   80  1    -0.7849    -0.7794    -0.7789  -4.7551e-04      0.006 
1029   75   74  4    +0.0337    +0.0305    +0.0303  +2.2181e-04      0.006 
 991   56   55  4    -0.0905    -0.0875    -0.0878  +2.3445e-04      0.006 
 623   51   58  4    +0.0951    +0.0943    +0.0945  -2.3328e-04      0.005 
 764   30   26  1    -2.5697    -2.5630    -2.5637  +6.8687e-04      0.005 
 699   99  100  4    -0.1272    -0.1258    -0.1260  +2.2921e-04      0.005 
 560   12   16  4    -0.0079    -0.0054    -0.0052  -1.7607e-04      0.005 
 890  104  100  1    -0.2920    -0.2934    -0.2936  +2.7927e-04      0.005 
 842   75   69  1    -1.6479    -1.6603    -1.6609  +5.1027e-04      0.005 
 854   82   77  1    -1.0755    -1.0670    -1.0674  +3.8572e-04      0.004 
 353    0  117  5    -0.0980    -0.0965    -0.0963  -1.6261e-04      0.004 
 238    0    2  5    -0.1100    -0.1076    -0.1074  -1.3328e-04      0.004 
 263    0   27  5    -0.0093    -0.0111    -0.0112  +8.5555e-05      0.003 
 688   80   96  4    +0.2046    +0.2091    +0.2093  -1.8146e-04      0.003 
 281    0   45  5    -0.2680    -0.2696    -0.2694  -1.3612e-04      0.003 
 612   51   52  4    +0.1163    +0.1196    +0.1195  +1.3718e-04      0.003 
 814   60   59  1    +0.1085    +0.1054    +0.1056  -1.4480e-04      0.003 
 528  103  110  1    -0.4079    -0.4130    -0.4129  -1.8850e-04      0.003 
 696   95   96  4    -0.0568    -0.0600    -0.0599  -1.2146e-04      0.003 
 695   94  100  4    -0.3931    -0.3919    -0.3920  +1.6192e-04      0.003 
 794   49   45  1    +0.0706    +0.0729    +0.0730  -1.0967e-04      0.003 
 799   53   52  1    +0.0605    +0.0604    +0.0605  -1.0741e-04      0.003 
 243    0    7  5    -0.0240    -0.0260    -0.0261  +7.3516e-05      0.002 
1084  107  106  4    +0.0093    +0.0107    +0.0108  -9.2860e-05      0.002 
 559   14   15  4    -0.0569    -0.0571    -0.0572  +1.0191e-04      0.002 
1087  110  109  4    -0.1802    -0.1831    -0.1830  -9.5119e-05      0.002 
  53    0   53  6    +0.9418    +0.9434    +0.9433  +1.3196e-04      0.002 
 931   15   14  4    +0.0333    +0.0333    +0.0332  +5.3911e-05      0.001 
 409   39   40  1    +0.1320    +0.1344    +0.1345  -4.9339e-05      0.001 
 691   80   97  4    +0.2666    +0.2679    +0.2679  +6.2446e-05      0.001 
 904  113   17  1    -0.0491    -0.0489    -0.0489  +1.9659e-05      0.001 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 864!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 691 409
Conjunto 2: 696 528
Conjunto 3: 528 814
Conjunto 4: 877 446
Conjunto 5: 968 572
Conjunto 6: 372 1048
Conjunto 7: 913 411
Conjunto 8: 232 1058
Conjunto 9: 993 924
Conjunto 10: 924 284
Conjunto 11: 1072 1059
Conjunto 12: 161 712 797
Conjunto 13: 712 797
Conjunto 14: 797 807 1040
Conjunto 15: 807 1040 189 1074
Conjunto 16: 1040 189 1074
Conjunto 17: 189 1074
Conjunto 18: 958 389 129 400
Conjunto 19: 389 129 400 610 179
Conjunto 20: 129 400 610 179
Conjunto 21: 400 610 179 1011
Conjunto 22: 610 179 1011
Conjunto 23: 179 1011
Conjunto 24: 781 508
Conjunto 25: 596 593 154
Conjunto 26: 593 154
Conjunto 27: 51 114
Conjunto 28: 283 52
Conjunto 29: 959 552
Conjunto 30: 841 740
Conjunto 31: 1069 646
Conjunto 32: 646 561
Conjunto 33: 561 640 367
Conjunto 34: 640 367
Conjunto 35: 252 67
Conjunto 36: 67 732 222 354
Conjunto 37: 732 222 354
Conjunto 38: 222 354
Conjunto 39: 564 507 542
Conjunto 40: 507 542
Conjunto 41: 395 1082 180 575
Conjunto 42: 1082 180 575
Conjunto 43: 180 575
Conjunto 44: 768 350 237
Conjunto 45: 350 237
Conjunto 46: 644 15
Conjunto 47: 15 609
Conjunto 48: 609 792
Conjunto 49: 272 1020
Conjunto 50: 1020 152
Conjunto 51: 261 347 13
Conjunto 52: 347 13
Conjunto 53: 516 103 677
Conjunto 54: 103 677
Conjunto 55: 536 1089
Conjunto 56: 1089 549 333
Conjunto 57: 549 333
Conjunto 58: 82 19 340
Conjunto 59: 19 340 428
Conjunto 60: 340 428 138 1092
Conjunto 61: 428 138 1092
Conjunto 62: 138 1092
Conjunto 63: 1092 170
Conjunto 64: 170 1019 705
Conjunto 65: 1019 705
Conjunto 66: 1042 651 84 771 292
Conjunto 67: 651 84 771 292
Conjunto 68: 84 771 292
Conjunto 69: 771 292 212
Conjunto 70: 292 212
Conjunto 71: 212 615
Conjunto 72: 615 773
Conjunto 73: 773 47 233
Conjunto 74: 47 233
Conjunto 75: 233 836 872
Conjunto 76: 836 872
Conjunto 77: 872 12
Conjunto 78: 770 884
Conjunto 79: 884 194 1004 1010
Conjunto 80: 194 1004 1010
Conjunto 81: 1004 1010
Conjunto 82: 1010 1083
Conjunto 83: 1083 472
Conjunto 84: 1088 33 619 808
Conjunto 85: 33 619 808
Conjunto 86: 619 808 715
Conjunto 87: 808 715 535
Conjunto 88: 715 535 562 754 336
Conjunto 89: 535 562 754 336 81
Conjunto 90: 562 754 336 81
Conjunto 91: 754 336 81
Conjunto 92: 336 81
Conjunto 93: 64 74 1093
Conjunto 94: 74 1093 501
Conjunto 95: 1093 501 214
Conjunto 96: 501 214
Conjunto 97: 818 541
Conjunto 98: 541 410
Conjunto 99: 410 483
Conjunto 100: 483 291 978 45 649 577
Conjunto 101: 291 978 45 649 577
Conjunto 102: 978 45 649 577
Conjunto 103: 45 649 577
Conjunto 104: 649 577
Conjunto 105: 379 259 307
Conjunto 106: 259 307
Conjunto 107: 555 447 324 543
Conjunto 108: 447 324 543
Conjunto 109: 324 543
Conjunto 110: 543 236
Conjunto 111: 236 452
Conjunto 112: 452 437
Conjunto 113: 927 758
Conjunto 114: 724 27 916 680
Conjunto 115: 27 916 680 954
Conjunto 116: 916 680 954
Conjunto 117: 680 954
Conjunto 118: 657 421
Conjunto 119: 421 532 288
Conjunto 120: 532 288
Conjunto 121: 288 709
Conjunto 122: 709 382 422 265
Conjunto 123: 382 422 265
Conjunto 124: 422 265
Conjunto 125: 546 626
Conjunto 126: 637 667
Conjunto 127: 396 1063
Conjunto 128: 315 306 780
Conjunto 129: 306 780
Conjunto 130: 780 250
Conjunto 131: 305 648 581 725
Conjunto 132: 648 581 725 312
Conjunto 133: 581 725 312
Conjunto 134: 725 312
Conjunto 135: 312 335 603
Conjunto 136: 335 603
Conjunto 137: 603 132
Conjunto 138: 522 474 1046 334 262 944 1009
Conjunto 139: 474 1046 334 262 944 1009 726
Conjunto 140: 1046 334 262 944 1009 726
Conjunto 141: 334 262 944 1009 726
Conjunto 142: 262 944 1009 726 43
Conjunto 143: 944 1009 726 43 684
Conjunto 144: 1009 726 43 684
Conjunto 145: 726 43 684
Conjunto 146: 43 684 614
Conjunto 147: 684 614 642
Conjunto 148: 614 642 254 1091
Conjunto 149: 642 254 1091 1002
Conjunto 150: 254 1091 1002 503 961
Conjunto 151: 1091 1002 503 961
Conjunto 152: 1002 503 961 370 158
Conjunto 153: 503 961 370 158
Conjunto 154: 961 370 158 18
Conjunto 155: 370 158 18 309
Conjunto 156: 158 18 309 342 694
Conjunto 157: 18 309 342 694
Conjunto 158: 309 342 694 653
Conjunto 159: 342 694 653 399
Conjunto 160: 694 653 399
Conjunto 161: 653 399 93 40
Conjunto 162: 399 93 40
Conjunto 163: 93 40 530
Conjunto 164: 40 530 134
Conjunto 165: 530 134
Conjunto 166: 134 805
Conjunto 167: 805 155
Conjunto 168: 155 433
Conjunto 169: 433 643 717
Conjunto 170: 643 717 622 908
Conjunto 171: 717 622 908
Conjunto 172: 622 908 417 628 802
Conjunto 173: 908 417 628 802
Conjunto 174: 417 628 802 426 435
Conjunto 175: 628 802 426 435 990
Conjunto 176: 802 426 435 990 915 267
Conjunto 177: 426 435 990 915 267
Conjunto 178: 435 990 915 267
Conjunto 179: 990 915 267 973
Conjunto 180: 915 267 973
Conjunto 181: 267 973
Conjunto 182: 973 388 310
Conjunto 183: 388 310 962
Conjunto 184: 310 962 853
Conjunto 185: 962 853 883 344
Conjunto 186: 853 883 344
Conjunto 187: 883 344
Conjunto 188: 774 355 1015
Conjunto 189: 355 1015
Conjunto 190: 1015 692
Conjunto 191: 874 975 221 1000 796
Conjunto 192: 975 221 1000 796
Conjunto 193: 221 1000 796
Conjunto 194: 1000 796 109 659
Conjunto 195: 796 109 659 823
Conjunto 196: 109 659 823 368
Conjunto 197: 659 823 368 935 590
Conjunto 198: 823 368 935 590 759
Conjunto 199: 368 935 590 759
Conjunto 200: 935 590 759
Conjunto 201: 590 759 23
Conjunto 202: 759 23
Conjunto 203: 23 611 972 1079
Conjunto 204: 611 972 1079 217
Conjunto 205: 972 1079 217
Conjunto 206: 1079 217
Conjunto 207: 217 588 658 939 748
Conjunto 208: 588 658 939 748 964
Conjunto 209: 658 939 748 964 905
Conjunto 210: 939 748 964 905
Conjunto 211: 748 964 905 809 760
Conjunto 212: 964 905 809 760 286
Conjunto 213: 905 809 760 286
Conjunto 214: 809 760 286 1013 112
Conjunto 215: 760 286 1013 112
Conjunto 216: 286 1013 112
Conjunto 217: 1013 112
Conjunto 218: 160 1066 608 570 857
Conjunto 219: 1066 608 570 857 1018
Conjunto 220: 608 570 857 1018 736
Conjunto 221: 570 857 1018 736
Conjunto 222: 857 1018 736 932 881
Conjunto 223: 1018 736 932 881
Conjunto 224: 736 932 881
Conjunto 225: 932 881 403 124 502
Conjunto 226: 881 403 124 502 1049
Conjunto 227: 403 124 502 1049 553 600
Conjunto 228: 124 502 1049 553 600
Conjunto 229: 502 1049 553 600
Conjunto 230: 1049 553 600
Conjunto 231: 553 600 776
Conjunto 232: 600 776
Conjunto 233: 776 2 601
Conjunto 234: 2 601 296
Conjunto 235: 601 296 741 173
Conjunto 236: 296 741 173 279 240 178 928
Conjunto 237: 741 173 279 240 178 928
Conjunto 238: 173 279 240 178 928
Conjunto 239: 279 240 178 928 926
Conjunto 240: 240 178 928 926
Conjunto 241: 178 928 926 150
Conjunto 242: 928 926 150
Conjunto 243: 926 150
Conjunto 244: 150 767
Conjunto 245: 767 1033 298 457
Conjunto 246: 1033 298 457 583 956
Conjunto 247: 298 457 583 956 693 965
Conjunto 248: 457 583 956 693 965
Conjunto 249: 583 956 693 965 512 630
Conjunto 250: 956 693 965 512 630
Conjunto 251: 693 965 512 630
Conjunto 252: 965 512 630
Conjunto 253: 512 630
Conjunto 254: 630 545
Conjunto 255: 545 78
Conjunto 256: 78 711 163 414 812 343 953 157
Conjunto 257: 711 163 414 812 343 953 157 558
Conjunto 258: 163 414 812 343 953 157 558
Conjunto 259: 414 812 343 953 157 558
Conjunto 260: 812 343 953 157 558
Conjunto 261: 343 953 157 558
Conjunto 262: 953 157 558
Conjunto 263: 157 558 169
Conjunto 264: 558 169 226 239
Conjunto 265: 169 226 239 511 540 573
Conjunto 266: 226 239 511 540 573
Conjunto 267: 239 511 540 573
Conjunto 268: 511 540 573
Conjunto 269: 540 573 317 1007
Conjunto 270: 573 317 1007
Conjunto 271: 317 1007 714 568 289 191
Conjunto 272: 1007 714 568 289 191
Conjunto 273: 714 568 289 191 71
Conjunto 274: 568 289 191 71
Conjunto 275: 289 191 71
Conjunto 276: 191 71 605 641 744 517
Conjunto 277: 71 605 641 744 517
Conjunto 278: 605 641 744 517 901 925
Conjunto 279: 641 744 517 901 925 95 119
Conjunto 280: 744 517 901 925 95 119
Conjunto 281: 517 901 925 95 119
Conjunto 282: 901 925 95 119 835 44
Conjunto 283: 925 95 119 835 44 231 567
Conjunto 284: 95 119 835 44 231 567
Conjunto 285: 119 835 44 231 567
Conjunto 286: 835 44 231 567 83
Conjunto 287: 44 231 567 83
Conjunto 288: 231 567 83 738 424
Conjunto 289: 567 83 738 424
Conjunto 290: 83 738 424 579 60
Conjunto 291: 738 424 579 60 181
Conjunto 292: 424 579 60 181
Conjunto 293: 579 60 181 1085
Conjunto 294: 60 181 1085
Conjunto 295: 181 1085 149 1025 934
Conjunto 296: 1085 149 1025 934
Conjunto 297: 149 1025 934 276 140
Conjunto 298: 1025 934 276 140
Conjunto 299: 934 276 140 820
Conjunto 300: 276 140 820 476 510 996 442
Conjunto 301: 140 820 476 510 996 442
Conjunto 302: 820 476 510 996 442 876 607 578 373
Conjunto 303: 476 510 996 442 876 607 578 373 750
Conjunto 304: 510 996 442 876 607 578 373 750
Conjunto 305: 996 442 876 607 578 373 750
Conjunto 306: 442 876 607 578 373 750
Conjunto 307: 876 607 578 373 750 85 606 1001
Conjunto 308: 607 578 373 750 85 606 1001
Conjunto 309: 578 373 750 85 606 1001 219 800
Conjunto 310: 373 750 85 606 1001 219 800
Conjunto 311: 750 85 606 1001 219 800
Conjunto 312: 85 606 1001 219 800 938 331 810
Conjunto 313: 606 1001 219 800 938 331 810 320 613
Conjunto 314: 1001 219 800 938 331 810 320 613 35 906
Conjunto 315: 219 800 938 331 810 320 613 35 906 631
Conjunto 316: 800 938 331 810 320 613 35 906 631
Conjunto 317: 938 331 810 320 613 35 906 631 980
Conjunto 318: 331 810 320 613 35 906 631 980
Conjunto 319: 810 320 613 35 906 631 980
Conjunto 320: 320 613 35 906 631 980 62 879
Conjunto 321: 613 35 906 631 980 62 879
Conjunto 322: 35 906 631 980 62 879 248
Conjunto 323: 906 631 980 62 879 248 462
Conjunto 324: 631 980 62 879 248 462 813
Conjunto 325: 980 62 879 248 462 813
Conjunto 326: 62 879 248 462 813 1047 948 301 720
Conjunto 327: 879 248 462 813 1047 948 301 720
Conjunto 328: 248 462 813 1047 948 301 720 1024 580 86
Conjunto 329: 462 813 1047 948 301 720 1024 580 86 632
Conjunto 330: 813 1047 948 301 720 1024 580 86 632
Conjunto 331: 1047 948 301 720 1024 580 86 632
Conjunto 332: 948 301 720 1024 580 86 632
Conjunto 333: 301 720 1024 580 86 632
Conjunto 334: 720 1024 580 86 632
Conjunto 335: 1024 580 86 632 721
Conjunto 336: 580 86 632 721
Conjunto 337: 86 632 721
Conjunto 338: 632 721
Conjunto 339: 721 277 986 484 1097 145
Conjunto 340: 277 986 484 1097 145 1052 1090
Conjunto 341: 986 484 1097 145 1052 1090 719
Conjunto 342: 484 1097 145 1052 1090 719 200
Conjunto 343: 1097 145 1052 1090 719 200
Conjunto 344: 145 1052 1090 719 200
Conjunto 345: 1052 1090 719 200
Conjunto 346: 1090 719 200 256 1045
Conjunto 347: 719 200 256 1045
Conjunto 348: 200 256 1045
Conjunto 349: 256 1045 258 982
Conjunto 350: 1045 258 982
Conjunto 351: 258 982 729 356 1054
Conjunto 352: 982 729 356 1054
Conjunto 353: 729 356 1054 105 988 116
Conjunto 354: 356 1054 105 988 116
Conjunto 355: 1054 105 988 116
Conjunto 356: 105 988 116 761
Conjunto 357: 988 116 761
Conjunto 358: 116 761
Conjunto 359: 761 201 318 167 393
Conjunto 360: 201 318 167 393 137 120 122
Conjunto 361: 318 167 393 137 120 122 847 687
Conjunto 362: 167 393 137 120 122 847 687
Conjunto 363: 393 137 120 122 847 687 375
Conjunto 364: 137 120 122 847 687 375 308 751
Conjunto 365: 120 122 847 687 375 308 751
Conjunto 366: 122 847 687 375 308 751
Conjunto 367: 847 687 375 308 751
Conjunto 368: 687 375 308 751 777
Conjunto 369: 375 308 751 777 434
Conjunto 370: 308 751 777 434
Conjunto 371: 751 777 434
Conjunto 372: 777 434
Conjunto 373: 319 710 971
Conjunto 374: 710 971 311 940 832
Conjunto 375: 971 311 940 832 505
Conjunto 376: 311 940 832 505 321
Conjunto 377: 940 832 505 321
Conjunto 378: 832 505 321 1080
Conjunto 379: 505 321 1080 500
Conjunto 380: 321 1080 500 504 806 303
Conjunto 381: 1080 500 504 806 303 253
Conjunto 382: 500 504 806 303 253
Conjunto 383: 504 806 303 253 94 708
Conjunto 384: 806 303 253 94 708
Conjunto 385: 303 253 94 708
Conjunto 386: 253 94 708 11 1006
Conjunto 387: 94 708 11 1006 894 97 782
Conjunto 388: 708 11 1006 894 97 782 247
Conjunto 389: 11 1006 894 97 782 247 59 1060 449
Conjunto 390: 1006 894 97 782 247 59 1060 449
Conjunto 391: 894 97 782 247 59 1060 449 190 947
Conjunto 392: 97 782 247 59 1060 449 190 947
Conjunto 393: 782 247 59 1060 449 190 947 886 574
Conjunto 394: 247 59 1060 449 190 947 886 574 1095
Conjunto 395: 59 1060 449 190 947 886 574 1095 499
Conjunto 396: 1060 449 190 947 886 574 1095 499 1 469
Conjunto 397: 449 190 947 886 574 1095 499 1 469
Conjunto 398: 190 947 886 574 1095 499 1 469 733 747 203
Conjunto 399: 947 886 574 1095 499 1 469 733 747 203
Conjunto 400: 886 574 1095 499 1 469 733 747 203
Conjunto 401: 574 1095 499 1 469 733 747 203
Conjunto 402: 1095 499 1 469 733 747 203
Conjunto 403: 499 1 469 733 747 203
Conjunto 404: 1 469 733 747 203
Conjunto 405: 469 733 747 203 348
Conjunto 406: 733 747 203 348
Conjunto 407: 747 203 348 39 514
Conjunto 408: 203 348 39 514
Conjunto 409: 348 39 514 115 165 878
Conjunto 410: 39 514 115 165 878 524 63 61
Conjunto 411: 514 115 165 878 524 63 61
Conjunto 412: 115 165 878 524 63 61 1008
Conjunto 413: 165 878 524 63 61 1008
Conjunto 414: 878 524 63 61 1008
Conjunto 415: 524 63 61 1008 257 251 587
Conjunto 416: 63 61 1008 257 251 587
Conjunto 417: 61 1008 257 251 587
Conjunto 418: 1008 257 251 587 509
Conjunto 419: 257 251 587 509
Conjunto 420: 251 587 509
Conjunto 421: 587 509 1094
Conjunto 422: 509 1094
Conjunto 423: 1094 280 234 466
Conjunto 424: 280 234 466 162 624 90
Conjunto 425: 234 466 162 624 90 1077 87 941
Conjunto 426: 466 162 624 90 1077 87 941
Conjunto 427: 162 624 90 1077 87 941 826
Conjunto 428: 624 90 1077 87 941 826
Conjunto 429: 90 1077 87 941 826
Conjunto 430: 1077 87 941 826 92 445
Conjunto 431: 87 941 826 92 445 440
Conjunto 432: 941 826 92 445 440
Conjunto 433: 826 92 445 440 242 1021 297 1081
Conjunto 434: 92 445 440 242 1021 297 1081 337
Conjunto 435: 445 440 242 1021 297 1081 337 26
Conjunto 436: 440 242 1021 297 1081 337 26 1096
Conjunto 437: 242 1021 297 1081 337 26 1096
Conjunto 438: 1021 297 1081 337 26 1096
Conjunto 439: 297 1081 337 26 1096 1064 459 565
Conjunto 440: 1081 337 26 1096 1064 459 565
Conjunto 441: 337 26 1096 1064 459 565 364 602 467 135
Conjunto 442: 26 1096 1064 459 565 364 602 467 135 922
Conjunto 443: 1096 1064 459 565 364 602 467 135 922 58
Conjunto 444: 1064 459 565 364 602 467 135 922 58
Conjunto 445: 459 565 364 602 467 135 922 58
Conjunto 446: 565 364 602 467 135 922 58
Conjunto 447: 364 602 467 135 922 58 117
Conjunto 448: 602 467 135 922 58 117
Conjunto 449: 467 135 922 58 117 739 401
Conjunto 450: 135 922 58 117 739 401
Conjunto 451: 922 58 117 739 401
Conjunto 452: 58 117 739 401 218
Conjunto 453: 117 739 401 218 332 70 1065
Conjunto 454: 739 401 218 332 70 1065 923
Conjunto 455: 401 218 332 70 1065 923
Conjunto 456: 218 332 70 1065 923
Conjunto 457: 332 70 1065 923 873
Conjunto 458: 70 1065 923 873 960
Conjunto 459: 1065 923 873 960
Conjunto 460: 923 873 960 468
Conjunto 461: 873 960 468 746 1034 519 294
Conjunto 462: 960 468 746 1034 519 294 833
Conjunto 463: 468 746 1034 519 294 833 108
Conjunto 464: 746 1034 519 294 833 108 943
Conjunto 465: 1034 519 294 833 108 943 1023 977 702
Conjunto 466: 519 294 833 108 943 1023 977 702 91
Conjunto 467: 294 833 108 943 1023 977 702 91 723
Conjunto 468: 833 108 943 1023 977 702 91 723
Conjunto 469: 108 943 1023 977 702 91 723
Conjunto 470: 943 1023 977 702 91 723
Conjunto 471: 1023 977 702 91 723
Conjunto 472: 977 702 91 723
Conjunto 473: 702 91 723
Conjunto 474: 91 723
Conjunto 475: 723 897
Conjunto 476: 897 597 617 113 80 128 880 929 967 899
Conjunto 477: 597 617 113 80 128 880 929 967 899
Conjunto 478: 617 113 80 128 880 929 967 899 798
Conjunto 479: 113 80 128 880 929 967 899 798
Conjunto 480: 80 128 880 929 967 899 798 974
Conjunto 481: 128 880 929 967 899 798 974 100
Conjunto 482: 880 929 967 899 798 974 100 735 1003 616
Conjunto 483: 929 967 899 798 974 100 735 1003 616
Conjunto 484: 967 899 798 974 100 735 1003 616 151 727 840 620
Conjunto 485: 899 798 974 100 735 1003 616 151 727 840 620
Conjunto 486: 798 974 100 735 1003 616 151 727 840 620 985 970
Conjunto 487: 974 100 735 1003 616 151 727 840 620 985 970 984
Conjunto 488: 100 735 1003 616 151 727 840 620 985 970 984 98
Conjunto 489: 735 1003 616 151 727 840 620 985 970 984 98
Conjunto 490: 1003 616 151 727 840 620 985 970 984 98
Conjunto 491: 616 151 727 840 620 985 970 984 98
Conjunto 492: 151 727 840 620 985 970 984 98
Conjunto 493: 727 840 620 985 970 984 98
Conjunto 494: 840 620 985 970 984 98
Conjunto 495: 620 985 970 984 98
Conjunto 496: 985 970 984 98 10
Conjunto 497: 970 984 98 10 278
Conjunto 498: 984 98 10 278 496
Conjunto 499: 98 10 278 496 506 951 690
Conjunto 500: 10 278 496 506 951 690 998 895
Conjunto 501: 278 496 506 951 690 998 895
Conjunto 502: 496 506 951 690 998 895 1012 406
Conjunto 503: 506 951 690 998 895 1012 406 571
Conjunto 504: 951 690 998 895 1012 406 571
Conjunto 505: 690 998 895 1012 406 571
Conjunto 506: 998 895 1012 406 571 275
Conjunto 507: 895 1012 406 571 275
Conjunto 508: 1012 406 571 275
Conjunto 509: 406 571 275
Conjunto 510: 571 275 538
Conjunto 511: 275 538 969 192 464 20 824 654
Conjunto 512: 538 969 192 464 20 824 654 182 1068
Conjunto 513: 969 192 464 20 824 654 182 1068 413
Conjunto 514: 192 464 20 824 654 182 1068 413
Conjunto 515: 464 20 824 654 182 1068 413
Conjunto 516: 20 824 654 182 1068 413
Conjunto 517: 824 654 182 1068 413 907
Conjunto 518: 654 182 1068 413 907
Conjunto 519: 182 1068 413 907 707 1022 146
Conjunto 520: 1068 413 907 707 1022 146
Conjunto 521: 413 907 707 1022 146 686
Conjunto 522: 907 707 1022 146 686
Conjunto 523: 707 1022 146 686
Conjunto 524: 1022 146 686
Conjunto 525: 146 686
Conjunto 526: 686 946
Conjunto 527: 946 338 785 957 351 882 831 742 795
Conjunto 528: 338 785 957 351 882 831 742 795
Conjunto 529: 785 957 351 882 831 742 795
Conjunto 530: 957 351 882 831 742 795 376 737
Conjunto 531: 351 882 831 742 795 376 737
Conjunto 532: 882 831 742 795 376 737 999
Conjunto 533: 831 742 795 376 737 999
Conjunto 534: 742 795 376 737 999
Conjunto 535: 795 376 737 999 629
Conjunto 536: 376 737 999 629
Conjunto 537: 737 999 629
Conjunto 538: 999 629
Conjunto 539: 629 299 171 126
Conjunto 540: 299 171 126 300 819 241 604 29
Conjunto 541: 171 126 300 819 241 604 29
Conjunto 542: 126 300 819 241 604 29 290 521
Conjunto 543: 300 819 241 604 29 290 521 451 225
Conjunto 544: 819 241 604 29 290 521 451 225 3
Conjunto 545: 241 604 29 290 521 451 225 3 950
Conjunto 546: 604 29 290 521 451 225 3 950 322 384
Conjunto 547: 29 290 521 451 225 3 950 322 384 563
Conjunto 548: 290 521 451 225 3 950 322 384 563
Conjunto 549: 521 451 225 3 950 322 384 563
Conjunto 550: 451 225 3 950 322 384 563 914 16
Conjunto 551: 225 3 950 322 384 563 914 16
Conjunto 552: 3 950 322 384 563 914 16
Conjunto 553: 950 322 384 563 914 16
Conjunto 554: 322 384 563 914 16 550
Conjunto 555: 384 563 914 16 550
Conjunto 556: 563 914 16 550
Conjunto 557: 914 16 550
Conjunto 558: 16 550
Conjunto 559: 1026 900 478 397 1043 945
Conjunto 560: 900 478 397 1043 945
Conjunto 561: 478 397 1043 945 589 17 668 1070
Conjunto 562: 397 1043 945 589 17 668 1070
Conjunto 563: 1043 945 589 17 668 1070
Conjunto 564: 945 589 17 668 1070
Conjunto 565: 589 17 668 1070 745 529 523 357
Conjunto 566: 17 668 1070 745 529 523 357
Conjunto 567: 668 1070 745 529 523 357
Conjunto 568: 1070 745 529 523 357
Conjunto 569: 745 529 523 357
Conjunto 570: 529 523 357
Conjunto 571: 523 357
Conjunto 572: 357 111
Conjunto 573: 111 229 586 851 989 566 385
Conjunto 574: 229 586 851 989 566 385
Conjunto 575: 586 851 989 566 385
Conjunto 576: 851 989 566 385
Conjunto 577: 989 566 385 245
Conjunto 578: 566 385 245 28
Conjunto 579: 385 245 28 548
Conjunto 580: 245 28 548 756 902 1038 700 930 672
Conjunto 581: 28 548 756 902 1038 700 930 672 829 557 274 533
Conjunto 582: 548 756 902 1038 700 930 672 829 557 274 533
Conjunto 583: 756 902 1038 700 930 672 829 557 274 533 576 487
Conjunto 584: 902 1038 700 930 672 829 557 274 533 576 487
Conjunto 585: 1038 700 930 672 829 557 274 533 576 487
Conjunto 586: 700 930 672 829 557 274 533 576 487
Conjunto 587: 930 672 829 557 274 533 576 487
Conjunto 588: 672 829 557 274 533 576 487 183
Conjunto 589: 829 557 274 533 576 487 183
Conjunto 590: 557 274 533 576 487 183
Conjunto 591: 274 533 576 487 183
Conjunto 592: 533 576 487 183 42
Conjunto 593: 576 487 183 42
Conjunto 594: 487 183 42 168
Conjunto 595: 183 42 168 778 582
Conjunto 596: 42 168 778 582 515 594
Conjunto 597: 168 778 582 515 594 302 859
Conjunto 598: 778 582 515 594 302 859 419
Conjunto 599: 582 515 594 302 859 419 329 591
Conjunto 600: 515 594 302 859 419 329 591 224
Conjunto 601: 594 302 859 419 329 591 224 595 766
Conjunto 602: 302 859 419 329 591 224 595 766
Conjunto 603: 859 419 329 591 224 595 766
Conjunto 604: 419 329 591 224 595 766 569 636
Conjunto 605: 329 591 224 595 766 569 636 995
Conjunto 606: 591 224 595 766 569 636 995
Conjunto 607: 224 595 766 569 636 995
Conjunto 608: 595 766 569 636 995 652
Conjunto 609: 766 569 636 995 652
Conjunto 610: 569 636 995 652 330
Conjunto 611: 636 995 652 330
Conjunto 612: 995 652 330
Conjunto 613: 652 330 391 46 37 55 599
Conjunto 614: 330 391 46 37 55 599 987 188
Conjunto 615: 391 46 37 55 599 987 188 520
Conjunto 616: 46 37 55 599 987 188 520
Conjunto 617: 37 55 599 987 188 520
Conjunto 618: 55 599 987 188 520 952
Conjunto 619: 599 987 188 520 952
Conjunto 620: 987 188 520 952
Conjunto 621: 188 520 952
Conjunto 622: 520 952
Conjunto 623: 952 271 57 230 513 176
Conjunto 624: 271 57 230 513 176 32 544
Conjunto 625: 57 230 513 176 32 544
Conjunto 626: 230 513 176 32 544 598
Conjunto 627: 513 176 32 544 598 255
Conjunto 628: 176 32 544 598 255
Conjunto 629: 32 544 598 255
Conjunto 630: 544 598 255 817 54
Conjunto 631: 598 255 817 54 8 704 489
Conjunto 632: 255 817 54 8 704 489 1016
Conjunto 633: 817 54 8 704 489 1016 518 323 662 790 7
Conjunto 634: 54 8 704 489 1016 518 323 662 790 7 834 1027 983 77
Conjunto 635: 8 704 489 1016 518 323 662 790 7 834 1027 983 77 423
Conjunto 636: 704 489 1016 518 323 662 790 7 834 1027 983 77 423
Conjunto 637: 489 1016 518 323 662 790 7 834 1027 983 77 423
Conjunto 638: 1016 518 323 662 790 7 834 1027 983 77 423 407
Conjunto 639: 518 323 662 790 7 834 1027 983 77 423 407
Conjunto 640: 323 662 790 7 834 1027 983 77 423 407 889 1030
Conjunto 641: 662 790 7 834 1027 983 77 423 407 889 1030
Conjunto 642: 790 7 834 1027 983 77 423 407 889 1030 430
Conjunto 643: 7 834 1027 983 77 423 407 889 1030 430
Conjunto 644: 834 1027 983 77 423 407 889 1030 430 133
Conjunto 645: 1027 983 77 423 407 889 1030 430 133
Conjunto 646: 983 77 423 407 889 1030 430 133
Conjunto 647: 77 423 407 889 1030 430 133
Conjunto 648: 423 407 889 1030 430 133
Conjunto 649: 407 889 1030 430 133 634
Conjunto 650: 889 1030 430 133 634
Conjunto 651: 1030 430 133 634
Conjunto 652: 430 133 634 427
Conjunto 653: 133 634 427
Conjunto 654: 634 427
Conjunto 655: 427 213
Conjunto 656: 992 933 147 475 5 339
Conjunto 657: 933 147 475 5 339
Conjunto 658: 147 475 5 339 202
Conjunto 659: 475 5 339 202
Conjunto 660: 5 339 202
Conjunto 661: 339 202 1044 936 775 772
Conjunto 662: 202 1044 936 775 772
Conjunto 663: 1044 936 775 772
Conjunto 664: 936 775 772 627 371 72
Conjunto 665: 775 772 627 371 72 706 673
Conjunto 666: 772 627 371 72 706 673
Conjunto 667: 627 371 72 706 673 287 244 481 815
Conjunto 668: 371 72 706 673 287 244 481 815
Conjunto 669: 72 706 673 287 244 481 815
Conjunto 670: 706 673 287 244 481 815
Conjunto 671: 673 287 244 481 815 1098
Conjunto 672: 287 244 481 815 1098 664 359 979
Conjunto 673: 244 481 815 1098 664 359 979 793 470
Conjunto 674: 481 815 1098 664 359 979 793 470
Conjunto 675: 815 1098 664 359 979 793 470 1067
Conjunto 676: 1098 664 359 979 793 470 1067 827
Conjunto 677: 664 359 979 793 470 1067 827 917
Conjunto 678: 359 979 793 470 1067 827 917
Conjunto 679: 979 793 470 1067 827 917
Conjunto 680: 793 470 1067 827 917
Conjunto 681: 470 1067 827 917
Conjunto 682: 1067 827 917 645 41
Conjunto 683: 827 917 645 41 69 273
Conjunto 684: 917 645 41 69 273 551
Conjunto 685: 645 41 69 273 551 380 763
Conjunto 686: 41 69 273 551 380 763 34
Conjunto 687: 69 273 551 380 763 34
Conjunto 688: 273 551 380 763 34
Conjunto 689: 551 380 763 34 471 270
Conjunto 690: 380 763 34 471 270 743
Conjunto 691: 763 34 471 270 743 104 282
Conjunto 692: 34 471 270 743 104 282 260 585
Conjunto 693: 471 270 743 104 282 260 585 845 143
Conjunto 694: 270 743 104 282 260 585 845 143
Conjunto 695: 743 104 282 260 585 845 143
Conjunto 696: 104 282 260 585 845 143
Conjunto 697: 282 260 585 845 143
Conjunto 698: 260 585 845 143 981
Conjunto 699: 585 845 143 981
Conjunto 700: 845 143 981
Conjunto 701: 143 981
Conjunto 702: 65 295 121 88 360 994 415 896 142 444 268 127 554 703
Conjunto 703: 295 121 88 360 994 415 896 142 444 268 127 554 703
Conjunto 704: 121 88 360 994 415 896 142 444 268 127 554 703 24 1078
Conjunto 705: 88 360 994 415 896 142 444 268 127 554 703 24 1078
Conjunto 706: 360 994 415 896 142 444 268 127 554 703 24 1078
Conjunto 707: 994 415 896 142 444 268 127 554 703 24 1078
Conjunto 708: 415 896 142 444 268 127 554 703 24 1078
Conjunto 709: 896 142 444 268 127 554 703 24 1078
Conjunto 710: 142 444 268 127 554 703 24 1078 1028
Conjunto 711: 444 268 127 554 703 24 1078 1028
Conjunto 712: 268 127 554 703 24 1078 1028 398
Conjunto 713: 127 554 703 24 1078 1028 398 118
Conjunto 714: 554 703 24 1078 1028 398 118
Conjunto 715: 703 24 1078 1028 398 118
Conjunto 716: 24 1078 1028 398 118
Conjunto 717: 1078 1028 398 118
Conjunto 718: 1028 398 118 223 30 670 349
Conjunto 719: 398 118 223 30 670 349
Conjunto 720: 118 223 30 670 349
Conjunto 721: 223 30 670 349 534 49
Conjunto 722: 30 670 349 534 49
Conjunto 723: 670 349 534 49 1041
Conjunto 724: 349 534 49 1041
Conjunto 725: 534 49 1041 431 174
Conjunto 726: 49 1041 431 174
Conjunto 727: 1041 431 174 898 131
Conjunto 728: 431 174 898 131 846 441
Conjunto 729: 174 898 131 846 441 404
Conjunto 730: 898 131 846 441 404
Conjunto 731: 131 846 441 404 891 1071
Conjunto 732: 846 441 404 891 1071 249
Conjunto 733: 441 404 891 1071 249
Conjunto 734: 404 891 1071 249 669
Conjunto 735: 891 1071 249 669 25 463 858
Conjunto 736: 1071 249 669 25 463 858
Conjunto 737: 249 669 25 463 858
Conjunto 738: 669 25 463 858 722
Conjunto 739: 25 463 858 722 6 918 206 228
Conjunto 740: 463 858 722 6 918 206 228
Conjunto 741: 858 722 6 918 206 228 412
Conjunto 742: 722 6 918 206 228 412
Conjunto 743: 6 918 206 228 412 14
Conjunto 744: 918 206 228 412 14
Conjunto 745: 206 228 412 14
Conjunto 746: 228 412 14
Conjunto 747: 412 14
Conjunto 748: 14 674 99
Conjunto 749: 674 99 486 454 638 753
Conjunto 750: 99 486 454 638 753 89 369
Conjunto 751: 486 454 638 753 89 369
Conjunto 752: 454 638 753 89 369 765
Conjunto 753: 638 753 89 369 765 38 919
Conjunto 754: 753 89 369 765 38 919 661 394 556
Conjunto 755: 89 369 765 38 919 661 394 556
Conjunto 756: 369 765 38 919 661 394 556
Conjunto 757: 765 38 919 661 394 556 211 788 378
Conjunto 758: 38 919 661 394 556 211 788 378
Conjunto 759: 919 661 394 556 211 788 378
Conjunto 760: 661 394 556 211 788 378
Conjunto 761: 394 556 211 788 378
Conjunto 762: 556 211 788 378
Conjunto 763: 211 788 378 955 621 618 784
Conjunto 764: 788 378 955 621 618 784
Conjunto 765: 378 955 621 618 784
Conjunto 766: 955 621 618 784
Conjunto 767: 621 618 784 123 75
Conjunto 768: 618 784 123 75 655
Conjunto 769: 784 123 75 655 716
Conjunto 770: 123 75 655 716 639 141
Conjunto 771: 75 655 716 639 141
Conjunto 772: 655 716 639 141 731
Conjunto 773: 716 639 141 731 9
Conjunto 774: 639 141 731 9
Conjunto 775: 141 731 9 153 839
Conjunto 776: 731 9 153 839 101 460
Conjunto 777: 9 153 839 101 460
Conjunto 778: 153 839 101 460
Conjunto 779: 839 101 460 96 455 304 22 791
Conjunto 780: 101 460 96 455 304 22 791
Conjunto 781: 460 96 455 304 22 791
Conjunto 782: 96 455 304 22 791 893
Conjunto 783: 455 304 22 791 893
Conjunto 784: 304 22 791 893
Conjunto 785: 22 791 893 443
Conjunto 786: 791 893 443
Conjunto 787: 893 443 383 789 246
Conjunto 788: 443 383 789 246
Conjunto 789: 383 789 246
Conjunto 790: 789 246
Conjunto 791: 837 755 366 1076 418 36 828 892 779 285
Conjunto 792: 755 366 1076 418 36 828 892 779 285
Conjunto 793: 366 1076 418 36 828 892 779 285 633
Conjunto 794: 1076 418 36 828 892 779 285 633
Conjunto 795: 418 36 828 892 779 285 633 976 346
Conjunto 796: 36 828 892 779 285 633 976 346 539 769
Conjunto 797: 828 892 779 285 633 976 346 539 769
Conjunto 798: 892 779 285 633 976 346 539 769 264
Conjunto 799: 779 285 633 976 346 539 769 264
Conjunto 800: 285 633 976 346 539 769 264
Conjunto 801: 633 976 346 539 769 264 363 1032 56
Conjunto 802: 976 346 539 769 264 363 1032 56
Conjunto 803: 346 539 769 264 363 1032 56
Conjunto 804: 539 769 264 363 1032 56
Conjunto 805: 769 264 363 1032 56
Conjunto 806: 264 363 1032 56
Conjunto 807: 363 1032 56 68
Conjunto 808: 1032 56 68
Conjunto 809: 56 68
Conjunto 810: 68 31 106
Conjunto 811: 31 106 885
Conjunto 812: 106 885 718 584 48 374
Conjunto 813: 885 718 584 48 374 856 110
Conjunto 814: 718 584 48 374 856 110 136 266
Conjunto 815: 584 48 374 856 110 136 266 352 79
Conjunto 816: 48 374 856 110 136 266 352 79
Conjunto 817: 374 856 110 136 266 352 79
Conjunto 818: 856 110 136 266 352 79
Conjunto 819: 110 136 266 352 79
Conjunto 820: 136 266 352 79
Conjunto 821: 266 352 79 21
Conjunto 822: 352 79 21
Conjunto 823: 79 21 159
Conjunto 824: 21 159 66
Conjunto 825: 159 66 50 1039
Conjunto 826: 66 50 1039 425 949 365
Conjunto 827: 50 1039 425 949 365 685 473
Conjunto 828: 1039 425 949 365 685 473
Conjunto 829: 425 949 365 685 473
Conjunto 830: 949 365 685 473
Conjunto 831: 365 685 473
Conjunto 832: 685 473 175 220 1031 1014
Conjunto 833: 473 175 220 1031 1014 825 381
Conjunto 834: 175 220 1031 1014 825 381 650
Conjunto 835: 220 1031 1014 825 381 650
Conjunto 836: 1031 1014 825 381 650 592 345
Conjunto 837: 1014 825 381 650 592 345
Conjunto 838: 825 381 650 592 345 144
Conjunto 839: 381 650 592 345 144
Conjunto 840: 650 592 345 144 1075
Conjunto 841: 592 345 144 1075
Conjunto 842: 345 144 1075
Conjunto 843: 144 1075
Conjunto 844: 1061 166 76 102
Conjunto 845: 166 76 102 235
Conjunto 846: 76 102 235 855
Conjunto 847: 102 235 855
Conjunto 848: 235 855 107 358
Conjunto 849: 855 107 358 821
Conjunto 850: 107 358 821 683
Conjunto 851: 358 821 683 757
Conjunto 852: 821 683 757 465 1057
Conjunto 853: 683 757 465 1057 671
Conjunto 854: 757 465 1057 671 909
Conjunto 855: 465 1057 671 909 920 734
Conjunto 856: 1057 671 909 920 734
Conjunto 857: 671 909 920 734
Conjunto 858: 909 920 734 888 227 787 199
Conjunto 859: 920 734 888 227 787 199 130 942
Conjunto 860: 734 888 227 787 199 130 942
Conjunto 861: 888 227 787 199 130 942
Conjunto 862: 227 787 199 130 942
Conjunto 863: 787 199 130 942
Conjunto 864: 199 130 942
Conjunto 865: 130 942 402
Conjunto 866: 942 402 660 73
Conjunto 867: 402 660 73 453
Conjunto 868: 660 73 453
Conjunto 869: 73 453
Conjunto 870: 453 341 547
Conjunto 871: 341 547
Conjunto 872: 377 1073 488 844 405
Conjunto 873: 1073 488 844 405
Conjunto 874: 488 844 405 450 910
Conjunto 875: 844 405 450 910
Conjunto 876: 405 450 910 997
Conjunto 877: 450 910 997 912 803
Conjunto 878: 910 997 912 803 966 527
Conjunto 879: 997 912 803 966 527
Conjunto 880: 912 803 966 527
Conjunto 881: 803 966 527 843
Conjunto 882: 966 527 843 456
Conjunto 883: 527 843 456
Conjunto 884: 843 456
Conjunto 885: 713 438 4 1037
Conjunto 886: 438 4 1037
Conjunto 887: 4 1037
Conjunto 888: 1037 701
Conjunto 889: 816 822 682
Conjunto 890: 822 682 850
Conjunto 891: 682 850
Conjunto 892: 850 749
Conjunto 893: 749 485
Conjunto 894: 485 875
Conjunto 895: 875 752
Conjunto 896: 752 1005 525
Conjunto 897: 1005 525 420 911
Conjunto 898: 525 420 911
Conjunto 899: 420 911
Conjunto 900: 911 386 666
Conjunto 901: 386 666
Conjunto 902: 801 676 848
Conjunto 903: 676 848
Conjunto 904: 498 903
Conjunto 905: 408 387 531
Conjunto 906: 387 531
Conjunto 907: 531 1050
Conjunto 908: 635 697
Conjunto 909: 697 148
Conjunto 910: 148 675
Conjunto 911: 205 490 656
Conjunto 912: 490 656 416
Conjunto 913: 656 416 204 429
Conjunto 914: 416 204 429 432
Conjunto 915: 204 429 432 480 361
Conjunto 916: 429 432 480 361
Conjunto 917: 432 480 361
Conjunto 918: 480 361 963
Conjunto 919: 361 963
Conjunto 920: 392 728 921
Conjunto 921: 728 921
Conjunto 922: 921 362
Conjunto 923: 868 461 537 863
Conjunto 924: 461 537 863
Conjunto 925: 537 863
Conjunto 926: 863 870 1056
Conjunto 927: 870 1056 185 197 830
Conjunto 928: 1056 185 197 830
Conjunto 929: 185 197 830
Conjunto 930: 197 830
Conjunto 931: 830 762
Conjunto 932: 1036 1051
Conjunto 933: 164 860
Conjunto 934: 860 665
Conjunto 935: 625 871
Conjunto 936: 871 193
Conjunto 937: 196 482
Conjunto 938: 458 314 811
Conjunto 939: 314 811
Conjunto 940: 811 215
Conjunto 941: 172 327
Conjunto 942: 327 861
Conjunto 943: 439 216
Conjunto 944: 216 491 156
Conjunto 945: 491 156
Conjunto 946: 186 679
Conjunto 947: 866 313
Conjunto 948: 208 495
