================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_19_1900.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_19_1900.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96215     +0.748691 
   2    0    2  6   0  0 0.015 01.1  0.00486   +0.97139   +0.95990     -1.182841 
   3    0    3  6   0  0 0.015 01.1  0.00484   +0.96769   +0.96691     -0.080604 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.98630     -1.172345 
   5    0    5  6   0  0 0.015 01.1  0.00501   +1.00198   +0.99097     -1.098824 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.98520     -0.484848 
   7    0    7  6   0  0 0.015 01.1  0.00495   +0.98933   +0.97718     -1.228104 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02756     +1.237438 
   9    0    9  6   0  0 0.015 01.1  0.00522   +1.04292   +1.04794     +0.481341 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05265     +0.252381 
  11    0   11  6   0  0 0.015 01.1  0.00492   +0.98509   +0.97488     -1.036454 
  12    0   12  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99264     +0.266667 
  13    0   13  6   0  0 0.015 01.1  0.00484   +0.96830   +0.97206     +0.388309 
  14    0   14  6   0  0 0.015 01.1  0.00492   +0.98359   +0.97713     -0.656778 
  15    0   15  6   0  0 0.015 01.1  0.00485   +0.97000   +0.95998     -1.032990 
  16    0   16  6   0  0 0.015 01.1  0.00492   +0.98391   +0.98460     +0.070128 
  17    0   17  6   0  0 0.015 01.1  0.00498   +0.99513   +0.98795     -0.721514 
  18    0   18  6   0  0 0.015 01.1  0.00487   +0.97300   +0.96073     -1.261048 
  19    0   19  6   0  0 0.015 01.1  0.00482   +0.96343   +0.95029     -1.363877 
  20    0   20  6   0  0 0.015 01.1  0.00479   +0.95806   +0.94583     -1.276538 
  21    0   21  6   0  0 0.015 01.1  0.00479   +0.95862   +0.95805     -0.059460 
  22    0   22  6   0  0 0.015 01.1  0.00485   +0.96965   +0.97077     +0.115506 
  23    0   23  6   0  0 0.015 01.1  0.00500   +0.99966   +1.01052     +1.086369 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +0.98583     -0.621976 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.03438     -1.487619 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01634     +0.132020 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.97145     +0.356405 
  28    0   28  6   0  0 0.015 01.1  0.00481   +0.96157   +0.95789     -0.382707 
  29    0   29  6   0  0 0.015 01.1  0.00482   +0.96322   +0.96226     -0.099666 
  30    0   30  6   0  0 0.015 01.1  0.00493   +0.98552   +0.99492     +0.953811 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.95491     -1.250259 
  32    0   32  6   0  0 0.015 01.1  0.00482   +0.96359   +0.95108     -1.298270 
  33    0   33  6   0  0 0.015 01.1  0.00486   +0.97156   +0.98075     +0.945901 
  34    0   34  6   0  0 0.015 01.1  0.00493   +0.98586   +0.97850     -0.746556 
  35    0   35  6   0  0 0.015 01.1  0.00490   +0.98068   +0.97279     -0.804544 
  36    0   36  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97617     -0.390816 
  37    0   37  6   0  0 0.015 01.1  0.00496   +0.99198   +0.97746     -1.463739 
  38    0   38  6   0  0 0.015 01.1  0.00481   +0.96198   +0.95870     -0.340963 
  39    0   39  6   0  0 0.015 01.1  0.00485   +0.97045   +0.97945     +0.927405 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.97809     +0.834021 
  41    0   41  6   0  0 0.015 01.1  0.00483   +0.96683   +0.96365     -0.328910 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99472     +0.986802 
  43    0   43  6   0  0 0.015 01.1  0.00489   +0.97848   +0.97791     -0.058254 
  44    0   44  6   0  0 0.015 01.1  0.00492   +0.98501   +0.97725     -0.787809 
  45    0   45  6   0  0 0.015 01.1  0.00493   +0.98665   +0.99472     +0.817919 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00261     -0.237811 
  47    0   47  6   0  0 0.015 01.1  0.00509   +1.01705   +1.00264     -1.416843 
  48    0   48  6   0  0 0.015 01.1  0.00510   +1.02063   +1.01648     -0.406612 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.02294     -0.200976 
  50    0   50  6   0  0 0.015 01.1  0.00500   +1.00108   +1.00082     -0.025972 
  51    0   51  6   0  0 0.015 01.1  0.00483   +0.96688   +0.96069     -0.640204 
  52    0   52  6   0  0 0.015 01.1  0.00478   +0.95682   +0.95607     -0.078385 
  53    0   53  6   0  0 0.015 01.1  0.00473   +0.94598   +0.94452     -0.154337 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96808     +1.369634 
  55    0   55  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95455     +0.267857 
  56    0   56  6   0  0 0.015 01.1  0.00477   +0.95400   +0.95375     -0.026205 
  57    0   57  6   0  0 0.015 01.1  0.00485   +0.97058   +0.96250     -0.832492 
  58    0   58  6   0  0 0.015 01.1  0.00479   +0.95904   +0.96327     +0.441066 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98030     -0.477157 
  60    0   60  6   0  0 0.015 01.1  0.00497   +0.99316   +0.99867     +0.554795 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +1.00694     +1.200000 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99262     -0.539078 
  63    0   63  6   0  0 0.015 01.1  0.00484   +0.96874   +0.96295     -0.597684 
  64    0   64  6   0  0 0.015 01.1  0.00492   +0.98374   +0.97176     -1.217801 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99606     -0.889552 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.06481     +1.410476 
  67    0   67  6   0  0 0.015 01.1  0.00510   +1.01968   +1.02407     +0.430527 
  68    0   68  6   0  0 0.015 01.1  0.00502   +1.00325   +1.00053     -0.271119 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.02650     -0.821256 
  70    0   70  6   0  0 0.015 01.1  0.00492   +0.98400   +0.98753     +0.358740 
  71    0   71  6   0  0 0.015 01.1  0.00493   +0.98684   +0.99745     +1.075149 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99170     +1.193878 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.99402     +0.304743 
  74    0   74  6   0  0 0.015 01.1  0.00479   +0.95800   +0.96270     +0.490605 
  75    0   75  6   0  0 0.015 01.1  0.00484   +0.96733   +0.96574     -0.164370 
  76    0   76  6   0  0 0.015 01.1  0.00471   +0.94300   +0.93297     -1.063627 
  77    0   77  6   0  0 0.015 01.1  0.00503   +1.00600   +1.00840     +0.238569 
  78    0   78  6   0  0 0.015 01.1  0.00502   +1.00342   +1.01822     +1.474956 
  79    0   79  6   0  0 0.015 01.1  0.00505   +1.00922   +1.00507     -0.411209 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.04075     +0.072115 
  81    0   81  6   0  0 0.015 01.1  0.00498   +0.99681   +0.99237     -0.445421 
  82    0   82  6   0  0 0.015 01.1  0.00494   +0.98874   +0.97431     -1.459433 
  83    0   83  6   0  0 0.015 01.1  0.00492   +0.98452   +0.98253     -0.202129 
  84    0   84  6   0  0 0.015 01.1  0.00490   +0.97975   +0.97234     -0.756315 
  85    0   85  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98975     +0.482234 
  86    0   86  6   0  0 0.015 01.1  0.00493   +0.98669   +0.98370     -0.303033 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02758     +1.239409 
  88    0   88  6   0  0 0.015 01.1  0.00494   +0.98746   +0.98486     -0.263302 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00257     -0.241791 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97457     -1.058883 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97998     -0.002041 
  92    0   92  6   0  0 0.015 01.1  0.00496   +0.99228   +0.98887     -0.343653 
  93    0   93  6   0  0 0.015 01.1  0.00494   +0.98691   +0.98105     -0.593772 
  94    0   94  6   0  0 0.015 01.1  0.00495   +0.99057   +0.99882     +0.832854 
  95    0   95  6   0  0 0.015 01.1  0.00490   +0.98093   +0.96988     -1.126482 
  96    0   96  6   0  0 0.015 01.1  0.00496   +0.99267   +0.99382     +0.115849 
  97    0   97  6   0  0 0.015 01.1  0.00506   +1.01137   +1.02204     +1.055005 
  98    0   98  6   0  0 0.015 01.1  0.00512   +1.02351   +1.01954     -0.387881 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00553     -0.442574 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.03119     +1.395280 
 101    0  101  6   0  0 0.015 01.1  0.00496   +0.99244   +0.98680     -0.568296 
 102    0  102  6   0  0 0.015 01.1  0.00496   +0.99100   +0.98280     -0.827447 
 103    0  103  6   0  0 0.015 01.1  0.00500   +1.00071   +1.01389     +1.317065 
 104    0  104  6   0  0 0.015 01.1  0.00485   +0.97100   +0.97573     +0.487127 
 105    0  105  6   0  0 0.015 01.1  0.00483   +0.96599   +0.96326     -0.282612 
 106    0  106  6   0  0 0.015 01.1  0.00481   +0.96179   +0.95904     -0.285925 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95170     -0.031513 
 108    0  108  6   0  0 0.015 01.1  0.00483   +0.96681   +0.96194     -0.503718 
 109    0  109  6   0  0 0.015 01.1  0.00484   +0.96746   +0.98083     +1.381969 
 110    0  110  6   0  0 0.015 01.1  0.00487   +0.97300   +0.98400     +1.130524 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98012     +0.012245 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.96351     -1.178462 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.99504     +0.205438 
 114    0  114  6   0  0 0.015 01.1  0.00480   +0.96044   +0.95701     -0.357128 
 115    0  115  6   0  0 0.015 01.1  0.00480   +0.96032   +0.96321     +0.300941 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99148     -1.345274 
 117    0  117  6   0  0 0.015 01.1  0.00487   +0.97382   +0.97960     +0.593539 
 118    0  118  6   0  0 0.015 01.1  0.00475   +0.94944   +0.95728     +0.825750 
 119    0    1  2   0  0 0.020 01.0  0.00513   -0.51000   -0.50021     -1.919608 
 120    0    2  2   0  0 0.020 01.0  0.00307   -0.20000   -0.19286     -3.570000 
 121    0    3  2   0  0 0.020 01.0  0.00433   -0.39000   -0.38529     -1.207692 
 122    0    4  2   0  0 0.020 01.0  0.00433   -0.39000   -0.37955     -2.679487 
 123    0    5  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00378     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00520   -0.52000   -0.51534     -0.896154 
 125    0    7  2   0  0 0.020 01.0  0.00300   -0.19000   -0.19176     +0.926316 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.27927     -0.260714 
 127    0    9  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00483     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.03173   +4.50000   +4.42797     -1.600667 
 129    0   11  2   0  0 0.020 01.0  0.00640   -0.70000   -0.69742     -0.368571 
 130    0   12  2   0  0 0.020 01.0  0.00427   +0.38000   +0.39254     +3.300000 
 131    0   13  2   0  0 0.020 01.0  0.00400   -0.34000   -0.34339     +0.997059 
 132    0   14  2   0  0 0.020 01.0  0.00267   -0.14000   -0.13327     -4.807143 
 133    0   15  2   0  0 0.020 01.0  0.00773   -0.90000   -0.90154     +0.171111 
 134    0   16  2   0  0 0.020 01.0  0.00340   -0.25000   -0.25099     +0.396000 
 135    0   17  2   0  0 0.020 01.0  0.00247   -0.11000   -0.10322     -6.163636 
 136    0   18  2   0  0 0.020 01.0  0.00573   -0.60000   -0.59561     -0.731667 
 137    0   19  2   0  0 0.020 01.0  0.00473   -0.45000   -0.43992     -2.240000 
 138    0   20  2   0  0 0.020 01.0  0.00293   -0.18000   -0.18291     +1.616667 
 139    0   21  2   0  0 0.020 01.0  0.00267   -0.14000   -0.13926     -0.528571 
 140    0   22  2   0  0 0.020 01.0  0.00240   -0.10000   -0.09822     -1.780000 
 141    0   23  2   0  0 0.020 01.0  0.00220   -0.07000   -0.06583     -5.957143 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.13114     +0.876923 
 143    0   25  2   0  0 0.020 01.0  0.01640   +2.20000   +2.15528     -2.032727 
 144    0   26  2   0  0 0.020 01.0  0.02267   +3.14000   +3.17984     +1.268790 
 145    0   27  2   0  0 0.020 01.0  0.00647   -0.71000   -0.69899     -1.550704 
 146    0   28  2   0  0 0.020 01.0  0.00287   -0.17000   -0.16692     -1.811765 
 147    0   29  2   0  0 0.020 01.0  0.00333   -0.24000   -0.23099     -3.754167 
 148    0   30  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00110     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00413   -0.36000   -0.36924     +2.566667 
 150    0   32  2   0  0 0.020 01.0  0.00567   -0.59000   -0.58480     -0.881356 
 151    0   33  2   0  0 0.020 01.0  0.00327   -0.23000   -0.22233     -3.334783 
 152    0   34  2   0  0 0.020 01.0  0.00567   -0.59000   -0.60152     +1.952542 
 153    0   35  2   0  0 0.020 01.0  0.00393   -0.33000   -0.32925     -0.227273 
 154    0   36  2   0  0 0.020 01.0  0.00380   -0.31000   -0.31081     +0.261290 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00231     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00317     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00353   -0.27000   -0.27161     +0.596296 
 158    0   40  2   0  0 0.020 01.0  0.00613   -0.66000   -0.67584     +2.400000 
 159    0   41  2   0  0 0.020 01.0  0.00420   -0.37000   -0.37893     +2.413514 
 160    0   42  2   0  0 0.020 01.0  0.00813   -0.96000   -0.95882     -0.122917 
 161    0   43  2   0  0 0.020 01.0  0.00293   -0.18000   -0.18377     +2.094444 
 162    0   44  2   0  0 0.020 01.0  0.00280   -0.16000   -0.16084     +0.525000 
 163    0   45  2   0  0 0.020 01.0  0.00527   -0.53000   -0.52075     -1.745283 
 164    0   46  2   0  0 0.020 01.0  0.00233   -0.09000   -0.08544     -5.066667 
 165    0   47  2   0  0 0.020 01.0  0.00400   -0.34000   -0.33814     -0.547059 
 166    0   48  2   0  0 0.020 01.0  0.00307   -0.20000   -0.19481     -2.595000 
 167    0   49  2   0  0 0.020 01.0  0.00953   +1.17000   +1.16174     -0.705983 
 168    0   50  2   0  0 0.020 01.0  0.00287   -0.17000   -0.17804     +4.729412 
 169    0   51  2   0  0 0.020 01.0  0.00287   -0.17000   -0.16386     -3.611765 
 170    0   52  2   0  0 0.020 01.0  0.00293   -0.18000   -0.18282     +1.566667 
 171    0   53  2   0  0 0.020 01.0  0.00327   -0.23000   -0.23204     +0.886957 
 172    0   54  2   0  0 0.020 01.0  0.00607   -0.65000   -0.64011     -1.521538 
 173    0   55  2   0  0 0.020 01.0  0.00593   -0.63000   -0.61417     -2.512698 
 174    0   56  2   0  0 0.020 01.0  0.00733   -0.84000   -0.85647     +1.960714 
 175    0   57  2   0  0 0.020 01.0  0.00253   -0.12000   -0.11757     -2.025000 
 176    0   58  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12644     +5.366667 
 177    0   59  2   0  0 0.020 01.0  0.00987   -1.22000   -1.22409     +0.335246 
 178    0   60  2   0  0 0.020 01.0  0.00693   -0.78000   -0.76160     -2.358974 
 179    0   61  2   0  0 0.020 01.0  0.01240   +1.60000   +1.60771     +0.481875 
 180    0   62  2   0  0 0.020 01.0  0.00687   -0.77000   -0.78803     +2.341558 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00249     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00213     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02780   +3.91000   +3.98489     +1.915345 
 184    0   66  2   0  0 0.020 01.0  0.02527   +3.53000   +3.50352     -0.750142 
 185    0   67  2   0  0 0.020 01.0  0.00360   -0.28000   -0.28185     +0.660714 
 186    0   68  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00188     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.03596   +5.13481   +5.02848     -2.070768 
 188    0   70  2   0  0 0.020 01.0  0.00613   -0.66000   -0.66241     +0.365152 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00110     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.11409     -4.925000 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05886     -1.900000 
 192    0   74  2   0  0 0.020 01.0  0.00627   -0.68000   -0.67057     -1.386765 
 193    0   75  2   0  0 0.020 01.0  0.00487   -0.47000   -0.47257     +0.546809 
 194    0   76  2   0  0 0.020 01.0  0.00627   -0.68000   -0.66613     -2.039706 
 195    0   77  2   0  0 0.020 01.0  0.00580   -0.61000   -0.60475     -0.860656 
 196    0   78  2   0  0 0.020 01.0  0.00647   -0.71000   -0.70680     -0.450704 
 197    0   79  2   0  0 0.020 01.0  0.00433   -0.39000   -0.40198     +3.071795 
 198    0   80  2   0  0 0.020 01.0  0.02487   +3.47000   +3.48896     +0.546398 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00104     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00533   -0.54000   -0.54915     +1.694444 
 201    0   83  2   0  0 0.020 01.0  0.00307   -0.20000   -0.20068     +0.340000 
 202    0   84  2   0  0 0.020 01.0  0.00247   -0.11000   -0.10724     -2.509091 
 203    0   85  2   0  0 0.020 01.0  0.00333   -0.24000   -0.24460     +1.916667 
 204    0   86  2   0  0 0.020 01.0  0.00313   -0.21000   -0.20634     -1.742857 
 205    0   87  2   0  0 0.020 01.0  0.00200   +0.04000   +0.04535    +13.375000 
 206    0   88  2   0  0 0.020 01.0  0.00493   -0.48000   -0.48145     +0.302083 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.01230     -0.950577 
 208    0   90  2   0  0 0.020 01.0  0.01260   -1.63000   -1.60815     -1.340491 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.10116     +1.160000 
 210    0   92  2   0  0 0.020 01.0  0.00607   -0.65000   -0.64595     -0.623077 
 211    0   93  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12486     +4.050000 
 212    0   94  2   0  0 0.020 01.0  0.00373   -0.30000   -0.30567     +1.890000 
 213    0   95  2   0  0 0.020 01.0  0.00453   -0.42000   -0.40947     -2.507143 
 214    0   96  2   0  0 0.020 01.0  0.00427   -0.38000   -0.38933     +2.455263 
 215    0   97  2   0  0 0.020 01.0  0.00273   -0.15000   -0.15353     +2.353333 
 216    0   98  2   0  0 0.020 01.0  0.00400   -0.34000   -0.34639     +1.879412 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.42636     +1.514286 
 218    0  100  2   0  0 0.020 01.0  0.01607   +2.15000   +2.10357     -2.159535 
 219    0  101  2   0  0 0.020 01.0  0.00320   -0.22000   -0.22757     +3.440909 
 220    0  102  2   0  0 0.020 01.0  0.00207   -0.05000   -0.04821     -3.580000 
 221    0  103  2   0  0 0.020 01.0  0.00287   +0.17000   +0.17338     +1.988235 
 222    0  104  2   0  0 0.020 01.0  0.00427   -0.38000   -0.36741     -3.313158 
 223    0  105  2   0  0 0.020 01.0  0.00380   -0.31000   -0.30166     -2.690323 
 224    0  106  2   0  0 0.020 01.0  0.00460   -0.43000   -0.44274     +2.962791 
 225    0  107  2   0  0 0.020 01.0  0.00507   -0.50000   -0.49390     -1.220000 
 226    0  108  2   0  0 0.020 01.0  0.00187   -0.02000   -0.02448    +22.400000 
 227    0  109  2   0  0 0.020 01.0  0.00227   -0.08000   -0.07580     -5.250000 
 228    0  110  2   0  0 0.020 01.0  0.00433   -0.39000   -0.40117     +2.864103 
 229    0  111  2   0  0 0.020 01.0  0.00413   +0.36000   +0.36363     +1.008333 
 230    0  112  2   0  0 0.020 01.0  0.00627   -0.68000   -0.67432     -0.835294 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05740     -4.333333 
 232    0  114  2   0  0 0.020 01.0  0.00227   -0.08000   -0.08036     +0.450000 
 233    0  115  2   0  0 0.020 01.0  0.00320   -0.22000   -0.22734     +3.336364 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.81524     -1.345652 
 235    0  117  2   0  0 0.020 01.0  0.00307   -0.20000   -0.19424     -2.880000 
 236    0  118  2   0  0 0.020 01.0  0.00393   -0.33000   -0.32685     -0.954545 
 237    0    1  5   0  0 0.020 01.0  0.00374   -0.30104   -0.30501     +1.318762 
 238    0    2  5   0  0 0.020 01.0  0.00233   -0.09000   -0.08994     -0.066667 
 239    0    3  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10521     +5.210000 
 240    0    4  5   0  0 0.020 01.0  0.00353   -0.27006   -0.27214     +0.770199 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00106     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00214   -0.06070   -0.05596     -7.808896 
 243    0    7  5   0  0 0.020 01.0  0.00187   -0.02000   -0.02489    +24.450000 
 244    0    8  5   0  0 0.020 01.0  0.00592   +0.62757   +0.63422     +1.059643 
 245    0    9  5   0  0 0.020 01.0  0.00173   -0.00000   +0.00242     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00514   -0.51042   -0.52236     +2.339250 
 247    0   11  5   0  0 0.020 01.0  0.00327   -0.23000   -0.22166     -3.626087 
 248    0   12  5   0  0 0.020 01.0  0.00715   +0.81274   +0.79468     -2.222113 
 249    0   13  5   0  0 0.020 01.0  0.00280   -0.16000   -0.16687     +4.293750 
 250    0   14  5   0  0 0.020 01.0  0.00180   -0.01000   -0.00680    -32.000000 
 251    0   15  5   0  0 0.020 01.0  0.00353   -0.26939   -0.27752     +3.017929 
 252    0   16  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10713     +7.130000 
 253    0   17  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03560    +18.666667 
 254    0   18  5   0  0 0.020 01.0  0.00230   -0.08467   -0.08372     -1.122003 
 255    0   19  5   0  0 0.020 01.0  0.00393   -0.33000   -0.31914     -3.290909 
 256    0   20  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03436    +14.533333 
 257    0   21  5   0  0 0.020 01.0  0.00227   -0.08000   -0.08552     +6.900000 
 258    0   22  5   0  0 0.020 01.0  0.00207   -0.05000   -0.04809     -3.820000 
 259    0   23  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03328    +10.933333 
 260    0   24  5   0  0 0.020 01.0  0.00275   -0.15282   -0.15703     +2.754875 
 261    0   25  5   0  0 0.020 01.0  0.00505   +0.49798   +0.48831     -1.941845 
 262    0   26  5   0  0 0.020 01.0  0.00239   +0.09904   +0.10480     +5.815832 
 263    0   27  5   0  0 0.020 01.0  0.00241   -0.10169   -0.10264     +0.934212 
 264    0   28  5   0  0 0.020 01.0  0.00220   -0.07000   -0.07057     +0.814286 
 265    0   29  5   0  0 0.020 01.0  0.00200   -0.04000   -0.04373     +9.325000 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00448     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00206   +0.04975   +0.05341     +7.356784 
 268    0   32  5   0  0 0.020 01.0  0.00420   -0.37000   -0.37807     +2.181081 
 269    0   33  5   0  0 0.020 01.0  0.00233   -0.09000   -0.09398     +4.422222 
 270    0   34  5   0  0 0.020 01.0  0.00400   -0.34000   -0.33298     -2.064706 
 271    0   35  5   0  0 0.020 01.0  0.00233   -0.09000   -0.08994     -0.066667 
 272    0   36  5   0  0 0.020 01.0  0.00295   -0.18254   -0.18578     +1.774953 
 273    0   37  5   0  0 0.020 01.0  0.00173   -0.00000   -0.00443     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00250     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10320     -6.181818 
 276    0   40  5   0  0 0.020 01.0  0.00199   +0.03885   +0.03322    -14.491634 
 277    0   41  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10428     +4.280000 
 278    0   42  5   0  0 0.020 01.0  0.00293   +0.18004   +0.17414     -3.277050 
 279    0   43  5   0  0 0.020 01.0  0.00220   -0.07000   -0.07389     +5.557143 
 280    0   44  5   0  0 0.020 01.0  0.00227   -0.08000   -0.08254     +3.175000 
 281    0   45  5   0  0 0.020 01.0  0.00320   -0.22000   -0.21309     -3.140909 
 282    0   46  5   0  0 0.020 01.0  0.00275   -0.15231   -0.15217     -0.091918 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00094     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10884     -1.054545 
 285    0   49  5   0  0 0.020 01.0  0.00744   +0.85648   +0.85494     -0.179806 
 286    0   50  5   0  0 0.020 01.0  0.00200   -0.04000   -0.04516    +12.900000 
 287    0   51  5   0  0 0.020 01.0  0.00227   -0.08000   -0.08410     +5.125000 
 288    0   52  5   0  0 0.020 01.0  0.00207   -0.05000   -0.05124     +2.480000 
 289    0   53  5   0  0 0.020 01.0  0.00247   -0.11000   -0.10910     -0.818182 
 290    0   54  5   0  0 0.020 01.0  0.00361   -0.28097   -0.28247     +0.533865 
 291    0   55  5   0  0 0.020 01.0  0.00289   -0.17336   -0.17396     +0.346101 
 292    0   56  5   0  0 0.020 01.0  0.00309   -0.20286   -0.19510     -3.825298 
 293    0   57  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03046     +1.533333 
 294    0   58  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03327    +10.900000 
 295    0   59  5   0  0 0.020 01.0  0.00414   -0.36167   -0.36738     +1.578787 
 296    0   60  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03569    +18.966667 
 297    0   61  5   0  0 0.020 01.0  0.00443   -0.40394   -0.39541     -2.111700 
 298    0   62  5   0  0 0.020 01.0  0.00258   -0.12741   -0.12075     -5.227219 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00003     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00165     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.00712   +0.80810   +0.79965     -1.045663 
 302    0   66  5   0  0 0.020 01.0  0.00306   -0.19951   -0.20600     +3.252970 
 303    0   67  5   0  0 0.020 01.0  0.00220   -0.07000   -0.07352     +5.028571 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00056     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.00723   -0.82386   -0.81354     -1.252640 
 306    0   70  5   0  0 0.020 01.0  0.00242   -0.10336   -0.10815     +4.634288 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00294     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00248   -0.11130   -0.11216     +0.772686 
 309    0   73  5   0  0 0.020 01.0  0.00238   +0.09651   +0.09834     +1.896177 
 310    0   74  5   0  0 0.020 01.0  0.00391   -0.32627   -0.33252     +1.915591 
 311    0   75  5   0  0 0.020 01.0  0.00247   -0.11000   -0.11615     +5.590909 
 312    0   76  5   0  0 0.020 01.0  0.00378   -0.30731   -0.31065     +1.086850 
 313    0   77  5   0  0 0.020 01.0  0.00280   -0.16059   -0.16676     +3.842082 
 314    0   78  5   0  0 0.020 01.0  0.00347   -0.26000   -0.26075     +0.288462 
 315    0   79  5   0  0 0.020 01.0  0.00387   -0.32000   -0.32940     +2.937500 
 316    0   80  5   0  0 0.020 01.0  0.00700   +0.79043   +0.79943     +1.138621 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00138     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00353   -0.27000   -0.26442     -2.066667 
 319    0   83  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10035     +0.350000 
 320    0   84  5   0  0 0.020 01.0  0.00220   -0.07000   -0.06911     -1.271429 
 321    0   85  5   0  0 0.020 01.0  0.00312   -0.20769   -0.21180     +1.978911 
 322    0   86  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10503     +5.030000 
 323    0   87  5   0  0 0.020 01.0  0.00247   +0.11022   +0.10608     -3.756124 
 324    0   88  5   0  0 0.020 01.0  0.00240   -0.10000   -0.09757     -2.430000 
 325    0   89  5   0  0 0.020 01.0  0.00252   -0.11794   -0.12163     +3.128710 
 326    0   90  5   0  0 0.020 01.0  0.00289   +0.17300   +0.16611     -3.982659 
 327    0   91  5   0  0 0.020 01.0  0.00272   -0.14847   -0.14566     -1.892638 
 328    0   92  5   0  0 0.020 01.0  0.00260   -0.13000   -0.13484     +3.723077 
 329    0   93  5   0  0 0.020 01.0  0.00220   -0.07000   -0.07179     +2.557143 
 330    0   94  5   0  0 0.020 01.0  0.00280   -0.16000   -0.15927     -0.456250 
 331    0   95  5   0  0 0.020 01.0  0.00380   -0.31000   -0.31912     +2.941935 
 332    0   96  5   0  0 0.020 01.0  0.00273   -0.15000   -0.14926     -0.493333 
 333    0   97  5   0  0 0.020 01.0  0.00233   -0.09000   -0.08979     -0.233333 
 334    0   98  5   0  0 0.020 01.0  0.00227   -0.08000   -0.07843     -1.962500 
 335    0   99  5   0  0 0.020 01.0  0.00290   -0.17537   -0.18131     +3.387124 
 336    0  100  5   0  0 0.020 01.0  0.00787   +0.92079   +0.91002     -1.169648 
 337    0  101  5   0  0 0.020 01.0  0.00273   -0.15000   -0.14518     -3.213333 
 338    0  102  5   0  0 0.020 01.0  0.00193   -0.03000   -0.03074     +2.466667 
 339    0  103  5   0  0 0.020 01.0  0.00333   +0.24000   +0.23268     -3.050000 
 340    0  104  5   0  0 0.020 01.0  0.00302   -0.19348   -0.19760     +2.129419 
 341    0  105  5   0  0 0.020 01.0  0.00400   -0.34000   -0.33623     -1.108824 
 342    0  106  5   0  0 0.020 01.0  0.00280   -0.16000   -0.15996     -0.025000 
 343    0  107  5   0  0 0.020 01.0  0.00215   -0.06305   -0.06450     +2.299762 
 344    0  108  5   0  0 0.020 01.0  0.00180   -0.01000   -0.01138    +13.800000 
 345    0  109  5   0  0 0.020 01.0  0.00193   -0.03000   -0.02571    -14.300000 
 346    0  110  5   0  0 0.020 01.0  0.00341   -0.25140   -0.24844     -1.177407 
 347    0  111  5   0  0 0.020 01.0  0.00186   -0.01844   -0.01895     +2.765727 
 348    0  112  5   0  0 0.020 01.0  0.00363   +0.28512   +0.27452     -3.717733 
 349    0  113  5   0  0 0.020 01.0  0.00215   +0.06321   +0.05997     -5.125771 
 350    0  114  5   0  0 0.020 01.0  0.00193   -0.03000   -0.02820     -6.000000 
 351    0  115  5   0  0 0.020 01.0  0.00220   -0.07000   -0.06997     -0.042857 
 352    0  116  5   0  0 0.020 01.0  0.00515   +0.51324   +0.51057     -0.520224 
 353    0  117  5   0  0 0.020 01.0  0.00227   -0.08000   -0.07640     -4.500000 
 354    0  118  5   0  0 0.020 01.0  0.00273   -0.15000   -0.15408     +2.720000 
 355    1    2  1   0  0 0.020 01.0  0.00256   -0.12356   -0.12738     +3.091615 
 356    1    3  1   0  0 0.020 01.0  0.00431   -0.38644   -0.38658     +0.036228 
 357    4    5  1   0  0 0.020 01.0  0.00861   -1.03213   -1.00735     -2.400860 
 358    3    5  1   0  0 0.020 01.0  0.00627   -0.68103   -0.67243     -1.262793 
 359    5    6  1   0  0 0.020 01.0  0.00763   +0.88456   +0.86798     -1.874378 
 360    6    7  1   0  0 0.020 01.0  0.00410   +0.35526   +0.35821     +0.830378 
 361    8    9  1   0  0 0.020 01.0  0.03111   -4.40635   -4.36136     -1.021026 
 362    8    5  1   0  0 0.020 01.0  0.02429   +3.38416   +3.36168     -0.664271 
 363    9   10  1   0  0 0.020 01.0  0.03142   -4.45255   -4.48850     +0.807402 
 364    4   11  1   0  0 0.020 01.0  0.00601   +0.64213   +0.63220     -1.546416 
 365    5   11  1   0  0 0.020 01.0  0.00688   +0.77206   +0.75867     -1.734321 
 366   11   12  1   0  0 0.020 01.0  0.00402   +0.34284   +0.33156     -3.290165 
 367    2   12  1   0  0 0.020 01.0  0.00390   -0.32454   -0.33323     +2.677636 
 368    3   12  1   0  0 0.020 01.0  0.00239   -0.09791   -0.09353     -4.473496 
 369    7   12  1   0  0 0.020 01.0  0.00283   +0.16466   +0.15866     -3.643872 
 370   11   13  1   0  0 0.020 01.0  0.00407   +0.35061   +0.36220     +3.305667 
 371   12   14  1   0  0 0.020 01.0  0.00295   +0.18286   +0.17741     -2.980422 
 372   13   15  1   0  0 0.020 01.0  0.00178   +0.00745   +0.00751     +0.805369 
 373   14   15  1   0  0 0.020 01.0  0.00201   +0.04210   +0.03873     -8.004751 
 374   12   16  1   0  0 0.020 01.0  0.00223   +0.07503   +0.07491     -0.159936 
 375   15   17  1   0  0 0.020 01.0  0.00865   -1.03718   -1.04085     +0.353844 
 376   16   17  1   0  0 0.020 01.0  0.00290   -0.17515   -0.18375     +4.910077 
 377   17   18  1   0  0 0.020 01.0  0.00709   +0.80268   +0.78976     -1.609608 
 378   18   19  1   0  0 0.020 01.0  0.00303   +0.19387   +0.19857     +2.424305 
 379   19   20  1   0  0 0.020 01.0  0.00244   -0.10648   -0.10913     +2.488730 
 380   15   19  1   0  0 0.020 01.0  0.00249   +0.11411   +0.11190     -1.936728 
 381   20   21  1   0  0 0.020 01.0  0.00365   -0.28691   -0.28315     -1.310515 
 382   21   22  1   0  0 0.020 01.0  0.00459   -0.42863   -0.42586     -0.646245 
 383   22   23  1   0  0 0.020 01.0  0.00528   -0.53281   -0.53558     +0.519885 
 384   23   24  1   0  0 0.020 01.0  0.00229   +0.08298   +0.08709     +4.953001 
 385   23   25  1   0  0 0.020 01.0  0.01257   -1.62612   -1.61184     -0.878164 
 386   26   25  1   0  0 0.020 01.0  0.00775   +0.90299   +0.92467     +2.400913 
 387   25   27  1   0  0 0.020 01.0  0.01130   +1.43486   +1.46122     +1.837113 
 388   27   28  1   0  0 0.020 01.0  0.00392   +0.32858   +0.33122     +0.803457 
 389   28   29  1   0  0 0.020 01.0  0.00278   +0.15638   +0.16412     +4.949482 
 390   30   17  1   0  0 0.020 01.0  0.01714   +2.31056   +2.30732     -0.140226 
 391    8   30  1   0  0 0.020 01.0  0.00668   +0.74219   +0.74589     +0.498525 
 392   26   30  1   0  0 0.020 01.0  0.01665   +2.23701   +2.22523     -0.526596 
 393   17   31  1   0  0 0.020 01.0  0.00272   +0.14772   +0.15265     +3.337395 
 394   29   31  1   0  0 0.020 01.0  0.00230   -0.08432   -0.08552     +1.423150 
 395   23   32  1   0  0 0.020 01.0  0.00793   +0.92994   +0.91891     -1.186098 
 396   31   32  1   0  0 0.020 01.0  0.00373   -0.29869   -0.30409     +1.807894 
 397   27   32  1   0  0 0.020 01.0  0.00257   +0.12499   +0.12922     +3.384271 
 398   15   33  1   0  0 0.020 01.0  0.00221   +0.07230   +0.07506     +3.817427 
 399   19   34  1   0  0 0.020 01.0  0.00198   -0.03661   -0.03741     +2.185195 
 400   35   36  1   0  0 0.020 01.0  0.00178   +0.00671   +0.00527    -21.460507 
 401   35   37  1   0  0 0.020 01.0  0.00398   -0.33671   -0.32786     -2.628375 
 402   33   37  1   0  0 0.020 01.0  0.00279   -0.15795   -0.15383     -2.608420 
 403   34   36  1   0  0 0.020 01.0  0.00376   +0.30425   +0.29960     -1.528348 
 404   34   37  1   0  0 0.020 01.0  0.00804   -0.94582   -0.95704     +1.186272 
 405   38   37  1   0  0 0.020 01.0  0.01798   +2.43684   +2.43411     -0.112030 
 406   37   39  1   0  0 0.020 01.0  0.00540   +0.54963   +0.53951     -1.841239 
 407   37   40  1   0  0 0.020 01.0  0.00467   +0.44098   +0.43998     -0.226768 
 408   30   38  1   0  0 0.020 01.0  0.00590   +0.62533   +0.64063     +2.446708 
 409   39   40  1   0  0 0.020 01.0  0.00353   +0.26969   +0.27017     +0.177982 
 410   40   41  1   0  0 0.020 01.0  0.00277   +0.15513   +0.15661     +0.954039 
 411   40   42  1   0  0 0.020 01.0  0.00252   -0.11771   -0.11212     -4.748959 
 412   41   42  1   0  0 0.020 01.0  0.00317   -0.21525   -0.21642     +0.543554 
 413   43   44  1   0  0 0.020 01.0  0.00284   -0.16569   -0.16871     +1.822681 
 414   34   43  1   0  0 0.020 01.0  0.00183   +0.01438   +0.01718    +19.471488 
 415   44   45  1   0  0 0.020 01.0  0.00392   -0.32746   -0.31948     -2.436939 
 416   45   46  1   0  0 0.020 01.0  0.00415   -0.36316   -0.36122     -0.534200 
 417   46   47  1   0  0 0.020 01.0  0.00381   -0.31100   -0.30719     -1.225080 
 418   46   48  1   0  0 0.020 01.0  0.00272   -0.14760   -0.14832     +0.487805 
 419   47   49  1   0  0 0.020 01.0  0.00237   -0.09555   -0.10093     +5.630560 
 420   42   49  1   0  0 0.020 01.0  0.00605   -0.64804   -0.64877     +0.112647 
 421   42   49  1   0  0 0.020 01.0  0.00605   -0.64804   -0.64619     -0.285476 
 422   45   49  1   0  0 0.020 01.0  0.00505   -0.49688   -0.49628     -0.120754 
 423   48   49  1   0  0 0.020 01.0  0.00406   -0.34897   -0.34768     -0.369659 
 424   49   50  1   0  0 0.020 01.0  0.00531   +0.53667   +0.53031     -1.185086 
 425   49   51  1   0  0 0.020 01.0  0.00618   +0.66635   +0.66198     -0.655812 
 426   51   52  1   0  0 0.020 01.0  0.00364   +0.28561   +0.28314     -0.864816 
 427   52   53  1   0  0 0.020 01.0  0.00243   +0.10374   +0.10073     -2.901484 
 428   53   54  1   0  0 0.020 01.0  0.00258   -0.12680   -0.13441     +6.001577 
 429   49   54  1   0  0 0.020 01.0  0.00425   +0.37773   +0.37088     -1.813465 
 430   49   54  1   0  0 0.020 01.0  0.00425   +0.37751   +0.36947     -2.129745 
 431   54   55  1   0  0 0.020 01.0  0.00220   +0.07075   +0.07416     +4.819788 
 432   54   56  1   0  0 0.020 01.0  0.00297   +0.18534   +0.19059     +2.832632 
 433   55   56  1   0  0 0.020 01.0  0.00316   -0.21426   -0.21784     +1.670867 
 434   56   57  1   0  0 0.020 01.0  0.00327   -0.22994   -0.23212     +0.948073 
 435   50   57  1   0  0 0.020 01.0  0.00413   +0.35882   +0.35223     -1.836575 
 436   56   58  1   0  0 0.020 01.0  0.00218   -0.06671   -0.06730     +0.884425 
 437   51   58  1   0  0 0.020 01.0  0.00299   +0.18791   +0.19578     +4.188175 
 438   54   59  1   0  0 0.020 01.0  0.00376   -0.30375   -0.29657     -2.363786 
 439   56   59  1   0  0 0.020 01.0  0.00360   -0.27957   -0.28154     +0.704654 
 440   56   59  1   0  0 0.020 01.0  0.00369   -0.29307   -0.28829     -1.631010 
 441   55   59  1   0  0 0.020 01.0  0.00403   -0.34509   -0.35642     +3.283201 
 442   59   60  1   0  0 0.020 01.0  0.00462   -0.43313   -0.42387     -2.137926 
 443   59   61  1   0  0 0.020 01.0  0.00518   -0.51714   -0.50381     -2.577639 
 444   60   61  1   0  0 0.020 01.0  0.00920   -1.12061   -1.14613     +2.277331 
 445   60   62  1   0  0 0.020 01.0  0.00239   -0.09874   -0.09954     +0.810209 
 446   61   62  1   0  0 0.020 01.0  0.00343   +0.25487   +0.26126     +2.507161 
 447   63   59  1   0  0 0.020 01.0  0.01185   +1.51752   +1.48713     -2.002610 
 448   63   64  1   0  0 0.020 01.0  0.01185   -1.51752   -1.52929     +0.775608 
 449   64   61  1   0  0 0.020 01.0  0.00377   +0.30521   +0.29860     -2.165722 
 450   38   65  1   0  0 0.020 01.0  0.01383   -1.81409   -1.78235     -1.749638 
 451   64   65  1   0  0 0.020 01.0  0.01392   -1.82756   -1.80601     -1.179168 
 452   49   66  1   0  0 0.020 01.0  0.01055   -1.32183   -1.33554     +1.037198 
 453   49   66  1   0  0 0.020 01.0  0.01055   -1.32183   -1.32313     +0.098349 
 454   62   66  1   0  0 0.020 01.0  0.00421   -0.37166   -0.36539     -1.687026 
 455   62   67  1   0  0 0.020 01.0  0.00335   -0.24307   -0.24655     +1.431686 
 456   65   66  1   0  0 0.020 01.0  0.00230   +0.08462   +0.08182     -3.308910 
 457   66   67  1   0  0 0.020 01.0  0.00528   +0.53165   +0.54279     +2.095363 
 458   65   68  1   0  0 0.020 01.0  0.00268   +0.14169   +0.14270     +0.712824 
 459   47   69  1   0  0 0.020 01.0  0.00546   -0.55909   -0.56313     +0.722603 
 460   49   69  1   0  0 0.020 01.0  0.00483   -0.46509   -0.47691     +2.541444 
 461   68   69  1   0  0 0.020 01.0  0.01011   -1.25658   -1.25821     +0.129717 
 462   69   70  1   0  0 0.020 01.0  0.00896   +1.08348   +1.09273     +0.853731 
 463   24   70  1   0  0 0.020 01.0  0.00215   -0.06209   -0.06330     +1.948784 
 464   70   71  1   0  0 0.020 01.0  0.00284   +0.16647   +0.16902     +1.531808 
 465   24   72  1   0  0 0.020 01.0  0.00183   +0.01473   +0.01988    +34.962661 
 466   71   72  1   0  0 0.020 01.0  0.00244   +0.10596   +0.10114     -4.548886 
 467   71   73  1   0  0 0.020 01.0  0.00213   +0.06012   +0.05534     -7.950765 
 468   70   74  1   0  0 0.020 01.0  0.00281   +0.16202   +0.16902     +4.320454 
 469   70   75  1   0  0 0.020 01.0  0.00174   -0.00141   +0.00093   -165.957447 
 470   69   75  1   0  0 0.020 01.0  0.00907   +1.09972   +1.10869     +0.815662 
 471   74   75  1   0  0 0.020 01.0  0.00520   -0.51995   -0.50962     -1.986729 
 472   76   77  1   0  0 0.020 01.0  0.00581   -0.61170   -0.60781     -0.635933 
 473   69   77  1   0  0 0.020 01.0  0.00587   +0.62105   +0.61350     -1.215683 
 474   75   77  1   0  0 0.020 01.0  0.00404   -0.34635   -0.35729     +3.158655 
 475   77   78  1   0  0 0.020 01.0  0.00476   +0.45373   +0.46409     +2.283296 
 476   78   79  1   0  0 0.020 01.0  0.00345   -0.25706   -0.26614     +3.532249 
 477   77   80  1   0  0 0.020 01.0  0.00817   -0.96616   -0.96677     +0.063137 
 478   77   80  1   0  0 0.020 01.0  0.00469   -0.44387   -0.44010     -0.849348 
 479   79   80  1   0  0 0.020 01.0  0.00605   -0.64759   -0.63966     -1.224540 
 480   68   81  1   0  0 0.020 01.0  0.00469   -0.44303   -0.44719     +0.938988 
 481   81   80  1   0  0 0.020 01.0  0.00469   -0.44360   -0.43760     -1.352570 
 482   77   82  1   0  0 0.020 01.0  0.00194   -0.03087   -0.03052     -1.133787 
 483   82   83  1   0  0 0.020 01.0  0.00487   -0.47109   -0.48019     +1.931690 
 484   83   84  1   0  0 0.020 01.0  0.00338   -0.24734   -0.25505     +3.117167 
 485   83   85  1   0  0 0.020 01.0  0.00458   -0.42709   -0.42310     -0.934229 
 486   84   85  1   0  0 0.020 01.0  0.00415   -0.36293   -0.37206     +2.515637 
 487   85   86  1   0  0 0.020 01.0  0.00288   +0.17172   +0.17660     +2.841836 
 488   86   87  1   0  0 0.020 01.0  0.00200   -0.03947   -0.04321     +9.475551 
 489   85   88  1   0  0 0.020 01.0  0.00509   -0.50334   -0.50180     -0.305956 
 490   85   89  1   0  0 0.020 01.0  0.00648   -0.71177   -0.70694     -0.678590 
 491   88   89  1   0  0 0.020 01.0  0.00833   -0.98873   -0.97897     -0.987125 
 492   89   90  1   0  0 0.020 01.0  0.00561   +0.58174   +0.59391     +2.092000 
 493   89   90  1   0  0 0.020 01.0  0.00912   +1.10743   +1.11020     +0.250129 
 494   90   91  1   0  0 0.020 01.0  0.00182   +0.01289   +0.01748    +35.608999 
 495   89   92  1   0  0 0.020 01.0  0.01519   +2.01788   +1.97840     -1.956509 
 496   89   92  1   0  0 0.020 01.0  0.00597   +0.63602   +0.65262     +2.609981 
 497   91   92  1   0  0 0.020 01.0  0.00231   -0.08720   -0.08213     -5.814220 
 498   92   93  1   0  0 0.020 01.0  0.00558   +0.57715   +0.56203     -2.619770 
 499   92   94  1   0  0 0.020 01.0  0.00522   +0.52256   +0.52755     +0.954914 
 500   93   94  1   0  0 0.020 01.0  0.00472   +0.44818   +0.45960     +2.548083 
 501   94   95  1   0  0 0.020 01.0  0.00447   +0.40977   +0.40180     -1.944994 
 502   80   96  1   0  0 0.020 01.0  0.00299   +0.18928   +0.18261     -3.523880 
 503   82   96  1   0  0 0.020 01.0  0.00241   -0.10117   -0.09938     -1.769299 
 504   94   96  1   0  0 0.020 01.0  0.00306   +0.19915   +0.19041     -4.388652 
 505   80   97  1   0  0 0.020 01.0  0.00349   +0.26384   +0.26039     -1.307611 
 506   80   98  1   0  0 0.020 01.0  0.00366   +0.28864   +0.29770     +3.138858 
 507   80   99  1   0  0 0.020 01.0  0.00303   +0.19479   +0.18728     -3.855434 
 508   92  100  1   0  0 0.020 01.0  0.00383   +0.31453   +0.31573     +0.381522 
 509   94  100  1   0  0 0.020 01.0  0.00202   +0.04243   +0.04677    +10.228612 
 510   95   96  1   0  0 0.020 01.0  0.00182   -0.01262   -0.01358     +7.606973 
 511   96   97  1   0  0 0.020 01.0  0.00247   -0.11060   -0.11193     +1.202532 
 512   98  100  1   0  0 0.020 01.0  0.00209   -0.05341   -0.05143     -3.707171 
 513   99  100  1   0  0 0.020 01.0  0.00325   -0.22732   -0.23074     +1.504487 
 514  100  101  1   0  0 0.020 01.0  0.00285   -0.16734   -0.17330     +3.561611 
 515   92  102  1   0  0 0.020 01.0  0.00471   +0.44623   +0.44463     -0.358559 
 516  101  102  1   0  0 0.020 01.0  0.00433   -0.38960   -0.37722     -3.177618 
 517  100  103  1   0  0 0.020 01.0  0.00981   +1.21084   +1.23079     +1.647617 
 518  100  104  1   0  0 0.020 01.0  0.00549   +0.56421   +0.55661     -1.347016 
 519  103  104  1   0  0 0.020 01.0  0.00389   +0.32310   +0.31777     -1.649644 
 520  103  105  1   0  0 0.020 01.0  0.00460   +0.42949   +0.43035     +0.200237 
 521  100  106  1   0  0 0.020 01.0  0.00577   +0.60573   +0.61242     +1.104452 
 522  104  105  1   0  0 0.020 01.0  0.00498   +0.48733   +0.48494     -0.490427 
 523  105  106  1   0  0 0.020 01.0  0.00231   +0.08681   +0.08827     +1.681834 
 524  105  107  1   0  0 0.020 01.0  0.00352   +0.26733   +0.26949     +0.807990 
 525  105  108  1   0  0 0.020 01.0  0.00333   +0.23992   +0.24686     +2.892631 
 526  106  107  1   0  0 0.020 01.0  0.00333   +0.24003   +0.23546     -1.903929 
 527  108  109  1   0  0 0.020 01.0  0.00319   +0.21805   +0.21580     -1.031873 
 528  103  110  1   0  0 0.020 01.0  0.00577   +0.60556   +0.61795     +2.046040 
 529  109  110  1   0  0 0.020 01.0  0.00265   +0.13740   +0.13275     -3.384279 
 530  110  111  1   0  0 0.020 01.0  0.00411   -0.35703   -0.36598     +2.506792 
 531  110  112  1   0  0 0.020 01.0  0.00636   +0.69459   +0.70858     +2.014138 
 532   17  113  1   0  0 0.020 01.0  0.00187   +0.02059   +0.02368    +15.007285 
 533   32  113  1   0  0 0.020 01.0  0.00201   +0.04107   +0.04425     +7.742878 
 534   32  114  1   0  0 0.020 01.0  0.00236   +0.09361   +0.09495     +1.431471 
 535   27  115  1   0  0 0.020 01.0  0.00312   +0.20734   +0.20391     -1.654288 
 536  114  115  1   0  0 0.020 01.0  0.00182   +0.01347   +0.01494    +10.913140 
 537   68  116  1   0  0 0.020 01.0  0.01401   +1.84126   +1.86216     +1.135092 
 538   12  117  1   0  0 0.020 01.0  0.00308   +0.20153   +0.20854     +3.478390 
 539   75  118  1   0  0 0.020 01.0  0.00441   +0.40194   +0.39886     -0.766284 
 540   76  118  1   0  0 0.020 01.0  0.00219   -0.06830   -0.07355     +7.686676 
 541    1    2  4   0  0 0.020 01.0  0.00260   -0.13040   -0.12660     -2.914110 
 542    1    3  4   0  0 0.020 01.0  0.00287   -0.17064   -0.17631     +3.322785 
 543    4    5  4   0  0 0.020 01.0  0.00352   -0.26792   -0.26230     -2.097641 
 544    3    5  4   0  0 0.020 01.0  0.00270   -0.14491   -0.14199     -2.015044 
 545    5    6  4   0  0 0.020 01.0  0.00201   +0.04108   +0.03769     -8.252191 
 546    6    7  4   0  0 0.020 01.0  0.00205   -0.04768   -0.04725     -0.901846 
 547    8    9  4   0  0 0.020 01.0  0.00772   -0.89734   -0.89211     -0.582834 
 548    8    5  4   0  0 0.020 01.0  0.01005   +1.24723   +1.26908     +1.751882 
 549    9   10  4   0  0 0.020 01.0  0.00336   -0.24429   -0.25381     +3.897008 
 550    4   11  4   0  0 0.020 01.0  0.00175   -0.00214   -0.00145    -32.242991 
 551    5   11  4   0  0 0.020 01.0  0.00193   +0.02970   +0.02497    -15.925926 
 552   11   12  4   0  0 0.020 01.0  0.00407   -0.35132   -0.35513     +1.084481 
 553    2   12  4   0  0 0.020 01.0  0.00307   -0.20005   -0.19515     -2.449388 
 554    3   12  4   0  0 0.020 01.0  0.00256   -0.12395   -0.12307     -0.709964 
 555    7   12  4   0  0 0.020 01.0  0.00217   -0.06502   -0.06961     +7.059366 
 556   11   13  4   0  0 0.020 01.0  0.00249   +0.11414   +0.11989     +5.037673 
 557   12   14  4   0  0 0.020 01.0  0.00191   +0.02631   +0.02136    -18.814139 
 558   13   15  4   0  0 0.020 01.0  0.00199   -0.03836   -0.04038     +5.265902 
 559   14   15  4   0  0 0.020 01.0  0.00194   +0.03149   +0.02597    -17.529374 
 560   12   16  4   0  0 0.020 01.0  0.00202   +0.04288   +0.04022     -6.203358 
 561   15   17  4   0  0 0.020 01.0  0.00336   -0.24415   -0.25006     +2.420643 
 562   16   17  4   0  0 0.020 01.0  0.00198   -0.03700   -0.03378     -8.702703 
 563   17   18  4   0  0 0.020 01.0  0.00339   +0.24849   +0.24023     -3.324077 
 564   18   19  4   0  0 0.020 01.0  0.00267   +0.14023   +0.13567     -3.251801 
 565   19   20  4   0  0 0.020 01.0  0.00210   +0.05423   +0.04904     -9.570349 
 566   15   19  4   0  0 0.020 01.0  0.00255   +0.12246   +0.12682     +3.560346 
 567   20   21  4   0  0 0.020 01.0  0.00206   +0.04972   +0.05085     +2.272727 
 568   21   22  4   0  0 0.020 01.0  0.00186   -0.01839   -0.02038    +10.821098 
 569   22   23  4   0  0 0.020 01.0  0.00217   -0.06492   -0.06327     -2.541590 
 570   23   24  4   0  0 0.020 01.0  0.00245   +0.10796   +0.11389     +5.492775 
 571   23   25  4   0  0 0.020 01.0  0.00346   -0.25919   -0.26420     +1.932945 
 572   26   25  4   0  0 0.020 01.0  0.00317   +0.21585   +0.21380     -0.949734 
 573   25   27  4   0  0 0.020 01.0  0.00374   +0.30055   +0.29375     -2.262519 
 574   27   28  4   0  0 0.020 01.0  0.00177   -0.00589   -0.00249    -57.724958 
 575   28   29  4   0  0 0.020 01.0  0.00217   -0.06564   -0.07141     +8.790372 
 576   30   17  4   0  0 0.020 01.0  0.00796   +0.93371   +0.93151     -0.235619 
 577    8   30  4   0  0 0.020 01.0  0.00359   +0.27768   +0.27225     -1.955488 
 578   26   30  4   0  0 0.020 01.0  0.00251   -0.11681   -0.11875     +1.660817 
 579   17   31  4   0  0 0.020 01.0  0.00250   +0.11548   +0.11034     -4.450987 
 580   29   31  4   0  0 0.020 01.0  0.00231   -0.08639   -0.08516     -1.423776 
 581   23   32  4   0  0 0.020 01.0  0.00205   +0.04714   +0.04782     +1.442512 
 582   31   32  4   0  0 0.020 01.0  0.00252   +0.11816   +0.11277     -4.561611 
 583   27   32  4   0  0 0.020 01.0  0.00180   +0.01020   +0.01538    +50.784314 
 584   15   33  4   0  0 0.020 01.0  0.00206   -0.04883   -0.04590     -6.000410 
 585   19   34  4   0  0 0.020 01.0  0.00244   -0.10567   -0.11142     +5.441469 
 586   35   36  4   0  0 0.020 01.0  0.00215   +0.06248   +0.05722     -8.418694 
 587   35   37  4   0  0 0.020 01.0  0.00275   -0.15248   -0.15203     -0.295121 
 588   33   37  4   0  0 0.020 01.0  0.00246   -0.10957   -0.11219     +2.391165 
 589   34   36  4   0  0 0.020 01.0  0.00250   +0.11497   +0.11467     -0.260938 
 590   34   37  4   0  0 0.020 01.0  0.00430   -0.38565   -0.39585     +2.644885 
 591   38   37  4   0  0 0.020 01.0  0.00921   +1.12112   +1.14743     +2.346760 
 592   37   39  4   0  0 0.020 01.0  0.00198   +0.03748   +0.04066     +8.484525 
 593   37   40  4   0  0 0.020 01.0  0.00193   -0.02929   -0.02481    -15.295323 
 594   30   38  4   0  0 0.020 01.0  0.00294   +0.18084   +0.18387     +1.675514 
 595   39   40  4   0  0 0.020 01.0  0.00226   -0.07934   -0.07497     -5.507941 
 596   40   41  4   0  0 0.020 01.0  0.00181   +0.01172   +0.00867    -26.023891 
 597   40   42  4   0  0 0.020 01.0  0.00216   -0.06468   -0.06067     -6.199753 
 598   41   42  4   0  0 0.020 01.0  0.00225   -0.07808   -0.08135     +4.188012 
 599   43   44  4   0  0 0.020 01.0  0.00180   -0.01033   -0.00764    -26.040658 
 600   34   43  4   0  0 0.020 01.0  0.00186   +0.01922   +0.01804     -6.139438 
 601   44   45  4   0  0 0.020 01.0  0.00212   +0.05806   +0.05184    -10.713055 
 602   45   46  4   0  0 0.020 01.0  0.00196   -0.03375   -0.03771    +11.733333 
 603   46   47  4   0  0 0.020 01.0  0.00181   -0.01224   -0.01582    +29.248366 
 604   46   48  4   0  0 0.020 01.0  0.00212   -0.05831   -0.05875     +0.754588 
 605   47   49  4   0  0 0.020 01.0  0.00246   -0.10827   -0.11005     +1.644038 
 606   42   49  4   0  0 0.020 01.0  0.00208   +0.05214   +0.04851     -6.962025 
 607   42   49  4   0  0 0.020 01.0  0.00208   +0.05214   +0.04761     -8.688147 
 608   45   49  4   0  0 0.020 01.0  0.00186   -0.01947   -0.01736    -10.837185 
 609   48   49  4   0  0 0.020 01.0  0.00195   +0.03206   +0.03397     +5.957580 
 610   49   50  4   0  0 0.020 01.0  0.00263   +0.13426   +0.12994     -3.217637 
 611   49   51  4   0  0 0.020 01.0  0.00310   +0.20441   +0.20160     -1.374688 
 612   51   52  4   0  0 0.020 01.0  0.00215   +0.06245   +0.06556     +4.979984 
 613   52   53  4   0  0 0.020 01.0  0.00187   +0.01994   +0.01548    -22.367101 
 614   53   54  4   0  0 0.020 01.0  0.00210   -0.05552   -0.05154     -7.168588 
 615   49   54  4   0  0 0.020 01.0  0.00261   +0.13069   +0.12896     -1.323743 
 616   49   54  4   0  0 0.020 01.0  0.00248   +0.11197   +0.10905     -2.607841 
 617   54   55  4   0  0 0.020 01.0  0.00183   +0.01456   +0.01844    +26.648352 
 618   54   56  4   0  0 0.020 01.0  0.00202   +0.04345   +0.04431     +1.979287 
 619   55   56  4   0  0 0.020 01.0  0.00212   -0.05822   -0.06012     +3.263483 
 620   56   57  4   0  0 0.020 01.0  0.00234   -0.09101   -0.09072     -0.318646 
 621   50   57  4   0  0 0.020 01.0  0.00234   +0.09139   +0.08880     -2.834008 
 622   56   58  4   0  0 0.020 01.0  0.00198   -0.03691   -0.03700     +0.243836 
 623   51   58  4   0  0 0.020 01.0  0.00194   +0.03157   +0.03091     -2.090592 
 624   54   59  4   0  0 0.020 01.0  0.00223   -0.07509   -0.07118     -5.207085 
 625   56   59  4   0  0 0.020 01.0  0.00201   -0.04176   -0.04120     -1.340996 
 626   56   59  4   0  0 0.020 01.0  0.00199   -0.03909   -0.04012     +2.634945 
 627   55   59  4   0  0 0.020 01.0  0.00228   -0.08264   -0.08634     +4.477251 
 628   59   60  4   0  0 0.020 01.0  0.00197   +0.03573   +0.03235     -9.459838 
 629   59   61  4   0  0 0.020 01.0  0.00207   +0.05031   +0.05411     +7.553170 
 630   60   61  4   0  0 0.020 01.0  0.00230   +0.08518   +0.09128     +7.161305 
 631   60   62  4   0  0 0.020 01.0  0.00221   -0.07114   -0.07445     +4.652797 
 632   61   62  4   0  0 0.020 01.0  0.00266   -0.13857   -0.13313     -3.925814 
 633   63   59  4   0  0 0.020 01.0  0.00623   +0.67484   +0.65673     -2.683599 
 634   63   64  4   0  0 0.020 01.0  0.00623   -0.67484   -0.68838     +2.006402 
 635   64   61  4   0  0 0.020 01.0  0.00267   +0.13989   +0.14543     +3.960254 
 636   38   65  4   0  0 0.020 01.0  0.00553   -0.57010   -0.57629     +1.085774 
 637   64   65  4   0  0 0.020 01.0  0.00617   -0.66495   -0.66308     -0.281224 
 638   49   66  4   0  0 0.020 01.0  0.00202   +0.04313   +0.04682     +8.555530 
 639   49   66  4   0  0 0.020 01.0  0.00202   +0.04313   +0.03729    -13.540459 
 640   62   66  4   0  0 0.020 01.0  0.00288   -0.17264   -0.17583     +1.847776 
 641   62   67  4   0  0 0.020 01.0  0.00269   -0.14413   -0.14513     +0.693818 
 642   65   66  4   0  0 0.020 01.0  0.00655   +0.72249   +0.70306     -2.689311 
 643   66   67  4   0  0 0.020 01.0  0.00302   +0.19272   +0.19183     -0.461810 
 644   65   68  4   0  0 0.020 01.0  0.00323   -0.22432   -0.22321     -0.494829 
 645   47   69  4   0  0 0.020 01.0  0.00251   +0.11617   +0.11232     -3.314109 
 646   49   69  4   0  0 0.020 01.0  0.00244   +0.10633   +0.10752     +1.119157 
 647   68   69  4   0  0 0.020 01.0  0.00925   +1.12813   +1.13510     +0.617837 
 648   69   70  4   0  0 0.020 01.0  0.00281   +0.16078   +0.15860     -1.355890 
 649   24   70  4   0  0 0.020 01.0  0.00193   -0.02974   -0.03444    +15.803631 
 650   70   71  4   0  0 0.020 01.0  0.00256   -0.12375   -0.12003     -3.006061 
 651   24   72  4   0  0 0.020 01.0  0.00195   +0.03306   +0.03542     +7.138536 
 652   71   72  4   0  0 0.020 01.0  0.00180   -0.00938   -0.01088    +15.991471 
 653   71   73  4   0  0 0.020 01.0  0.00245   -0.10738   -0.10352     -3.594710 
 654   70   74  4   0  0 0.020 01.0  0.00259   +0.12894   +0.13222     +2.543819 
 655   70   75  4   0  0 0.020 01.0  0.00240   +0.09942   +0.10084     +1.428284 
 656   69   75  4   0  0 0.020 01.0  0.00310   +0.20492   +0.20156     -1.639664 
 657   74   75  4   0  0 0.020 01.0  0.00215   -0.06191   -0.06111     -1.292198 
 658   76   77  4   0  0 0.020 01.0  0.00314   -0.21032   -0.21566     +2.538988 
 659   69   77  4   0  0 0.020 01.0  0.00219   +0.06809   +0.06359     -6.608900 
 660   75   77  4   0  0 0.020 01.0  0.00237   -0.09544   -0.09505     -0.408634 
 661   77   78  4   0  0 0.020 01.0  0.00217   +0.06617   +0.06368     -3.763035 
 662   78   79  4   0  0 0.020 01.0  0.00296   -0.18366   -0.18175     -1.039965 
 663   77   80  4   0  0 0.020 01.0  0.00423   -0.37397   -0.37445     +0.128353 
 664   77   80  4   0  0 0.020 01.0  0.00310   -0.20539   -0.20416     -0.598861 
 665   79   80  4   0  0 0.020 01.0  0.00370   -0.29578   -0.30376     +2.697951 
 666   68   81  4   0  0 0.020 01.0  0.00204   -0.04605   -0.04643     +0.825190 
 667   81   80  4   0  0 0.020 01.0  0.00677   +0.75545   +0.75168     -0.499040 
 668   77   82  4   0  0 0.020 01.0  0.00289   +0.17343   +0.17251     -0.530473 
 669   82   83  4   0  0 0.020 01.0  0.00337   +0.24505   +0.24897     +1.599674 
 670   83   84  4   0  0 0.020 01.0  0.00271   +0.14731   +0.14317     -2.810400 
 671   83   85  4   0  0 0.020 01.0  0.00254   +0.12069   +0.11663     -3.363990 
 672   84   85  4   0  0 0.020 01.0  0.00234   +0.09039   +0.08516     -5.786038 
 673   85   86  4   0  0 0.020 01.0  0.00222   -0.07354   -0.07286     -0.924667 
 674   86   87  4   0  0 0.020 01.0  0.00274   -0.15091   -0.15012     -0.523491 
 675   85   88  4   0  0 0.020 01.0  0.00224   +0.07582   +0.07041     -7.135320 
 676   85   89  4   0  0 0.020 01.0  0.00178   +0.00661   +0.00470    -28.895613 
 677   88   89  4   0  0 0.020 01.0  0.00190   -0.02481   -0.02856    +15.114873 
 678   89   90  4   0  0 0.020 01.0  0.00205   -0.04717   -0.04283     -9.200763 
 679   89   90  4   0  0 0.020 01.0  0.00210   -0.05431   -0.05614     +3.369545 
 680   90   91  4   0  0 0.020 01.0  0.00203   +0.04462   +0.04499     +0.829225 
 681   89   92  4   0  0 0.020 01.0  0.00217   -0.06594   -0.06802     +3.154383 
 682   89   92  4   0  0 0.020 01.0  0.00217   -0.06487   -0.05976     -7.877293 
 683   91   92  4   0  0 0.020 01.0  0.00229   -0.08347   -0.08874     +6.313646 
 684   92   93  4   0  0 0.020 01.0  0.00245   -0.10753   -0.10256     -4.621966 
 685   92   94  4   0  0 0.020 01.0  0.00269   -0.14311   -0.14672     +2.522535 
 686   93   94  4   0  0 0.020 01.0  0.00297   -0.18568   -0.19026     +2.466609 
 687   94   95  4   0  0 0.020 01.0  0.00236   +0.09337   +0.09122     -2.302667 
 688   80   96  4   0  0 0.020 01.0  0.00312   +0.20852   +0.20219     -3.035680 
 689   82   96  4   0  0 0.020 01.0  0.00219   -0.06875   -0.06466     -5.949091 
 690   94   96  4   0  0 0.020 01.0  0.00236   -0.09460   -0.10072     +6.469345 
 691   80   97  4   0  0 0.020 01.0  0.00344   +0.25538   +0.26022     +1.895215 
 692   80   98  4   0  0 0.020 01.0  0.00229   +0.08334   +0.08690     +4.271658 
 693   80   99  4   0  0 0.020 01.0  0.00228   +0.08184   +0.07586     -7.306940 
 694   92  100  4   0  0 0.020 01.0  0.00279   -0.15813   -0.15316     -3.142984 
 695   94  100  4   0  0 0.020 01.0  0.00502   -0.49300   -0.50520     +2.474645 
 696   95   96  4   0  0 0.020 01.0  0.00316   -0.21371   -0.22261     +4.164522 
 697   96   97  4   0  0 0.020 01.0  0.00306   -0.19967   -0.19228     -3.701107 
 698   98  100  4   0  0 0.020 01.0  0.00190   +0.02449   +0.02721    +11.106574 
 699   99  100  4   0  0 0.020 01.0  0.00204   -0.04574   -0.05068    +10.800175 
 700  100  101  4   0  0 0.020 01.0  0.00320   +0.22073   +0.22239     +0.752050 
 701   92  102  4   0  0 0.020 01.0  0.00225   -0.07668   -0.07836     +2.190923 
 702  101  102  4   0  0 0.020 01.0  0.00236   +0.09354   +0.09743     +4.158649 
 703  100  103  4   0  0 0.020 01.0  0.00202   -0.04301   -0.03902     -9.276912 
 704  100  104  4   0  0 0.020 01.0  0.00244   +0.10622   +0.11139     +4.867257 
 705  103  104  4   0  0 0.020 01.0  0.00226   +0.07929   +0.07882     -0.592761 
 706  103  105  4   0  0 0.020 01.0  0.00217   +0.06552   +0.06469     -1.266789 
 707  100  106  4   0  0 0.020 01.0  0.00234   +0.09172   +0.09347     +1.907981 
 708  104  105  4   0  0 0.020 01.0  0.00174   +0.00065   +0.00494   +660.000000 
 709  105  106  4   0  0 0.020 01.0  0.00204   +0.04547   +0.04878     +7.279525 
 710  105  107  4   0  0 0.020 01.0  0.00186   -0.01854   -0.01439    -22.384035 
 711  105  108  4   0  0 0.020 01.0  0.00244   -0.10608   -0.11100     +4.638009 
 712  106  107  4   0  0 0.020 01.0  0.00196   -0.03398   -0.02939    -13.507946 
 713  108  109  4   0  0 0.020 01.0  0.00243   -0.10391   -0.10521     +1.251083 
 714  103  110  4   0  0 0.020 01.0  0.00195   +0.03230   +0.03395     +5.108359 
 715  109  110  4   0  0 0.020 01.0  0.00259   -0.12858   -0.13452     +4.619692 
 716  110  111  4   0  0 0.020 01.0  0.00180   +0.00956   +0.01331    +39.225941 
 717  110  112  4   0  0 0.020 01.0  0.00377   -0.30614   -0.29682     -3.044359 
 718   17  113  4   0  0 0.020 01.0  0.00214   +0.06043   +0.05602     -7.297700 
 719   32  113  4   0  0 0.020 01.0  0.00290   -0.17530   -0.18132     +3.434113 
 720   32  114  4   0  0 0.020 01.0  0.00188   +0.02168   +0.02424    +11.808118 
 721   27  115  4   0  0 0.020 01.0  0.00204   +0.04666   +0.04718     +1.114445 
 722  114  115  4   0  0 0.020 01.0  0.00177   +0.00611   +0.00215    -64.811784 
 723   68  116  4   0  0 0.020 01.0  0.00616   -0.66359   -0.65125     -1.859582 
 724   12  117  4   0  0 0.020 01.0  0.00208   +0.05197   +0.05235     +0.731191 
 725   75  118  4   0  0 0.020 01.0  0.00331   +0.23594   +0.24193     +2.538781 
 726   76  118  4   0  0 0.020 01.0  0.00238   -0.09699   -0.10295     +6.144963 
 727    2    1  1   0  0 0.020 01.0  0.00256   +0.12454   +0.12030     -3.404529 
 728    3    1  1   0  0 0.020 01.0  0.00433   +0.38894   +0.39809     +2.352548 
 729    5    4  1   0  0 0.020 01.0  0.00863   +1.03414   +1.04062     +0.626608 
 730    5    3  1   0  0 0.020 01.0  0.00636   +0.69341   +0.70138     +1.149392 
 731    6    5  1   0  0 0.020 01.0  0.00757   -0.87526   -0.89276     +1.999406 
 732    7    6  1   0  0 0.020 01.0  0.00410   -0.35466   -0.34423     -2.940845 
 733    9    8  1   0  0 0.020 01.0  0.03142   +4.45255   +4.50686     +1.219750 
 734    5    8  1   0  0 0.020 01.0  0.02429   -3.38416   -3.36046     -0.700321 
 735   10    9  1   0  0 0.020 01.0  0.03173   +4.50000   +4.42134     -1.748000 
 736   11    4  1   0  0 0.020 01.0  0.00596   -0.63348   -0.62205     -1.804319 
 737   11    5  1   0  0 0.020 01.0  0.00680   -0.75997   -0.73976     -2.659315 
 738   12   11  1   0  0 0.020 01.0  0.00401   -0.34137   -0.34948     +2.375721 
 739   12    2  1   0  0 0.020 01.0  0.00392   +0.32736   +0.33707     +2.966153 
 740   12    3  1   0  0 0.020 01.0  0.00239   +0.09897   +0.10052     +1.566131 
 741   12    7  1   0  0 0.020 01.0  0.00283   -0.16439   -0.16909     +2.859055 
 742   13   11  1   0  0 0.020 01.0  0.00405   -0.34745   -0.34279     -1.341200 
 743   14   12  1   0  0 0.020 01.0  0.00295   -0.18210   -0.17851     -1.971444 
 744   15   13  1   0  0 0.020 01.0  0.00178   -0.00743   -0.00263    -64.602961 
 745   15   14  1   0  0 0.020 01.0  0.00201   -0.04180   -0.04733    +13.229665 
 746   16   12  1   0  0 0.020 01.0  0.00223   -0.07485   -0.08001     +6.893788 
 747   17   15  1   0  0 0.020 01.0  0.00875   +1.05297   +1.06037     +0.702774 
 748   17   16  1   0  0 0.020 01.0  0.00291   +0.17660   +0.18144     +2.740657 
 749   18   17  1   0  0 0.020 01.0  0.00703   -0.79387   -0.81293     +2.400897 
 750   19   18  1   0  0 0.020 01.0  0.00302   -0.19318   -0.18984     -1.728957 
 751   20   19  1   0  0 0.020 01.0  0.00245   +0.10691   +0.10582     -1.019549 
 752   19   15  1   0  0 0.020 01.0  0.00249   -0.11373   -0.10973     -3.517102 
 753   21   20  1   0  0 0.020 01.0  0.00366   +0.28863   +0.28559     -1.053252 
 754   22   21  1   0  0 0.020 01.0  0.00462   +0.43281   +0.42445     -1.931564 
 755   23   22  1   0  0 0.020 01.0  0.00536   +0.54321   +0.55619     +2.389499 
 756   24   23  1   0  0 0.020 01.0  0.00228   -0.08265   -0.08805     +6.533575 
 757   25   23  1   0  0 0.020 01.0  0.01285   +1.66813   +1.67387     +0.344098 
 758   25   26  1   0  0 0.020 01.0  0.00775   -0.90299   -0.91498     +1.327811 
 759   27   25  1   0  0 0.020 01.0  0.01087   -1.37091   -1.35648     -1.052586 
 760   28   27  1   0  0 0.020 01.0  0.00391   -0.32638   -0.32348     -0.888535 
 761   29   28  1   0  0 0.020 01.0  0.00277   -0.15568   -0.15642     +0.475334 
 762   17   30  1   0  0 0.020 01.0  0.01714   -2.31056   -2.28143     -1.260733 
 763   30    8  1   0  0 0.020 01.0  0.00666   -0.73865   -0.74513     +0.877276 
 764   30   26  1   0  0 0.020 01.0  0.01638   -2.19724   -2.23143     +1.556043 
 765   31   17  1   0  0 0.020 01.0  0.00270   -0.14580   -0.14379     -1.378601 
 766   31   29  1   0  0 0.020 01.0  0.00230   +0.08449   +0.08141     -3.645402 
 767   32   23  1   0  0 0.020 01.0  0.00775   -0.90215   -0.92465     +2.494042 
 768   32   31  1   0  0 0.020 01.0  0.00375   +0.30207   +0.31270     +3.519052 
 769   32   27  1   0  0 0.020 01.0  0.00256   -0.12460   -0.13053     +4.759230 
 770   33   15  1   0  0 0.020 01.0  0.00221   -0.07205   -0.07565     +4.996530 
 771   34   19  1   0  0 0.020 01.0  0.00198   +0.03719   +0.03257    -12.422694 
 772   36   35  1   0  0 0.020 01.0  0.00178   -0.00670   -0.00165    -75.373134 
 773   37   35  1   0  0 0.020 01.0  0.00399   +0.33825   +0.32996     -2.450850 
 774   37   33  1   0  0 0.020 01.0  0.00280   +0.15943   +0.16270     +2.051057 
 775   36   34  1   0  0 0.020 01.0  0.00376   -0.30330   -0.31180     +2.802506 
 776   37   34  1   0  0 0.020 01.0  0.00806   +0.94856   +0.95910     +1.111158 
 777   37   38  1   0  0 0.020 01.0  0.01798   -2.43684   -2.39284     -1.805617 
 778   39   37  1   0  0 0.020 01.0  0.00533   -0.53969   -0.53205     -1.415627 
 779   40   37  1   0  0 0.020 01.0  0.00460   -0.42926   -0.43664     +1.719238 
 780   38   30  1   0  0 0.020 01.0  0.00588   -0.62275   -0.63277     +1.608992 
 781   40   39  1   0  0 0.020 01.0  0.00352   -0.26817   -0.26359     -1.707872 
 782   41   40  1   0  0 0.020 01.0  0.00277   -0.15475   -0.14998     -3.082391 
 783   42   40  1   0  0 0.020 01.0  0.00252   +0.11863   +0.11722     -1.188570 
 784   42   41  1   0  0 0.020 01.0  0.00318   +0.21745   +0.22336     +2.717866 
 785   44   43  1   0  0 0.020 01.0  0.00285   +0.16746   +0.15996     -4.478681 
 786   43   34  1   0  0 0.020 01.0  0.00183   -0.01431   -0.01779    +24.318658 
 787   45   44  1   0  0 0.020 01.0  0.00393   +0.33004   +0.32474     -1.605866 
 788   46   45  1   0  0 0.020 01.0  0.00419   +0.36860   +0.38001     +3.095496 
 789   47   46  1   0  0 0.020 01.0  0.00383   +0.31464   +0.30681     -2.488558 
 790   48   46  1   0  0 0.020 01.0  0.00273   +0.14897   +0.14666     -1.550648 
 791   49   47  1   0  0 0.020 01.0  0.00237   +0.09590   +0.09350     -2.502607 
 792   49   42  1   0  0 0.020 01.0  0.00626   +0.67964   +0.69174     +1.780354 
 793   49   42  1   0  0 0.020 01.0  0.00626   +0.67964   +0.66666     -1.909835 
 794   49   45  1   0  0 0.020 01.0  0.00516   +0.51423   +0.51516     +0.180853 
 795   49   48  1   0  0 0.020 01.0  0.00407   +0.35108   +0.34823     -0.811781 
 796   50   49  1   0  0 0.020 01.0  0.00526   -0.52882   -0.51490     -2.632276 
 797   51   49  1   0  0 0.020 01.0  0.00602   -0.64353   -0.62721     -2.536012 
 798   52   51  1   0  0 0.020 01.0  0.00363   -0.28374   -0.27299     -3.788680 
 799   53   52  1   0  0 0.020 01.0  0.00242   -0.10320   -0.10498     +1.724806 
 800   54   53  1   0  0 0.020 01.0  0.00258   +0.12733   +0.12548     -1.452918 
 801   54   49  1   0  0 0.020 01.0  0.00417   -0.36582   -0.36158     -1.159040 
 802   54   49  1   0  0 0.020 01.0  0.00416   -0.36385   -0.37319     +2.566992 
 803   55   54  1   0  0 0.020 01.0  0.00220   -0.07065   -0.07175     +1.556971 
 804   56   54  1   0  0 0.020 01.0  0.00297   -0.18523   -0.19189     +3.595530 
 805   56   55  1   0  0 0.020 01.0  0.00316   +0.21453   +0.21469     +0.074582 
 806   57   56  1   0  0 0.020 01.0  0.00328   +0.23218   +0.24016     +3.436989 
 807   57   50  1   0  0 0.020 01.0  0.00408   -0.35218   -0.34727     -1.394173 
 808   58   56  1   0  0 0.020 01.0  0.00218   +0.06691   +0.06733     +0.627709 
 809   58   51  1   0  0 0.020 01.0  0.00298   -0.18691   -0.18476     -1.150286 
 810   59   54  1   0  0 0.020 01.0  0.00379   +0.30897   +0.30026     -2.819044 
 811   59   56  1   0  0 0.020 01.0  0.00364   +0.28668   +0.27870     -2.783591 
 812   59   56  1   0  0 0.020 01.0  0.00374   +0.30067   +0.29878     -0.628596 
 813   59   55  1   0  0 0.020 01.0  0.00408   +0.35148   +0.35664     +1.468078 
 814   60   59  1   0  0 0.020 01.0  0.00466   +0.43935   +0.44524     +1.340617 
 815   61   59  1   0  0 0.020 01.0  0.00524   +0.52635   +0.52979     +0.653558 
 816   61   60  1   0  0 0.020 01.0  0.00923   +1.12399   +1.13836     +1.278481 
 817   62   60  1   0  0 0.020 01.0  0.00239   +0.09892   +0.10013     +1.223211 
 818   62   61  1   0  0 0.020 01.0  0.00343   -0.25418   -0.25641     +0.877331 
 819   59   63  1   0  0 0.020 01.0  0.01185   -1.51752   -1.48240     -2.314302 
 820   64   63  1   0  0 0.020 01.0  0.01188   +1.52235   +1.52993     +0.497914 
 821   61   64  1   0  0 0.020 01.0  0.00377   -0.30521   -0.29556     -3.161757 
 822   65   38  1   0  0 0.020 01.0  0.01404   +1.84621   +1.87791     +1.717031 
 823   65   64  1   0  0 0.020 01.0  0.01398   +1.83749   +1.80294     -1.880282 
 824   66   49  1   0  0 0.020 01.0  0.01074   +1.35181   +1.33781     -1.035649 
 825   66   49  1   0  0 0.020 01.0  0.01074   +1.35181   +1.32307     -2.126038 
 826   66   62  1   0  0 0.020 01.0  0.00426   +0.37935   +0.37040     -2.359299 
 827   67   62  1   0  0 0.020 01.0  0.00337   +0.24503   +0.25008     +2.060972 
 828   66   65  1   0  0 0.020 01.0  0.00230   -0.08462   -0.08600     +1.630820 
 829   67   66  1   0  0 0.020 01.0  0.00523   -0.52503   -0.51876     -1.194217 
 830   68   65  1   0  0 0.020 01.0  0.00268   -0.14164   -0.14827     +4.680881 
 831   69   47  1   0  0 0.020 01.0  0.00564   +0.58650   +0.59202     +0.941176 
 832   69   49  1   0  0 0.020 01.0  0.00498   +0.48748   +0.48413     -0.687208 
 833   69   68  1   0  0 0.020 01.0  0.01011   +1.25658   +1.25262     -0.315141 
 834   70   69  1   0  0 0.020 01.0  0.00873   -1.04917   -1.03374     -1.470686 
 835   70   24  1   0  0 0.020 01.0  0.00215   +0.06210   +0.05953     -4.138486 
 836   71   70  1   0  0 0.020 01.0  0.00284   -0.16608   -0.16804     +1.180154 
 837   72   24  1   0  0 0.020 01.0  0.00183   -0.01456   -0.01040    -28.571429 
 838   72   71  1   0  0 0.020 01.0  0.00244   -0.10544   -0.09953     -5.605083 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.05635     -6.083333 
 840   74   70  1   0  0 0.020 01.0  0.00280   -0.16005   -0.16325     +1.999375 
 841   75   70  1   0  0 0.020 01.0  0.00175   +0.00201   -0.00306   -252.238806 
 842   75   69  1   0  0 0.020 01.0  0.00874   -1.05122   -1.06877     +1.669489 
 843   75   74  1   0  0 0.020 01.0  0.00522   +0.52361   +0.51597     -1.459101 
 844   77   76  1   0  0 0.020 01.0  0.00595   +0.63227   +0.63135     -0.145507 
 845   77   69  1   0  0 0.020 01.0  0.00580   -0.60948   -0.61358     +0.672705 
 846   77   75  1   0  0 0.020 01.0  0.00410   +0.35439   +0.34296     -3.225260 
 847   78   77  1   0  0 0.020 01.0  0.00475   -0.45294   -0.43883     -3.115203 
 848   79   78  1   0  0 0.020 01.0  0.00345   +0.25759   +0.24949     -3.144532 
 849   80   77  1   0  0 0.020 01.0  0.00829   +0.98390   +1.00026     +1.662771 
 850   80   77  1   0  0 0.020 01.0  0.00474   +0.45069   +0.46319     +2.773525 
 851   80   79  1   0  0 0.020 01.0  0.00610   +0.65527   +0.66752     +1.869458 
 852   81   68  1   0  0 0.020 01.0  0.00469   +0.44360   +0.43414     -2.132552 
 853   80   81  1   0  0 0.020 01.0  0.00469   +0.44360   +0.43483     -1.977006 
 854   82   77  1   0  0 0.020 01.0  0.00195   +0.03226   +0.03060     -5.145691 
 855   83   82  1   0  0 0.020 01.0  0.00490   +0.47443   +0.47954     +1.077082 
 856   84   83  1   0  0 0.020 01.0  0.00342   +0.25293   +0.26175     +3.487131 
 857   85   83  1   0  0 0.020 01.0  0.00464   +0.43602   +0.42640     -2.206321 
 858   85   84  1   0  0 0.020 01.0  0.00418   +0.36737   +0.37826     +2.964314 
 859   86   85  1   0  0 0.020 01.0  0.00287   -0.17053   -0.16513     -3.166598 
 860   87   86  1   0  0 0.020 01.0  0.00200   +0.04000   +0.03605     -9.875000 
 861   88   85  1   0  0 0.020 01.0  0.00513   +0.50873   +0.51105     +0.456038 
 862   89   85  1   0  0 0.020 01.0  0.00656   +0.72427   +0.70725     -2.349952 
 863   89   88  1   0  0 0.020 01.0  0.00842   +1.00267   +1.02655     +2.381641 
 864   90   89  1   0  0 0.020 01.0  0.00550   -0.56436   -0.57316     +1.559288 
 865   90   89  1   0  0 0.020 01.0  0.00892   -1.07853   -1.05778     -1.923915 
 866   91   90  1   0  0 0.020 01.0  0.00182   -0.01280   -0.01116    -12.812500 
 867   92   89  1   0  0 0.020 01.0  0.01492   -1.97796   -1.98692     +0.452992 
 868   92   89  1   0  0 0.020 01.0  0.00587   -0.62020   -0.62318     +0.480490 
 869   92   91  1   0  0 0.020 01.0  0.00232   +0.08769   +0.08285     -5.519443 
 870   93   92  1   0  0 0.020 01.0  0.00552   -0.56818   -0.58391     +2.768489 
 871   94   92  1   0  0 0.020 01.0  0.00512   -0.50848   -0.52132     +2.525173 
 872   94   93  1   0  0 0.020 01.0  0.00469   -0.44286   -0.45253     +2.183534 
 873   95   94  1   0  0 0.020 01.0  0.00445   -0.40738   -0.39466     -3.122392 
 874   96   80  1   0  0 0.020 01.0  0.00298   -0.18628   -0.19221     +3.183380 
 875   96   82  1   0  0 0.020 01.0  0.00241   +0.10137   +0.10466     +3.245536 
 876   96   94  1   0  0 0.020 01.0  0.00305   -0.19787   -0.20299     +2.587557 
 877   97   80  1   0  0 0.020 01.0  0.00348   -0.26143   -0.26652     +1.946984 
 878   98   80  1   0  0 0.020 01.0  0.00364   -0.28659   -0.28664     +0.017447 
 879   99   80  1   0  0 0.020 01.0  0.00302   -0.19268   -0.20167     +4.665767 
 880  100   92  1   0  0 0.020 01.0  0.00378   -0.30682   -0.31718     +3.376573 
 881  100   94  1   0  0 0.020 01.0  0.00199   -0.03850   -0.03749     -2.623377 
 882   96   95  1   0  0 0.020 01.0  0.00182   +0.01338   +0.01753    +31.016442 
 883   97   96  1   0  0 0.020 01.0  0.00248   +0.11143   +0.10707     -3.912770 
 884  100   98  1   0  0 0.020 01.0  0.00209   +0.05361   +0.05945    +10.893490 
 885  100   99  1   0  0 0.020 01.0  0.00326   +0.22825   +0.22863     +0.166484 
 886  101  100  1   0  0 0.020 01.0  0.00286   +0.16960   +0.17229     +1.586085 
 887  102   92  1   0  0 0.020 01.0  0.00469   -0.44369   -0.45220     +1.918006 
 888  102  101  1   0  0 0.020 01.0  0.00436   +0.39369   +0.38302     -2.710254 
 889  103  100  1   0  0 0.020 01.0  0.00965   -1.18816   -1.19104     +0.242392 
 890  104  100  1   0  0 0.020 01.0  0.00540   -0.54955   -0.55605     +1.182786 
 891  104  103  1   0  0 0.020 01.0  0.00385   -0.31778   -0.31684     -0.295802 
 892  105  103  1   0  0 0.020 01.0  0.00453   -0.41924   -0.41595     -0.784753 
 893  106  100  1   0  0 0.020 01.0  0.00562   -0.58337   -0.59031     +1.189640 
 894  105  104  1   0  0 0.020 01.0  0.00497   -0.48483   -0.48989     +1.043665 
 895  106  105  1   0  0 0.020 01.0  0.00231   -0.08666   -0.09359     +7.996769 
 896  107  105  1   0  0 0.020 01.0  0.00349   -0.26327   -0.27193     +3.289399 
 897  108  105  1   0  0 0.020 01.0  0.00332   -0.23805   -0.22898     -3.810124 
 898  107  106  1   0  0 0.020 01.0  0.00331   -0.23673   -0.24295     +2.627466 
 899  109  108  1   0  0 0.020 01.0  0.00318   -0.21740   -0.21364     -1.729531 
 900  110  103  1   0  0 0.020 01.0  0.00567   -0.59114   -0.58527     -0.992997 
 901  110  109  1   0  0 0.020 01.0  0.00264   -0.13642   -0.13825     +1.341446 
 902  111  110  1   0  0 0.020 01.0  0.00413   +0.36000   +0.36669     +1.858333 
 903  112  110  1   0  0 0.020 01.0  0.00627   -0.68000   -0.68909     +1.336765 
 904  113   17  1   0  0 0.020 01.0  0.00187   -0.02055   -0.02380    +15.815085 
 905  113   32  1   0  0 0.020 01.0  0.00200   -0.03945   -0.03600     -8.745247 
 906  114   32  1   0  0 0.020 01.0  0.00236   -0.09347   -0.08839     -5.434899 
 907  115   27  1   0  0 0.020 01.0  0.00311   -0.20653   -0.21027     +1.810875 
 908  115  114  1   0  0 0.020 01.0  0.00182   -0.01347   -0.00992    -26.354863 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.83993     -0.003804 
 910  117   12  1   0  0 0.020 01.0  0.00307   -0.20000   -0.20305     +1.525000 
 911  118   75  1   0  0 0.020 01.0  0.00439   -0.39853   -0.40784     +2.336085 
 912  118   76  1   0  0 0.020 01.0  0.00219   +0.06853   +0.06542     -4.538158 
 913    2    1  4   0  0 0.020 01.0  0.00247   +0.11005   +0.11227     +2.017265 
 914    3    1  4   0  0 0.020 01.0  0.00286   +0.16886   +0.16163     -4.281653 
 915    5    4  4   0  0 0.020 01.0  0.00357   +0.27493   +0.28158     +2.418798 
 916    5    3  4   0  0 0.020 01.0  0.00289   +0.17284   +0.17432     +0.856283 
 917    6    5  4   0  0 0.020 01.0  0.00182   -0.01302   -0.01030    -20.890937 
 918    7    6  4   0  0 0.020 01.0  0.00203   +0.04502   +0.04686     +4.087072 
 919    9    8  4   0  0 0.020 01.0  0.00336   +0.24429   +0.25380     +3.892914 
 920    5    8  4   0  0 0.020 01.0  0.00787   -0.92014   -0.89759     -2.450714 
 921   10    9  4   0  0 0.020 01.0  0.00514   -0.51042   -0.50422     -1.214686 
 922   11    4  4   0  0 0.020 01.0  0.00182   +0.01344   +0.00930    -30.803571 
 923   11    5  4   0  0 0.020 01.0  0.00178   -0.00626   -0.00291    -53.514377 
 924   12   11  4   0  0 0.020 01.0  0.00407   +0.35126   +0.35696     +1.622730 
 925   12    2  4   0  0 0.020 01.0  0.00303   +0.19423   +0.20208     +4.041600 
 926   12    3  4   0  0 0.020 01.0  0.00232   +0.08856   +0.08295     -6.334688 
 927   12    7  4   0  0 0.020 01.0  0.00212   +0.05753   +0.06087     +5.805667 
 928   13   11  4   0  0 0.020 01.0  0.00254   -0.12164   -0.12344     +1.479776 
 929   14   12  4   0  0 0.020 01.0  0.00201   -0.04149   -0.04160     +0.265124 
 930   15   13  4   0  0 0.020 01.0  0.00187   -0.02047   -0.01978     -3.370787 
 931   15   14  4   0  0 0.020 01.0  0.00226   -0.07841   -0.08363     +6.657314 
 932   16   12  4   0  0 0.020 01.0  0.00215   -0.06300   -0.06829     +8.396825 
 933   17   15  4   0  0 0.020 01.0  0.00342   +0.25355   +0.25453     +0.386512 
 934   17   16  4   0  0 0.020 01.0  0.00175   -0.00289   -0.00715   +147.404844 
 935   18   17  4   0  0 0.020 01.0  0.00323   -0.22489   -0.23173     +3.041487 
 936   19   18  4   0  0 0.020 01.0  0.00272   -0.14787   -0.14142     -4.361940 
 937   20   19  4   0  0 0.020 01.0  0.00227   -0.07972   -0.08296     +4.064225 
 938   19   15  4   0  0 0.020 01.0  0.00261   -0.13068   -0.12518     -4.208754 
 939   21   20  4   0  0 0.020 01.0  0.00214   -0.06161   -0.06756     +9.657523 
 940   22   21  4   0  0 0.020 01.0  0.00183   +0.01492   +0.01528     +2.412869 
 941   23   22  4   0  0 0.020 01.0  0.00223   +0.07410   +0.07712     +4.075574 
 942   24   23  4   0  0 0.020 01.0  0.00277   -0.15613   -0.16435     +5.264843 
 943   25   23  4   0  0 0.020 01.0  0.00429   +0.38382   +0.39109     +1.894117 
 944   25   26  4   0  0 0.020 01.0  0.00298   -0.18639   -0.18793     +0.826225 
 945   27   25  4   0  0 0.020 01.0  0.00275   -0.15266   -0.15778     +3.353858 
 946   28   27  4   0  0 0.020 01.0  0.00176   -0.00436   -0.00258    -40.825688 
 947   29   28  4   0  0 0.020 01.0  0.00204   +0.04639   +0.05175    +11.554214 
 948   17   30  4   0  0 0.020 01.0  0.00643   -0.70506   -0.71280     +1.097779 
 949   30    8  4   0  0 0.020 01.0  0.00674   -0.75071   -0.73409     -2.213904 
 950   30   26  4   0  0 0.020 01.0  0.00416   -0.36384   -0.36709     +0.893250 
 951   31   17  4   0  0 0.020 01.0  0.00272   -0.14756   -0.14703     -0.359176 
 952   31   29  4   0  0 0.020 01.0  0.00226   +0.07916   +0.08072     +1.970692 
 953   32   23  4   0  0 0.020 01.0  0.00213   -0.05913   -0.06006     +1.572806 
 954   32   31  4   0  0 0.020 01.0  0.00260   -0.13037   -0.13616     +4.441206 
 955   32   27  4   0  0 0.020 01.0  0.00191   -0.02688   -0.02512     -6.547619 
 956   33   15  4   0  0 0.020 01.0  0.00186   +0.01957   +0.02259    +15.431783 
 957   34   19  4   0  0 0.020 01.0  0.00205   +0.04754   +0.04784     +0.631048 
 958   36   35  4   0  0 0.020 01.0  0.00217   -0.06502   -0.06348     -2.368502 
 959   37   35  4   0  0 0.020 01.0  0.00271   +0.14662   +0.14367     -2.012004 
 960   37   33  4   0  0 0.020 01.0  0.00226   +0.07932   +0.08059     +1.601109 
 961   36   34  4   0  0 0.020 01.0  0.00252   -0.11752   -0.11189     -4.790674 
 962   37   34  4   0  0 0.020 01.0  0.00431   +0.38608   +0.39687     +2.794758 
 963   37   38  4   0  0 0.020 01.0  0.00751   -0.86623   -0.87551     +1.071309 
 964   39   37  4   0  0 0.020 01.0  0.00194   -0.03066   -0.02963     -3.359426 
 965   40   37  4   0  0 0.020 01.0  0.00188   +0.02208   +0.02111     -4.393116 
 966   38   30  4   0  0 0.020 01.0  0.00541   -0.55102   -0.54880     -0.402889 
 967   40   39  4   0  0 0.020 01.0  0.00220   +0.06974   +0.07320     +4.961285 
 968   41   40  4   0  0 0.020 01.0  0.00188   -0.02192   -0.02084     -4.927007 
 969   42   40  4   0  0 0.020 01.0  0.00189   +0.02320   +0.02218     -4.396552 
 970   42   41  4   0  0 0.020 01.0  0.00208   +0.05256   +0.05772     +9.817352 
 971   44   43  4   0  0 0.020 01.0  0.00201   -0.04103   -0.04509     +9.895199 
 972   43   34  4   0  0 0.020 01.0  0.00213   -0.05967   -0.06416     +7.524719 
 973   45   44  4   0  0 0.020 01.0  0.00220   -0.06943   -0.06803     -2.016419 
 974   46   45  4   0  0 0.020 01.0  0.00186   +0.01924   +0.02282    +18.607069 
 975   47   46  4   0  0 0.020 01.0  0.00179   -0.00790   -0.00916    +15.949367 
 976   48   46  4   0  0 0.020 01.0  0.00183   +0.01419   +0.01407     -0.845666 
 977   49   47  4   0  0 0.020 01.0  0.00235   +0.09271   +0.08933     -3.645777 
 978   49   42  4   0  0 0.020 01.0  0.00176   +0.00370   +0.00066    -82.162162 
 979   49   42  4   0  0 0.020 01.0  0.00176   +0.00370   +0.00458    +23.783784 
 980   49   45  4   0  0 0.020 01.0  0.00188   +0.02171   +0.02519    +16.029480 
 981   49   48  4   0  0 0.020 01.0  0.00199   -0.03925   -0.04005     +2.038217 
 982   50   49  4   0  0 0.020 01.0  0.00261   -0.13139   -0.13137     -0.015222 
 983   51   49  4   0  0 0.020 01.0  0.00289   -0.17402   -0.17097     -1.752672 
 984   52   51  4   0  0 0.020 01.0  0.00220   -0.06994   -0.06650     -4.918502 
 985   53   52  4   0  0 0.020 01.0  0.00210   -0.05448   -0.05426     -0.403818 
 986   54   53  4   0  0 0.020 01.0  0.00193   +0.02994   +0.03159     +5.511022 
 987   54   49  4   0  0 0.020 01.0  0.00277   -0.15596   -0.16241     +4.135676 
 988   54   49  4   0  0 0.020 01.0  0.00265   -0.13787   -0.14250     +3.358236 
 989   55   54  4   0  0 0.020 01.0  0.00195   -0.03250   -0.03268     +0.553846 
 990   56   54  4   0  0 0.020 01.0  0.00206   -0.04973   -0.04814     -3.197265 
 991   56   55  4   0  0 0.020 01.0  0.00210   +0.05564   +0.06029     +8.357297 
 992   57   56  4   0  0 0.020 01.0  0.00223   +0.07489   +0.07049     -5.875284 
 993   57   50  4   0  0 0.020 01.0  0.00243   -0.10489   -0.10195     -2.802936 
 994   58   56  4   0  0 0.020 01.0  0.00184   +0.01531   +0.01587     +3.657740 
 995   58   51  4   0  0 0.020 01.0  0.00203   -0.04531   -0.04001    -11.697197 
 996   59   54  4   0  0 0.020 01.0  0.00202   +0.04258   +0.04367     +2.559887 
 997   59   56  4   0  0 0.020 01.0  0.00180   +0.00989   +0.01464    +48.028311 
 998   59   56  4   0  0 0.020 01.0  0.00181   +0.01131   +0.01541    +36.251105 
 999   59   55  4   0  0 0.020 01.0  0.00213   +0.05879   +0.05716     -2.772580 
1000   60   59  4   0  0 0.020 01.0  0.00203   -0.04404   -0.04471     +1.521344 
1001   61   59  4   0  0 0.020 01.0  0.00204   -0.04625   -0.04962     +7.286486 
1002   61   60  4   0  0 0.020 01.0  0.00228   -0.08226   -0.08236     +0.121566 
1003   62   60  4   0  0 0.020 01.0  0.00212   +0.05737   +0.06151     +7.216315 
1004   62   61  4   0  0 0.020 01.0  0.00261   +0.13198   +0.12671     -3.993029 
1005   59   63  4   0  0 0.020 01.0  0.00553   -0.57028   -0.55662     -2.395315 
1006   64   63  4   0  0 0.020 01.0  0.00523   +0.52506   +0.53619     +2.119758 
1007   61   64  4   0  0 0.020 01.0  0.00265   -0.13686   -0.14346     +4.822446 
1008   65   38  4   0  0 0.020 01.0  0.00234   -0.09070   -0.08454     -6.791621 
1009   65   64  4   0  0 0.020 01.0  0.00440   +0.40063   +0.41271     +3.015251 
1010   66   49  4   0  0 0.020 01.0  0.00229   +0.08328   +0.08941     +7.360711 
1011   66   49  4   0  0 0.020 01.0  0.00229   +0.08328   +0.08087     -2.893852 
1012   66   62  4   0  0 0.020 01.0  0.00271   +0.14675   +0.14187     -3.325383 
1013   67   62  4   0  0 0.020 01.0  0.00254   +0.12146   +0.11909     -1.951260 
1014   66   65  4   0  0 0.020 01.0  0.00644   -0.70555   -0.69468     -1.540642 
1015   67   66  4   0  0 0.020 01.0  0.00301   -0.19146   -0.18486     -3.447195 
1016   68   65  4   0  0 0.020 01.0  0.00452   -0.41849   -0.40604     -2.974981 
1017   69   47  4   0  0 0.020 01.0  0.00240   -0.10062   -0.10439     +3.746770 
1018   69   49  4   0  0 0.020 01.0  0.00254   -0.12054   -0.11566     -4.048449 
1019   69   68  4   0  0 0.020 01.0  0.00864   -1.03649   -1.02314     -1.288001 
1020   70   69  4   0  0 0.020 01.0  0.00267   -0.13995   -0.14238     +1.736334 
1021   70   24  4   0  0 0.020 01.0  0.00219   -0.06802   -0.06828     +0.382241 
1022   71   70  4   0  0 0.020 01.0  0.00251   +0.11677   +0.12377     +5.994690 
1023   72   24  4   0  0 0.020 01.0  0.00227   -0.07981   -0.08548     +7.104373 
1024   72   71  4   0  0 0.020 01.0  0.00194   -0.03149   -0.02949     -6.351223 
1025   73   71  4   0  0 0.020 01.0  0.00238   +0.09651   +0.09503     -1.533520 
1026   74   70  4   0  0 0.020 01.0  0.00276   -0.15423   -0.15601     +1.154120 
1027   75   70  4   0  0 0.020 01.0  0.00261   -0.13170   -0.12406     -5.801063 
1028   75   69  4   0  0 0.020 01.0  0.00296   -0.18323   -0.18290     -0.180102 
1029   75   74  4   0  0 0.020 01.0  0.00216   +0.06443   +0.06647     +3.166227 
1030   77   76  4   0  0 0.020 01.0  0.00336   +0.24387   +0.23626     -3.120515 
1031   77   69  4   0  0 0.020 01.0  0.00266   -0.13840   -0.13638     -1.459538 
1032   77   75  4   0  0 0.020 01.0  0.00222   +0.07370   +0.06845     -7.123474 
1033   78   77  4   0  0 0.020 01.0  0.00224   -0.07634   -0.08257     +8.160859 
1034   79   78  4   0  0 0.020 01.0  0.00293   +0.17949   +0.18043     +0.523706 
1035   80   77  4   0  0 0.020 01.0  0.00423   +0.37517   +0.36669     -2.260309 
1036   80   77  4   0  0 0.020 01.0  0.00311   +0.20586   +0.21124     +2.613427 
1037   80   79  4   0  0 0.020 01.0  0.00380   +0.31079   +0.30248     -2.673831 
1038   81   68  4   0  0 0.020 01.0  0.00677   -0.75545   -0.74399     -1.516977 
1039   80   81  4   0  0 0.020 01.0  0.00660   -0.73047   -0.73368     +0.439443 
1040   82   77  4   0  0 0.020 01.0  0.00341   -0.25078   -0.25454     +1.499322 
1041   83   82  4   0  0 0.020 01.0  0.00354   -0.27108   -0.27337     +0.844769 
1042   84   83  4   0  0 0.020 01.0  0.00280   -0.16039   -0.15366     -4.196022 
1043   85   83  4   0  0 0.020 01.0  0.00256   -0.12370   -0.12119     -2.029103 
1044   85   84  4   0  0 0.020 01.0  0.00235   -0.09288   -0.08850     -4.715762 
1045   86   85  4   0  0 0.020 01.0  0.00207   +0.05091   +0.05546     +8.937340 
1046   87   86  4   0  0 0.020 01.0  0.00247   +0.11022   +0.11616     +5.389222 
1047   88   85  4   0  0 0.020 01.0  0.00224   -0.07519   -0.06927     -7.873387 
1048   89   85  4   0  0 0.020 01.0  0.00198   +0.03734   +0.03914     +4.820568 
1049   89   88  4   0  0 0.020 01.0  0.00225   +0.07701   +0.07544     -2.038696 
1050   90   89  4   0  0 0.020 01.0  0.00212   +0.05796   +0.06354     +9.627329 
1051   90   89  4   0  0 0.020 01.0  0.00220   +0.07042   +0.06674     -5.225788 
1052   91   90  4   0  0 0.020 01.0  0.00217   -0.06500   -0.06158     -5.261538 
1053   92   89  4   0  0 0.020 01.0  0.00317   +0.21495   +0.22255     +3.535706 
1054   92   89  4   0  0 0.020 01.0  0.00231   +0.08720   +0.08705     -0.172018 
1055   92   91  4   0  0 0.020 01.0  0.00209   +0.05330   +0.05154     -3.302064 
1056   93   92  4   0  0 0.020 01.0  0.00250   +0.11568   +0.11149     -3.622061 
1057   94   92  4   0  0 0.020 01.0  0.00273   +0.14945   +0.14498     -2.990967 
1058   94   93  4   0  0 0.020 01.0  0.00297   +0.18478   +0.18034     -2.402857 
1059   95   94  4   0  0 0.020 01.0  0.00237   -0.09629   -0.09605     -0.249247 
1060   96   80  4   0  0 0.020 01.0  0.00336   -0.24424   -0.25072     +2.653128 
1061   96   82  4   0  0 0.020 01.0  0.00184   +0.01601   +0.01768    +10.430981 
1062   96   94  4   0  0 0.020 01.0  0.00224   +0.07611   +0.07143     -6.148995 
1063   97   80  4   0  0 0.020 01.0  0.00353   -0.26984   -0.27157     +0.641121 
1064   98   80  4   0  0 0.020 01.0  0.00243   -0.10449   -0.10060     -3.722844 
1065   99   80  4   0  0 0.020 01.0  0.00260   -0.12963   -0.13329     +2.823421 
1066  100   92  4   0  0 0.020 01.0  0.00270   +0.14557   +0.14148     -2.809645 
1067  100   94  4   0  0 0.020 01.0  0.00470   +0.44493   +0.45255     +1.712629 
1068   96   95  4   0  0 0.020 01.0  0.00308   +0.20179   +0.20208     +0.143714 
1069   97   96  4   0  0 0.020 01.0  0.00293   +0.17984   +0.18770     +4.370552 
1070  100   98  4   0  0 0.020 01.0  0.00222   -0.07313   -0.07340     +0.369206 
1071  100   99  4   0  0 0.020 01.0  0.00192   +0.02777   +0.02586     -6.877926 
1072  101  100  4   0  0 0.020 01.0  0.00336   -0.24354   -0.23861     -2.024308 
1073  102   92  4   0  0 0.020 01.0  0.00223   +0.07387   +0.07539     +2.057669 
1074  102  101  4   0  0 0.020 01.0  0.00243   -0.10387   -0.10212     -1.684798 
1075  103  100  4   0  0 0.020 01.0  0.00215   +0.06288   +0.06432     +2.290076 
1076  104  100  4   0  0 0.020 01.0  0.00236   -0.09336   -0.09054     -3.020566 
1077  104  103  4   0  0 0.020 01.0  0.00241   -0.10078   -0.09913     -1.637230 
1078  105  103  4   0  0 0.020 01.0  0.00223   -0.07385   -0.07060     -4.400812 
1079  106  100  4   0  0 0.020 01.0  0.00219   -0.06783   -0.06574     -3.081232 
1080  105  104  4   0  0 0.020 01.0  0.00174   -0.00038   +0.00444  -1268.421053 
1081  106  105  4   0  0 0.020 01.0  0.00212   -0.05819   -0.05812     -0.120296 
1082  107  105  4   0  0 0.020 01.0  0.00181   -0.01086   -0.01453    +33.793738 
1083  108  105  4   0  0 0.020 01.0  0.00236   +0.09391   +0.09271     -1.277819 
1084  107  106  4   0  0 0.020 01.0  0.00175   +0.00219   +0.00125    -42.922374 
1085  109  108  4   0  0 0.020 01.0  0.00239   +0.09858   +0.09330     -5.356056 
1086  110  103  4   0  0 0.020 01.0  0.00180   -0.01026   -0.01239    +20.760234 
1087  110  109  4   0  0 0.020 01.0  0.00248   +0.11225   +0.11486     +2.325167 
1088  111  110  4   0  0 0.020 01.0  0.00186   -0.01844   -0.02289    +24.132321 
1089  112  110  4   0  0 0.020 01.0  0.00363   +0.28512   +0.29402     +3.121493 
1090  113   17  4   0  0 0.020 01.0  0.00219   -0.06788   -0.06291     -7.321744 
1091  113   32  4   0  0 0.020 01.0  0.00261   +0.13108   +0.12505     -4.600244 
1092  114   32  4   0  0 0.020 01.0  0.00197   -0.03611   -0.03389     -6.147881 
1093  115   27  4   0  0 0.020 01.0  0.00214   -0.06135   -0.06195     +0.977995 
1094  115  114  4   0  0 0.020 01.0  0.00179   -0.00865   -0.00496    -42.658960 
1095  116   68  4   0  0 0.020 01.0  0.00515   +0.51324   +0.50374     -1.850986 
1096  117   12  4   0  0 0.020 01.0  0.00227   -0.08000   -0.07770     -2.875000 
1097  118   75  4   0  0 0.020 01.0  0.00330   -0.23564   -0.23490     -0.314038 
1098  118   76  4   0  0 0.020 01.0  0.00230   +0.08564   +0.08550     -0.163475 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9537            -18.94        
                    2            0.9702            -18.40        
                    3            0.9664            -18.05        
                    4            0.9967            -14.33        
                    5            1.0007            -13.88        
                    6            0.9888            -16.61        
                    7            0.9881            -17.05        
                    8            1.0138             -8.88        
                    9            1.0418             -1.64        
                   10            1.0489              5.93        
                   11            0.9839            -16.89        
                   12            0.9888            -17.41        
                   13            0.9667            -18.28        
                   14            0.9827            -18.11        
                   15            0.9687            -18.43        
                   16            0.9826            -17.73        
                   17            0.9940            -15.91        
                   18            0.9718            -18.12        
                   19            0.9623            -18.61        
                   20            0.9568            -17.74        
                   21            0.9572            -16.16        
                   22            0.9685            -13.62        
                   23            0.9985             -8.69        
                   24            0.9906             -8.83        
                   25            1.0491             -1.77        
                   26            1.0142              0.06        
                   27            0.9673            -14.30        
                   28            0.9607            -16.03        
                   29            0.9624            -17.05        
                   30            0.9845            -10.88        
                   31            0.9662            -16.94        
                   32            0.9627            -14.87        
                   33            0.9701            -19.07        
                   34            0.9844            -18.45        
                   35            0.9792            -18.88        
                   36            0.9785            -18.88        
                   37            0.9905            -17.99        
                   38            0.9609            -12.84        
                   39            0.9691            -21.36        
                   40            0.9684            -22.43        
                   41            0.9653            -22.88        
                   42            0.9837            -21.26        
                   43            0.9766            -18.51        
                   44            0.9834            -15.98        
                   45            0.9856            -14.15        
                   46            1.0043            -11.33        
                   47            1.0164             -9.12        
                   48            1.0200             -9.89        
                   49            1.0243             -8.89        
                   50            1.0004            -10.91        
                   51            0.9663            -13.49        
                   52            0.9563            -14.44        
                   53            0.9456            -15.43        
                   54            0.9545            -14.52        
                   55            0.9515            -14.81        
                   56            0.9535            -14.62        
                   57            0.9702            -13.40        
                   58            0.9585            -14.28        
                   59            0.9842            -10.46        
                   60            0.9923             -6.69        
                   61            0.9942             -5.79        
                   62            0.9972             -6.43        
                   63            0.9679             -7.10        
                   64            0.9829             -5.33        
                   65            1.0042             -2.21        
                   66            1.0492             -2.38        
                   67            1.0189             -5.01        
                   68            1.0025             -2.34        
                   69            1.0339              0.00        
                   70            0.9822             -7.41        
                   71            0.9851             -7.81        
                   72            0.9785             -8.86        
                   73            0.9893             -8.02        
                   74            0.9559             -8.39        
                   75            0.9652             -7.14        
                   76            0.9404             -8.30        
                   77            1.0042             -3.29        
                   78            1.0016             -3.60        
                   79            1.0075             -3.29        
                   80            1.0397             -0.93        
                   81            0.9963             -1.79        
                   82            0.9873             -2.73        
                   83            0.9830             -1.50        
                   84            0.9785              1.11        
                   85            0.9840              2.71        
                   86            0.9858              1.34        
                   87            1.0146              1.61        
                   88            0.9870              5.91        
                   89            1.0049             10.05        
                   90            0.9880              4.43        
                   91            0.9820              4.17        
                   92            0.9919              4.02        
                   93            0.9861              0.89        
                   94            0.9897             -1.30        
                   95            0.9799             -2.27        
                   96            0.9917             -2.44        
                   97            1.0108             -2.04        
                   98            1.0235             -2.52        
                   99            1.0096             -2.91        
                  100            1.0165             -1.93        
                  101            0.9924             -0.32        
                  102            0.9907              2.44        
                  103            1.0002             -5.53        
                  104            0.9707             -8.27        
                  105            0.9657             -9.40        
                  106            0.9613             -9.67        
                  107            0.9512            -12.45        
                  108            0.9665            -10.60        
                  109            0.9672            -11.05        
                  110            0.9726            -11.89        
                  111            0.9796            -10.21        
                  112            0.9744            -15.01        
                  113            0.9919            -15.92        
                  114            0.9596            -15.20        
                  115            0.9595            -15.20        
                  116            1.0042             -2.78        
                  117            0.9731            -18.97        
                  118            0.9470             -8.15        
----------------------------------------------------------------------------------
Convergiu em:    3 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 867   92   89  1    -1.9780    -1.9869    -0.6345  -1.3524e+00     11.144 
 495   89   92  1    +2.0179    +1.9784    +0.6511  +1.3273e+00     10.847 
 849   80   77  1    +0.9839    +1.0003    +0.4718  +5.2844e-01      5.862 
 477   77   80  1    -0.9662    -0.9668    -0.4644  -5.0241e-01      5.611 
 864   90   89  1    -0.5644    -0.5732    -0.9493  +3.7615e-01      5.469 
 492   89   90  1    +0.5817    +0.5939    +0.9716  -3.7765e-01      5.467 
 663   77   80  4    -0.3740    -0.3745    -0.2123  -1.6213e-01      2.519 
1053   92   89  4    +0.2150    +0.2225    +0.0907  +1.3188e-01      2.372 
1035   80   77  4    +0.3752    +0.3667    +0.2151  +1.5154e-01      2.354 
 208    0   90  2    -1.6300    -1.6081    -1.3788  -2.2930e-01      2.318 
 210    0   92  2    -0.6500    -0.6460    -0.7255  +7.9539e-02      2.036 
 869   92   91  1    +0.0877    +0.0828    +0.0027  +8.0183e-02      1.846 
 497   91   92  1    -0.0872    -0.0821    -0.0024  -7.9694e-02      1.836 
 195    0   77  2    -0.6100    -0.6048    -0.6710  +6.6214e-02      1.573 
 866   91   90  1    -0.0128    -0.0112    -0.0670  +5.5875e-02      1.536 
 493   89   90  1    +1.1074    +1.1102    +0.9716  +1.3864e-01      1.524 
 494   90   91  1    +0.0129    +0.0175    +0.0672  -4.9739e-02      1.369 
 865   90   89  1    -1.0785    -1.0578    -0.9493  -1.0847e-01      1.201 
 209    0   91  2    -0.1000    -0.1012    -0.0695  -3.1689e-02      0.860 
 198    0   80  2    +3.4700    +3.4890    +3.5951  -1.0616e-01      0.830 
 316    0   80  5    +0.7904    +0.7994    +0.8397  -4.0298e-02      0.761 
 328    0   92  5    -0.1300    -0.1348    -0.1173  -1.7510e-02      0.671 
 678   89   90  4    -0.0472    -0.0428    -0.0670  +2.4192e-02      0.572 
 326    0   90  5    +0.1730    +0.1661    +0.1425  +2.3616e-02      0.564 
 498   92   93  1    +0.5772    +0.5620    +0.5999  -3.7869e-02      0.539 
 479   79   80  1    -0.6476    -0.6397    -0.6770  +3.7335e-02      0.500 
 187    0   69  2    +5.1348    +5.0285    +5.1103  -8.1796e-02      0.498 
 183    0   65  2    +3.9100    +3.9849    +3.9117  +7.3156e-02      0.492 
 220    0  102  2    -0.0500    -0.0482    -0.0615  +1.3288e-02      0.481 
 987   54   49  4    -0.1560    -0.1624    -0.1383  -2.4140e-02      0.463 
 733    9    8  1    +4.4525    +4.5069    +4.4333  +7.3572e-02      0.444 
 847   78   77  1    -0.4529    -0.4388    -0.4630  +2.4167e-02      0.421 
 862   89   85  1    +0.7243    +0.7073    +0.7395  -3.2222e-02      0.410 
1037   80   79  4    +0.3108    +0.3025    +0.3258  -2.3366e-02      0.394 
 212    0   94  2    -0.3000    -0.3057    -0.3203  +1.4591e-02      0.387 
 313    0   77  5    -0.1606    -0.1668    -0.1768  +1.0018e-02      0.372 
 461   68   69  1    -1.2566    -1.2582    -1.2253  -3.2940e-02      0.370 
 735   10    9  1    +4.5000    +4.4213    +4.4813  -5.9975e-02      0.362 
 515   92  102  1    +0.4462    +0.4446    +0.4669  -2.2292e-02      0.361 
 478   77   80  1    -0.4439    -0.4401    -0.4644  +2.4257e-02      0.360 
 777   37   38  1    -2.4368    -2.3928    -2.4375  +4.4615e-02      0.348 
 491   88   89  1    -0.9887    -0.9790    -1.0076  +2.8611e-02      0.344 
 857   85   83  1    +0.4360    +0.4264    +0.4489  -2.2485e-02      0.343 
 615   49   54  4    +0.1307    +0.1290    +0.1118  +1.7199e-02      0.341 
 516  101  102  1    -0.3896    -0.3772    -0.3983  +2.1129e-02      0.341 
 196    0   78  2    -0.7100    -0.7068    -0.7283  +2.1464e-02      0.330 
 363    9   10  1    -4.4525    -4.4885    -4.4342  -5.4343e-02      0.329 
 848   79   78  1    +0.2576    +0.2495    +0.2658  -1.6343e-02      0.323 
 128    0   10  2    +4.5000    +4.4280    +4.4813  -5.3345e-02      0.322 
 178    0   60  2    -0.7800    -0.7616    -0.7814  +1.9808e-02      0.318 
 387   25   27  1    +1.4349    +1.4612    +1.4287  +3.2498e-02      0.316 
 888  102  101  1    +0.3937    +0.3830    +0.4026  -1.9607e-02      0.316 
 811   59   56  1    +0.2867    +0.2787    +0.2974  -1.8665e-02      0.315 
 920    5    8  4    -0.9201    -0.8976    -0.9224  +2.4853e-02      0.313 
 767   32   23  1    -0.9022    -0.9246    -0.8984  -2.6274e-02      0.311 
 194    0   76  2    -0.6800    -0.6661    -0.6873  +2.1184e-02      0.309 
 156    0   38  2    -0.0000    +0.0032    -0.0016  +4.7394e-03      0.309 
 833   69   68  1    +1.2566    +1.2526    +1.2253  +2.7350e-02      0.307 
 211    0   93  2    -0.1200    -0.1249    -0.1343  +9.4702e-03      0.303 
 822   65   38  1    +1.8462    +1.8779    +1.8441  +3.3834e-02      0.302 
 127    0    9  2    +0.0000    -0.0048    -0.0009  -3.9614e-03      0.300 
 207    0   89  2    +6.0700    +6.0123    +5.9598  +5.2476e-02      0.299 
 537   68  116  1    +1.8413    +1.8622    +1.8308  +3.1331e-02      0.298 
 181    0   63  2    +0.0000    -0.0025    -0.0076  +5.1566e-03      0.283 
 764   30   26  1    -2.1972    -2.2314    -2.1979  -3.3539e-02      0.277 
 749   18   17  1    -0.7939    -0.8129    -0.7912  -2.1712e-02      0.275 
 193    0   75  2    -0.4700    -0.4726    -0.4842  +1.1645e-02      0.269 
1051   90   89  4    +0.0704    +0.0667    +0.0550  +1.1762e-02      0.266 
 450   38   65  1    -1.8141    -1.7824    -1.8120  +2.9611e-02      0.265 
 852   81   68  1    +0.4436    +0.4341    +0.4499  -1.5715e-02      0.263 
1019   69   68  4    -1.0365    -1.0231    -1.0458  +2.2620e-02      0.261 
 336    0  100  5    +0.9208    +0.9100    +0.9266  -1.6565e-02      0.261 
 444   60   61  1    -1.1206    -1.1461    -1.1238  -2.2348e-02      0.259 
 666   68   81  4    -0.0461    -0.0464    -0.0554  +8.9566e-03      0.255 
 679   89   90  4    -0.0543    -0.0561    -0.0670  +1.0882e-02      0.254 
 507   80   99  1    +0.1948    +0.1873    +0.2005  -1.3200e-02      0.252 
 819   59   63  1    -1.5175    -1.4824    -1.5084  +2.6038e-02      0.252 
 302    0   66  5    -0.1995    -0.2060    -0.1980  -8.0266e-03      0.251 
 884  100   98  1    +0.0536    +0.0595    +0.0490  +1.0469e-02      0.250 
 485   83   85  1    -0.4271    -0.4231    -0.4394  +1.6335e-02      0.250 
 490   85   89  1    -0.7118    -0.7069    -0.7264  +1.9487e-02      0.249 
 120    0    2  2    -0.2000    -0.1929    -0.2029  +1.0038e-02      0.248 
 502   80   96  1    +0.1893    +0.1826    +0.1957  -1.3128e-02      0.246 
 823   65   64  1    +1.8375    +1.8029    +1.8296  -2.6677e-02      0.245 
 460   49   69  1    -0.4651    -0.4769    -0.4600  -1.6867e-02      0.244 
 441   55   59  1    -0.3451    -0.3564    -0.3413  -1.5126e-02      0.244 
 244    0    8  5    +0.6276    +0.6342    +0.6213  +1.2879e-02      0.240 
 851   80   79  1    +0.6553    +0.6675    +0.6854  -1.7883e-02      0.239 
 689   82   96  4    -0.0688    -0.0647    -0.0745  +9.8029e-03      0.238 
 731    6    5  1    -0.8753    -0.8928    -0.8731  -1.9641e-02      0.237 
 548    8    5  4    +1.2472    +1.2691    +1.2475  +2.1563e-02      0.236 
  78    0   78  6    +1.0034    +1.0182    +1.0016  +1.6637e-02      0.236 
 304    0   68  5    +0.0000    +0.0006    +0.0048  -4.2420e-03      0.234 
 642   65   66  4    +0.7225    +0.7031    +0.7204  -1.7306e-02      0.233 
 883   97   96  1    +0.1114    +0.1071    +0.1176  -1.0523e-02      0.232 
 517  100  103  1    +1.2108    +1.2308    +1.2100  +2.0812e-02      0.231 
 825   66   49  1    +1.3518    +1.3231    +1.3460  -2.2951e-02      0.229 
 299    0   63  5    +0.0000    -0.0000    -0.0054  +5.3642e-03      0.228 
 248    0   12  5    +0.8127    +0.7947    +0.8086  -1.3962e-02      0.224 
1089  112  110  4    +0.2851    +0.2940    +0.2827  +1.1323e-02      0.222 
 186    0   68  2    +0.0000    +0.0019    +0.0052  -3.3591e-03      0.221 
 503   82   96  1    -0.1012    -0.0994    -0.1086  +9.2509e-03      0.220 
 854   82   77  1    +0.0323    +0.0306    +0.0390  -8.3510e-03      0.220 
 897  108  105  1    -0.2381    -0.2290    -0.2400  +1.0988e-02      0.219 
  66    0   66  6    +1.0500    +1.0648    +1.0492  +1.5602e-02      0.216 
 737   11    5  1    -0.7600    -0.7398    -0.7570  +1.7256e-02      0.214 
 697   96   97  4    -0.1997    -0.1923    -0.2033  +1.1022e-02      0.214 
 458   65   68  1    +0.1417    +0.1427    +0.1511  -8.3729e-03      0.213 
 846   77   75  1    +0.3544    +0.3430    +0.3561  -1.3136e-02      0.211 
 158    0   40  2    -0.6600    -0.6758    -0.6633  -1.2570e-02      0.211 
1055   92   91  4    +0.0533    +0.0515    +0.0605  -8.9167e-03      0.211 
 591   38   37  4    +1.1211    +1.1474    +1.1286  +1.8830e-02      0.209 
1030   77   76  4    +0.2439    +0.2363    +0.2476  -1.1347e-02      0.208 
 100    0  100  6    +1.0170    +1.0312    +1.0165  +1.4697e-02      0.207 
 447   63   59  1    +1.5175    +1.4871    +1.5084  -2.1308e-02      0.206 
  25    0   25  6    +1.0500    +1.0344    +1.0491  -1.4742e-02      0.204 
 489   85   88  1    -0.5033    -0.5018    -0.5153  +1.3545e-02      0.204 
 246    0   10  5    -0.5104    -0.5224    -0.5096  -1.2782e-02      0.204 
 633   63   59  4    +0.6748    +0.6567    +0.6719  -1.5128e-02      0.203 
 659   69   77  4    +0.0681    +0.0636    +0.0725  -8.8717e-03      0.202 
1009   65   64  4    +0.4006    +0.4127    +0.4013  +1.1369e-02      0.201 
 473   69   77  1    +0.6210    +0.6135    +0.6283  -1.4763e-02      0.201 
 853   80   81  1    +0.4436    +0.4348    +0.4467  -1.1908e-02      0.200 
 119    0    1  2    -0.5100    -0.5002    -0.5119  +1.1656e-02      0.200 
 802   54   49  1    -0.3639    -0.3732    -0.3605  -1.2658e-02      0.199 
1050   90   89  4    +0.0580    +0.0635    +0.0550  +8.5620e-03      0.198 
 775   36   34  1    -0.3033    -0.3118    -0.3011  -1.0713e-02      0.198 
 109    0  109  6    +0.9675    +0.9808    +0.9672  +1.3671e-02      0.198 
 357    4    5  1    -1.0321    -1.0073    -1.0240  +1.6623e-02      0.197 
  54    0   54  6    +0.9550    +0.9681    +0.9545  +1.3576e-02      0.197 
 163    0   45  2    -0.5300    -0.5208    -0.5312  +1.0417e-02      0.195 
 103    0  103  6    +1.0007    +1.0139    +1.0002  +1.3690e-02      0.194 
 452   49   66  1    -1.3218    -1.3355    -1.3162  -1.9296e-02      0.194 
 457   66   67  1    +0.5316    +0.5428    +0.5297  +1.3115e-02      0.194 
 755   23   22  1    +0.5432    +0.5562    +0.5428  +1.3367e-02      0.194 
 785   44   43  1    +0.1675    +0.1600    +0.1695  -9.5105e-03      0.193 
   8    0    8  6    +1.0150    +1.0276    +1.0138  +1.3724e-02      0.193 
  47    0   47  6    +1.0171    +1.0026    +1.0164  -1.3718e-02      0.193 
 887  102   92  1    -0.4437    -0.4522    -0.4641  +1.1926e-02      0.193 
 168    0   50  2    -0.1700    -0.1780    -0.1713  -6.7881e-03      0.192 
  90    0   90  6    +0.9850    +0.9746    +0.9880  -1.3410e-02      0.192 
 566   15   19  4    +0.1225    +0.1268    +0.1183  +8.5164e-03      0.191 
 834   70   69  1    -1.0492    -1.0337    -1.0508  +1.7087e-02      0.191 
 261    0   25  5    +0.4980    +0.4883    +0.4986  -1.0314e-02      0.190 
 218    0  100  2    +2.1500    +2.1036    +2.1223  -1.8688e-02      0.190 
 539   75  118  1    +0.4019    +0.3989    +0.4097  -1.0821e-02      0.189 
 738   12   11  1    -0.3414    -0.3495    -0.3393  -1.0169e-02      0.189 
  72    0   72  6    +0.9800    +0.9917    +0.9785  +1.3188e-02      0.189 
 505   80   97  1    +0.2638    +0.2604    +0.2706  -1.0184e-02      0.187 
 175    0   57  2    -0.1200    -0.1176    -0.1111  -6.5058e-03      0.187 
  37    0   37  6    +0.9920    +0.9775    +0.9905  -1.3065e-02      0.186 
 482   77   82  1    -0.0309    -0.0305    -0.0376  +7.0500e-03      0.186 
  82    0   82  6    +0.9887    +0.9743    +0.9873  -1.2996e-02      0.185 
 630   60   61  4    +0.0852    +0.0913    +0.0834  +7.8384e-03      0.185 
 656   69   75  4    +0.2049    +0.2016    +0.2113  -9.7153e-03      0.185 
 873   95   94  1    -0.4074    -0.3947    -0.4059  +1.1227e-02      0.185 
 199    0   81  2    +0.0000    -0.0010    +0.0031  -4.1571e-03      0.184 
  87    0   87  6    +1.0150    +1.0276    +1.0146  +1.2946e-02      0.183 
 189    0   71  2    +0.0000    +0.0011    -0.0036  +4.7299e-03      0.182 
  61    0   61  6    +0.9950    +1.0069    +0.9942  +1.2780e-02      0.182 
 116    0  116  6    +1.0050    +0.9915    +1.0042  -1.2747e-02      0.180 
 197    0   79  2    -0.3900    -0.4020    -0.4112  +9.1818e-03      0.180 
 692   80   98  4    +0.0833    +0.0869    +0.0793  +7.6202e-03      0.179 
 236    0  118  2    -0.3300    -0.3268    -0.3354  +8.5994e-03      0.179 
 428   53   54  1    -0.1268    -0.1344    -0.1264  -8.0200e-03      0.178 
  71    0   71  6    +0.9868    +0.9974    +0.9851  +1.2364e-02      0.177 
 147    0   29  2    -0.2400    -0.2310    -0.2390  +8.0513e-03      0.174 
  19    0   19  6    +0.9634    +0.9503    +0.9623  -1.2050e-02      0.174 
 729    5    4  1    +1.0341    +1.0406    +1.0260  +1.4661e-02      0.174 
 359    5    6  1    +0.8846    +0.8680    +0.8824  -1.4418e-02      0.173 
 174    0   56  2    -0.8400    -0.8565    -0.8454  -1.1092e-02      0.172 
 366   11   12  1    +0.3428    +0.3316    +0.3408  -9.2133e-03      0.172 
 270    0   34  5    -0.3400    -0.3330    -0.3409  +7.8874e-03      0.171 
1042   84   83  4    -0.1604    -0.1537    -0.1623  +8.6720e-03      0.171 
 925   12    2  4    +0.1942    +0.2021    +0.1938  +8.3075e-03      0.170 
  23    0   23  6    +0.9997    +1.0105    +0.9985  +1.1974e-02      0.170 
 504   94   96  1    +0.1991    +0.1904    +0.1994  -8.9642e-03      0.170 
 274    0   38  5    +0.0000    +0.0025    +0.0059  -3.3992e-03      0.169 
 297    0   61  5    -0.4039    -0.3954    -0.4039  +8.5293e-03      0.168 
 549    9   10  4    -0.2443    -0.2538    -0.2460  -7.8114e-03      0.167 
  32    0   32  6    +0.9636    +0.9511    +0.9627  -1.1573e-02      0.167 
 443   59   61  1    -0.5171    -0.5038    -0.5157  +1.1843e-02      0.167 
1005   59   63  4    -0.5703    -0.5566    -0.5683  +1.1688e-02      0.167 
 688   80   96  4    +0.2085    +0.2022    +0.2113  -9.1151e-03      0.167 
 411   40   42  1    -0.1177    -0.1121    -0.1200  +7.8429e-03      0.166 
1027   75   70  4    -0.1317    -0.1241    -0.1323  +8.2041e-03      0.166 
 949   30    8  4    -0.7507    -0.7341    -0.7466  +1.2497e-02      0.166 
 235    0  117  2    -0.2000    -0.1942    -0.2019  +7.6472e-03      0.165 
 762   17   30  1    -2.3106    -2.2814    -2.3022  +2.0784e-02      0.165 
 559   14   15  4    +0.0315    +0.0260    +0.0329  -6.9391e-03      0.164 
 110    0  110  6    +0.9730    +0.9840    +0.9726  +1.1377e-02      0.164 
 792   49   42  1    +0.6796    +0.6917    +0.6791  +1.2614e-02      0.164 
 741   12    7  1    -0.1644    -0.1691    -0.1617  -7.3884e-03      0.164 
 252    0   16  5    -0.1000    -0.1071    -0.1010  -6.1693e-03      0.163 
1016   68   65  4    -0.4185    -0.4060    -0.4154  +9.3471e-03      0.163 
  31    0   31  6    +0.9670    +0.9549    +0.9662  -1.1242e-02      0.162 
 415   44   45  1    -0.3275    -0.3195    -0.3285  +9.0343e-03      0.162 
 855   83   82  1    +0.4744    +0.4795    +0.4894  -9.8633e-03      0.162 
 793   49   42  1    +0.6796    +0.6667    +0.6791  -1.2466e-02      0.162 
 241    0    5  5    +0.0000    +0.0011    -0.0021  +3.1367e-03      0.162 
 311    0   75  5    -0.1100    -0.1162    -0.1115  -4.6921e-03      0.160 
 348    0  112  5    +0.2851    +0.2745    +0.2827  -8.1773e-03      0.160 
 376   16   17  1    -0.1752    -0.1837    -0.1755  -8.2293e-03      0.160 
 798   52   51  1    -0.2837    -0.2730    -0.2816  +8.6031e-03      0.160 
  64    0   64  6    +0.9837    +0.9718    +0.9829  -1.1170e-02      0.160 
  18    0   18  6    +0.9730    +0.9607    +0.9718  -1.1099e-02      0.160 
1022   71   70  4    +0.1168    +0.1238    +0.1170  +6.7769e-03      0.160 
  20    0   20  6    +0.9581    +0.9458    +0.9568  -1.0964e-02      0.159 
  97    0   97  6    +1.0114    +1.0220    +1.0108  +1.1214e-02      0.158 
 543    4    5  4    -0.2679    -0.2623    -0.2704  +8.1051e-03      0.158 
  42    0   42  6    +0.9850    +0.9947    +0.9837  +1.1021e-02      0.158 
 408   30   38  1    +0.6253    +0.6406    +0.6297  +1.0953e-02      0.158 
 361    8    9  1    -4.4063    -4.3614    -4.3874  +2.6015e-02      0.157 
 499   92   94  1    +0.5226    +0.5275    +0.5386  -1.1084e-02      0.157 
 563   17   18  4    +0.2485    +0.2402    +0.2487  -8.4854e-03      0.157 
 335    0   99  5    -0.1754    -0.1813    -0.1746  -6.7594e-03      0.157 
 582   31   32  4    +0.1182    +0.1128    +0.1201  -7.3068e-03      0.156 
 112    0  112  6    +0.9750    +0.9635    +0.9744  -1.0845e-02      0.156 
 565   19   20  4    +0.0542    +0.0490    +0.0553  -6.2132e-03      0.156 
 708  104  105  4    +0.0006    +0.0049    -0.0005  +5.4312e-03      0.156 
 967   40   39  4    +0.0697    +0.0732    +0.0667  +6.4947e-03      0.156 
   7    0    7  6    +0.9893    +0.9772    +0.9881  -1.0916e-02      0.156 
1039   80   81  4    -0.7305    -0.7337    -0.7220  -1.1656e-02      0.155 
 919    9    8  4    +0.2443    +0.2538    +0.2467  +7.1105e-03      0.155 
 788   46   45  1    +0.3686    +0.3800    +0.3707  +9.3079e-03      0.155 
 831   69   47  1    +0.5865    +0.5920    +0.5806  +1.1432e-02      0.154 
 528  103  110  1    +0.6056    +0.6179    +0.6067  +1.1257e-02      0.154 
 481   81   80  1    -0.4436    -0.4376    -0.4467  +9.1382e-03      0.154 
  33    0   33  6    +0.9716    +0.9808    +0.9701  +1.0628e-02      0.153 
 882   96   95  1    +0.0134    +0.0175    +0.0119  +5.6420e-03      0.153 
 323    0   87  5    +0.1102    +0.1061    +0.1124  -6.3667e-03      0.151 
 474   75   77  1    -0.3463    -0.3573    -0.3479  -9.3493e-03      0.151 
 634   63   64  4    -0.6748    -0.6884    -0.6773  -1.1127e-02      0.150 
 868   92   89  1    -0.6202    -0.6232    -0.6345  +1.1310e-02      0.150 
 118    0  118  6    +0.9494    +0.9573    +0.9470  +1.0293e-02      0.150 
 732    7    6  1    -0.3547    -0.3442    -0.3527  +8.4565e-03      0.150 
 861   88   85  1    +0.5087    +0.5111    +0.5210  -9.9376e-03      0.150 
  39    0   39  6    +0.9705    +0.9795    +0.9691  +1.0366e-02      0.149 
 690   94   96  4    -0.0946    -0.1007    -0.0938  -6.9273e-03      0.149 
  30    0   30  6    +0.9855    +0.9949    +0.9845  +1.0399e-02      0.149 
 664   77   80  4    -0.2054    -0.2042    -0.2123  +8.1554e-03      0.148 
   4    0    4  6    +0.9980    +0.9863    +0.9967  -1.0440e-02      0.148 
   2    0    2  6    +0.9714    +0.9599    +0.9702  -1.0291e-02      0.148 
 325    0   89  5    -0.1179    -0.1216    -0.1258  +4.1272e-03      0.147 
 531  110  112  1    +0.6946    +0.7086    +0.6985  +1.0066e-02      0.147 
 401   35   37  1    -0.3367    -0.3279    -0.3368  +8.8914e-03      0.147 
 327    0   91  5    -0.1485    -0.1457    -0.1517  +6.0300e-03      0.147 
 542    1    3  4    -0.1706    -0.1763    -0.1694  -6.9517e-03      0.146 
 837   72   24  1    -0.0146    -0.0104    -0.0160  +5.6225e-03      0.146 
 696   95   96  4    -0.2137    -0.2226    -0.2150  -7.5814e-03      0.146 
1004   62   61  4    +0.1320    +0.1267    +0.1336  -6.9150e-03      0.146 
 173    0   55  2    -0.6300    -0.6142    -0.6236  +9.4171e-03      0.146 
 813   59   55  1    +0.3515    +0.3566    +0.3476  +9.0797e-03      0.146 
 370   11   13  1    +0.3506    +0.3622    +0.3541  +8.1304e-03      0.146 
1032   77   75  4    +0.0737    +0.0684    +0.0751  -6.6625e-03      0.146 
 338    0  102  5    -0.0300    -0.0307    -0.0262  -4.5792e-03      0.145 
 508   92  100  1    +0.3145    +0.3157    +0.3246  -8.8305e-03      0.145 
 259    0   23  5    -0.0300    -0.0333    -0.0297  -3.5683e-03      0.144 
 758   25   26  1    -0.9030    -0.9150    -0.9255  +1.0473e-02      0.144 
 632   61   62  4    -0.1386    -0.1331    -0.1400  +6.9126e-03      0.144 
 529  109  110  1    +0.1374    +0.1328    +0.1391  -6.3194e-03      0.144 
 159    0   41  2    -0.3700    -0.3789    -0.3714  -7.5156e-03      0.144 
1056   93   92  4    +0.1157    +0.1115    +0.1181  -6.5794e-03      0.144 
 742   13   11  1    -0.3474    -0.3428    -0.3508  +8.0202e-03      0.143 
  95    0   95  6    +0.9809    +0.9699    +0.9799  -9.9876e-03      0.143 
1010   66   49  4    +0.0833    +0.0894    +0.0830  +6.4597e-03      0.143 
 439   56   59  1    -0.2796    -0.2815    -0.2899  +8.3819e-03      0.142 
 648   69   70  4    +0.1608    +0.1586    +0.1656  -7.0330e-03      0.142 
1057   94   92  4    +0.1494    +0.1450    +0.1522  -7.1950e-03      0.142 
 170    0   52  2    -0.1800    -0.1828    -0.1771  -5.7531e-03      0.141 
 715  109  110  4    -0.1286    -0.1345    -0.1282  -6.3340e-03      0.141 
 487   85   86  1    +0.1717    +0.1766    +0.1704  +6.1842e-03      0.141 
 962   37   34  4    +0.3861    +0.3969    +0.3887  +8.1396e-03      0.141 
 201    0   83  2    -0.2000    -0.2007    -0.2058  +5.1106e-03      0.140 
 456   65   66  1    +0.0846    +0.0818    +0.0870  -5.1483e-03      0.140 
1073  102   92  4    +0.0739    +0.0754    +0.0810  -5.6571e-03      0.140 
 513   99  100  1    -0.2273    -0.2307    -0.2239  -6.8060e-03      0.140 
  40    0   40  6    +0.9700    +0.9781    +0.9684  +9.6669e-03      0.139 
 301    0   65  5    +0.8081    +0.7996    +0.8081  -8.4704e-03      0.139 
 670   83   84  4    +0.1473    +0.1432    +0.1501  -6.8910e-03      0.139 
 230    0  112  2    -0.6800    -0.6743    -0.6838  +9.4940e-03      0.139 
   5    0    5  6    +1.0020    +0.9910    +1.0007  -9.7640e-03      0.138 
1085  109  108  4    +0.0986    +0.0933    +0.0992  -5.8803e-03      0.138 
 773   37   35  1    +0.3382    +0.3300    +0.3383  -8.3387e-03      0.138 
 213    0   95  2    -0.4200    -0.4095    -0.4170  +7.5328e-03      0.138 
 774   37   33  1    +0.1594    +0.1627    +0.1560  +6.6694e-03      0.138 
 234    0  116  2    -1.8400    -1.8152    -1.8296  +1.4342e-02      0.137 
 912  118   76  1    +0.0685    +0.0654    +0.0707  -5.2722e-03      0.136 
 433   55   56  1    -0.2143    -0.2178    -0.2114  -6.4266e-03      0.136 
 585   19   34  4    -0.1057    -0.1114    -0.1049  -6.5492e-03      0.136 
 256    0   20  5    -0.0300    -0.0344    -0.0300  -4.3606e-03      0.136 
 719   32  113  4    -0.1753    -0.1813    -0.1742  -7.0945e-03      0.135 
1007   61   64  4    -0.1369    -0.1435    -0.1375  -6.0033e-03      0.135 
 796   50   49  1    -0.5288    -0.5149    -0.5238  +8.8696e-03      0.135 
 373   14   15  1    +0.0421    +0.0387    +0.0444  -5.6641e-03      0.134 
 523  105  106  1    +0.0868    +0.0883    +0.0937  -5.4399e-03      0.134 
 590   34   37  4    -0.3856    -0.3958    -0.3881  -7.7330e-03      0.133 
 860   87   86  1    +0.0400    +0.0360    +0.0410  -4.9905e-03      0.132 
 180    0   62  2    -0.7700    -0.7880    -0.7794  -8.5972e-03      0.132 
 649   24   70  4    -0.0297    -0.0344    -0.0288  -5.6719e-03      0.132 
 334    0   98  5    -0.0800    -0.0784    -0.0738  -4.5931e-03      0.132 
1066  100   92  4    +0.1456    +0.1415    +0.1482  -6.7653e-03      0.132 
 768   32   31  1    +0.3021    +0.3127    +0.3052  +7.4908e-03      0.132 
 349    0  113  5    +0.0632    +0.0600    +0.0647  -4.7089e-03      0.132 
 394   29   31  1    -0.0843    -0.0855    -0.0802  -5.3013e-03      0.132 
 140    0   22  2    -0.1000    -0.0982    -0.1024  +4.2223e-03      0.132 
1023   72   24  4    -0.0798    -0.0855    -0.0797  -5.7603e-03      0.131 
  94    0   94  6    +0.9906    +0.9988    +0.9897  +9.1694e-03      0.131 
  45    0   45  6    +0.9867    +0.9947    +0.9856  +9.1320e-03      0.131 
 926   12    3  4    +0.0886    +0.0829    +0.0890  -6.0667e-03      0.130 
 779   40   37  1    -0.4293    -0.4366    -0.4282  -8.4591e-03      0.130 
 459   47   69  1    -0.5591    -0.5631    -0.5537  -9.4764e-03      0.130 
 317    0   81  5    +0.0000    -0.0014    +0.0016  -3.0070e-03      0.130 
 377   17   18  1    +0.8027    +0.7898    +0.8000  -1.0236e-02      0.129 
 672   84   85  4    +0.0904    +0.0852    +0.0907  -5.5447e-03      0.129 
 728    3    1  1    +0.3889    +0.3981    +0.3906  +7.5365e-03      0.129 
 816   61   60  1    +1.1240    +1.1384    +1.1272  +1.1170e-02      0.129 
  11    0   11  6    +0.9851    +0.9749    +0.9839  -9.0367e-03      0.129 
1015   67   66  4    -0.1915    -0.1849    -0.1915  +6.6315e-03      0.129 
 448   63   64  1    -1.5175    -1.5293    -1.5161  -1.3205e-02      0.128 
 610   49   50  4    +0.1343    +0.1299    +0.1357  -5.7940e-03      0.128 
 896  107  105  1    -0.2633    -0.2719    -0.2649  -7.0598e-03      0.128 
 699   99  100  4    -0.0457    -0.0507    -0.0457  -4.9372e-03      0.128 
 365    5   11  1    +0.7721    +0.7587    +0.7690  -1.0363e-02      0.128 
 914    3    1  4    +0.1689    +0.1616    +0.1677  -6.0340e-03      0.128 
 723   68  116  4    -0.6636    -0.6512    -0.6600  +8.7610e-03      0.128 
 687   94   95  4    +0.0934    +0.0912    +0.0967  -5.4351e-03      0.128 
 151    0   33  2    -0.2300    -0.2223    -0.2280  +5.6409e-03      0.128 
 850   80   77  1    +0.4507    +0.4632    +0.4718  -8.6284e-03      0.128 
 881  100   94  1    -0.0385    -0.0375    -0.0421  +4.6337e-03      0.127 
 464   70   71  1    +0.1665    +0.1690    +0.1633  +5.7192e-03      0.127 
 578   26   30  4    -0.1168    -0.1187    -0.1132  -5.5539e-03      0.127 
 451   64   65  1    -1.8276    -1.8060    -1.8197  +1.3740e-02      0.127 
  15    0   15  6    +0.9700    +0.9600    +0.9687  -8.7376e-03      0.126 
 144    0   26  2    +3.1400    +3.1798    +3.1632  +1.6628e-02      0.126 
 225    0  107  2    -0.5000    -0.4939    -0.5012  +7.2613e-03      0.125 
 661   77   78  4    +0.0662    +0.0637    +0.0684  -4.7499e-03      0.125 
 123    0    5  2    +0.0000    +0.0038    +0.0021  +1.7199e-03      0.125 
 826   66   62  1    +0.3794    +0.3704    +0.3784  -8.0475e-03      0.125 
1006   64   63  4    +0.5251    +0.5362    +0.5279  +8.2927e-03      0.125 
 704  100  104  4    +0.1062    +0.1114    +0.1054  +5.9589e-03      0.125 
 472   76   77  1    -0.6117    -0.6078    -0.6169  +9.0629e-03      0.125 
 736   11    4  1    -0.6335    -0.6220    -0.6314  +9.3621e-03      0.125 
 680   90   91  4    +0.0446    +0.0450    +0.0400  +4.9895e-03      0.124 
 898  107  106  1    -0.2367    -0.2429    -0.2363  -6.6589e-03      0.124 
 693   80   99  4    +0.0818    +0.0759    +0.0815  -5.6203e-03      0.124 
 717  110  112  4    -0.3061    -0.2968    -0.3034  +6.5433e-03      0.124 
 935   18   17  4    -0.2249    -0.2317    -0.2252  -6.5134e-03      0.123 
 265    0   29  5    -0.0400    -0.0437    -0.0396  -4.0805e-03      0.123 
   1    0    1  6    +0.9550    +0.9621    +0.9537  +8.4241e-03      0.122 
 978   49   42  4    +0.0037    +0.0007    +0.0056  -4.8985e-03      0.122 
 934   17   16  4    -0.0029    -0.0072    -0.0023  -4.8286e-03      0.122 
 922   11    4  4    +0.0134    +0.0093    +0.0143  -4.9659e-03      0.122 
 639   49   66  4    +0.0431    +0.0373    +0.0424  -5.1293e-03      0.122 
1058   94   93  4    +0.1848    +0.1803    +0.1864  -6.0798e-03      0.122 
 961   36   34  4    -0.1175    -0.1119    -0.1172  +5.3358e-03      0.121 
 797   51   49  1    -0.6435    -0.6272    -0.6361  +8.8946e-03      0.120 
 939   21   20  4    -0.0616    -0.0676    -0.0626  -4.9265e-03      0.120 
 682   89   92  4    -0.0649    -0.0598    -0.0653  +5.5053e-03      0.120 
 971   44   43  4    -0.0410    -0.0451    -0.0401  -4.9638e-03      0.119 
 298    0   62  5    -0.1274    -0.1207    -0.1249  +4.1002e-03      0.119 
 303    0   67  5    -0.0700    -0.0735    -0.0696  -3.9219e-03      0.119 
1014   66   65  4    -0.7056    -0.6947    -0.7035  +8.7986e-03      0.119 
 763   30    8  1    -0.7387    -0.7451    -0.7366  -8.5270e-03      0.118 
 772   36   35  1    -0.0067    -0.0016    -0.0057  +4.0855e-03      0.117 
 278    0   42  5    +0.1800    +0.1741    +0.1786  -4.4173e-03      0.117 
1061   96   82  4    +0.0160    +0.0177    +0.0220  -4.2867e-03      0.117 
 730    5    3  1    +0.6934    +0.7014    +0.6925  +8.9141e-03      0.117 
 739   12    2  1    +0.3274    +0.3371    +0.3306  +6.4907e-03      0.117 
 932   16   12  4    -0.0630    -0.0683    -0.0636  -4.7372e-03      0.117 
 814   60   59  1    +0.4394    +0.4452    +0.4375  +7.7828e-03      0.116 
 406   37   39  1    +0.5496    +0.5395    +0.5474  -7.8895e-03      0.116 
 222    0  104  2    -0.3800    -0.3674    -0.3728  +5.3871e-03      0.116 
 522  104  105  1    +0.4873    +0.4849    +0.4922  -7.2822e-03      0.116 
 219    0  101  2    -0.2200    -0.2276    -0.2228  -4.8061e-03      0.116 
  65    0   65  6    +1.0050    +0.9961    +1.0042  -8.1490e-03      0.115 
 787   45   44  1    +0.3300    +0.3247    +0.3311  -6.3667e-03      0.115 
 205    0   87  2    +0.0400    +0.0454    +0.0410  +4.3095e-03      0.114 
 172    0   54  2    -0.6500    -0.6401    -0.6332  -6.8606e-03      0.114 
 368    3   12  1    -0.0979    -0.0935    -0.0988  +5.3104e-03      0.114 
1049   89   88  4    +0.0770    +0.0754    +0.0802  -4.7815e-03      0.113 
 102    0  102  6    +0.9910    +0.9828    +0.9907  -7.9494e-03      0.113 
 575   28   29  4    -0.0656    -0.0714    -0.0666  -4.8579e-03      0.113 
 836   71   70  1    -0.1661    -0.1680    -0.1629  -5.1141e-03      0.113 
 586   35   36  4    +0.0625    +0.0572    +0.0618  -4.5639e-03      0.113 
 200    0   82  2    -0.5400    -0.5492    -0.5555  +6.3791e-03      0.113 
 635   64   61  4    +0.1399    +0.1454    +0.1404  +5.0227e-03      0.113 
1074  102  101  4    -0.1039    -0.1021    -0.1072  +5.0879e-03      0.113 
 135    0   17  2    -0.1100    -0.1032    -0.1009  -2.2825e-03      0.113 
 720   32  114  4    +0.0217    +0.0242    +0.0200  +4.2847e-03      0.112 
 995   58   51  4    -0.0453    -0.0400    -0.0446  +4.5502e-03      0.112 
 535   27  115  1    +0.2073    +0.2039    +0.2096  -5.7318e-03      0.112 
 442   59   60  1    -0.4331    -0.4239    -0.4313  +7.4051e-03      0.111 
 998   59   56  4    +0.0113    +0.0154    +0.0108  +4.6316e-03      0.111 
 538   12  117  1    +0.2015    +0.2085    +0.2034  +5.1130e-03      0.111 
 671   83   85  4    +0.1207    +0.1166    +0.1219  -5.3044e-03      0.110 
  57    0   57  6    +0.9706    +0.9625    +0.9702  -7.6530e-03      0.110 
 684   92   93  4    -0.1075    -0.1026    -0.1076  +5.0059e-03      0.110 
 233    0  115  2    -0.2200    -0.2273    -0.2223  -5.0880e-03      0.110 
 239    0    3  5    -0.1000    -0.1052    -0.1016  -3.5790e-03      0.110 
 143    0   25  2    +2.2000    +2.1553    +2.1665  -1.1260e-02      0.109 
 547    8    9  4    -0.8973    -0.8921    -0.9006  +8.4700e-03      0.109 
 437   51   58  1    +0.1879    +0.1958    +0.1904  +5.3801e-03      0.109 
  76    0   76  6    +0.9430    +0.9330    +0.9404  -7.4316e-03      0.109 
 157    0   39  2    -0.2700    -0.2716    -0.2669  -4.6656e-03      0.109 
 148    0   30  2    +0.0000    -0.0011    -0.0026  +1.5033e-03      0.108 
 379   19   20  1    -0.1065    -0.1091    -0.1046  -4.5367e-03      0.108 
 744   15   13  1    -0.0074    -0.0026    -0.0070  +4.3209e-03      0.108 
 339    0  103  5    +0.2400    +0.2327    +0.2371  -4.4060e-03      0.108 
 694   92  100  4    -0.1581    -0.1532    -0.1588  +5.5975e-03      0.107 
 216    0   98  2    -0.3400    -0.3464    -0.3412  -5.2385e-03      0.107 
 206    0   88  2    -0.4800    -0.4814    -0.4866  +5.1436e-03      0.107 
 192    0   74  2    -0.6800    -0.6706    -0.6775  +6.9078e-03      0.107 
 817   62   60  1    +0.0989    +0.1001    +0.0953  +4.8797e-03      0.107 
 701   92  102  4    -0.0767    -0.0784    -0.0827  +4.3635e-03      0.107 
1040   82   77  4    -0.2508    -0.2545    -0.2488  -5.7602e-03      0.107 
1033   78   77  4    -0.0763    -0.0826    -0.0784  -4.1405e-03      0.107 
 973   45   44  4    -0.0694    -0.0680    -0.0637  -4.3382e-03      0.107 
 501   94   95  1    +0.4098    +0.4018    +0.4083  -6.4742e-03      0.106 
 294    0   58  5    -0.0300    -0.0333    -0.0298  -3.4447e-03      0.106 
 890  104  100  1    -0.5495    -0.5561    -0.5485  -7.5922e-03      0.106 
 878   98   80  1    -0.2866    -0.2866    -0.2924  +5.7202e-03      0.106 
 228    0  110  2    -0.3900    -0.4012    -0.3965  -4.6233e-03      0.106 
 511   96   97  1    -0.1106    -0.1119    -0.1167  +4.7786e-03      0.106 
 295    0   59  5    -0.3617    -0.3674    -0.3630  -4.4023e-03      0.105 
1018   69   49  4    -0.1205    -0.1157    -0.1209  +5.2509e-03      0.105 
 842   75   69  1    -1.0512    -1.0688    -1.0593  -9.4998e-03      0.105 
 307    0   71  5    +0.0000    -0.0029    -0.0001  -2.8080e-03      0.105 
 662   78   79  4    -0.1837    -0.1817    -0.1867  +4.9866e-03      0.105 
 781   40   39  1    -0.2682    -0.2636    -0.2690  +5.4515e-03      0.105 
 221    0  103  2    +0.1700    +0.1734    +0.1706  +2.7711e-03      0.105 
 266    0   30  5    +0.0000    +0.0045    +0.0064  -1.9025e-03      0.105 
 703  100  103  4    -0.0430    -0.0390    -0.0429  +3.8431e-03      0.105 
 638   49   66  4    +0.0431    +0.0468    +0.0424  +4.4007e-03      0.104 
 345    0  109  5    -0.0300    -0.0257    -0.0290  +3.2957e-03      0.104 
 268    0   32  5    -0.3700    -0.3781    -0.3732  -4.8850e-03      0.104 
 322    0   86  5    -0.1000    -0.1050    -0.1011  -3.8970e-03      0.104 
 947   29   28  4    +0.0464    +0.0517    +0.0475  +4.2864e-03      0.104 
 726   76  118  4    -0.0970    -0.1029    -0.0985  -4.4052e-03      0.104 
 364    4   11  1    +0.6421    +0.6322    +0.6400  -7.8303e-03      0.104 
 791   49   47  1    +0.0959    +0.0935    +0.0978  -4.2511e-03      0.103 
1031   77   69  4    -0.1384    -0.1364    -0.1414  +5.0504e-03      0.103 
 392   26   30  1    +2.2370    +2.2252    +2.2378  -1.2529e-02      0.103 
 711  105  108  4    -0.1061    -0.1110    -0.1066  -4.4073e-03      0.103 
  69    0   69  6    +1.0350    +1.0265    +1.0339  -7.3538e-03      0.103 
 463   24   70  1    -0.0621    -0.0633    -0.0587  -4.5909e-03      0.102 
 310    0   74  5    -0.3263    -0.3325    -0.3271  -5.4099e-03      0.102 
 924   12   11  4    +0.3513    +0.3570    +0.3513  +5.6734e-03      0.102 
1091  113   32  4    +0.1311    +0.1250    +0.1300  -4.9971e-03      0.101 
 906  114   32  1    -0.0935    -0.0884    -0.0927  +4.3056e-03      0.101 
 597   40   42  4    -0.0647    -0.0607    -0.0652  +4.5427e-03      0.101 
 358    3    5  1    -0.6810    -0.6724    -0.6801  +7.6526e-03      0.101 
 340    0  104  5    -0.1935    -0.1976    -0.1933  -4.3269e-03      0.100 
 806   57   56  1    +0.2322    +0.2402    +0.2350  +5.1409e-03      0.100 
 875   96   82  1    +0.1014    +0.1047    +0.1089  -4.2052e-03      0.100 
 572   26   25  4    +0.2158    +0.2138    +0.2187  -4.9294e-03      0.100 
1080  105  104  4    -0.0004    +0.0044    +0.0010  +3.4701e-03      0.100 
 525  105  108  1    +0.2399    +0.2469    +0.2419  +4.9860e-03      0.100 
 573   25   27  4    +0.3005    +0.2938    +0.2995  -5.7972e-03      0.099 
 272    0   36  5    -0.1825    -0.1858    -0.1815  -4.2452e-03      0.099 
  74    0   74  6    +0.9580    +0.9627    +0.9559  +6.8403e-03      0.099 
 765   31   17  1    -0.1458    -0.1438    -0.1485  +4.7071e-03      0.099 
 367    2   12  1    -0.3245    -0.3332    -0.3277  -5.5168e-03      0.099 
1095  116   68  4    +0.5132    +0.5037    +0.5098  -6.0208e-03      0.099 
1045   86   85  4    +0.0509    +0.0555    +0.0518  +3.6463e-03      0.099 
1012   66   62  4    +0.1467    +0.1419    +0.1470  -5.0931e-03      0.099 
 757   25   23  1    +1.6681    +1.6739    +1.6633  +1.0600e-02      0.099 
 727    2    1  1    +0.1245    +0.1203    +0.1248  -4.5154e-03      0.099 
 909  116   68  1    -1.8400    -1.8399    -1.8296  -1.0348e-02      0.099 
 724   12  117  4    +0.0520    +0.0524    +0.0487  +3.6436e-03      0.099 
 237    0    1  5    -0.3010    -0.3050    -0.3001  -4.8885e-03      0.098 
 908  115  114  1    -0.0135    -0.0099    -0.0134  +3.5156e-03      0.098 
 281    0   45  5    -0.2200    -0.2131    -0.2173  +4.2265e-03      0.098 
 983   51   49  4    -0.1740    -0.1710    -0.1759  +4.9053e-03      0.098 
 956   33   15  4    +0.0196    +0.0226    +0.0188  +3.7864e-03      0.098 
 445   60   62  1    -0.0987    -0.0995    -0.0951  -4.4560e-03      0.098 
 992   57   56  4    +0.0749    +0.0705    +0.0746  -4.1392e-03      0.098 
 970   42   41  4    +0.0526    +0.0577    +0.0536  +4.1616e-03      0.098 
1044   85   84  4    -0.0929    -0.0885    -0.0927  +4.1997e-03      0.097 
 551    5   11  4    +0.0297    +0.0250    +0.0291  -4.0921e-03      0.097 
 354    0  118  5    -0.1500    -0.1541    -0.1503  -3.7774e-03      0.097 
 122    0    4  2    -0.3900    -0.3795    -0.3839  +4.3924e-03      0.097 
 378   18   19  1    +0.1939    +0.1986    +0.1939  +4.6540e-03      0.096 
 329    0   93  5    -0.0700    -0.0718    -0.0686  -3.1535e-03      0.096 
 465   24   72  1    +0.0147    +0.0199    +0.0162  +3.6825e-03      0.096 
 389   28   29  1    +0.1564    +0.1641    +0.1596  +4.5644e-03      0.096 
 900  110  103  1    -0.5911    -0.5853    -0.5922  +6.9361e-03      0.096 
 277    0   41  5    -0.1000    -0.1043    -0.1006  -3.7092e-03      0.095 
 936   19   18  4    -0.1479    -0.1414    -0.1460  +4.5497e-03      0.095 
 399   19   34  1    -0.0366    -0.0374    -0.0334  -4.0453e-03      0.095 
 314    0   78  5    -0.2600    -0.2607    -0.2652  +4.4161e-03      0.095 
 254    0   18  5    -0.0847    -0.0837    -0.0869  +3.1667e-03      0.095 
 653   71   73  4    -0.1074    -0.1035    -0.1075  +4.0248e-03      0.095 
 117    0  117  6    +0.9738    +0.9796    +0.9731  +6.5318e-03      0.094 
 809   58   51  1    -0.1869    -0.1848    -0.1894  +4.6078e-03      0.093 
 827   67   62  1    +0.2450    +0.2501    +0.2451  +5.0213e-03      0.093 
 859   86   85  1    -0.1705    -0.1651    -0.1692  +4.1012e-03      0.093 
 286    0   50  5    -0.0400    -0.0452    -0.0422  -2.9426e-03      0.093 
 483   82   83  1    -0.4711    -0.4802    -0.4858  +5.6593e-03      0.093 
 997   59   56  4    +0.0099    +0.0146    +0.0108  +3.8616e-03      0.093 
 918    7    6  4    +0.0450    +0.0469    +0.0432  +3.6900e-03      0.093 
 876   96   94  1    -0.1979    -0.2030    -0.1981  -4.8946e-03      0.093 
 629   59   61  4    +0.0503    +0.0541    +0.0500  +4.1000e-03      0.092 
 592   37   39  4    +0.0375    +0.0407    +0.0370  +3.6685e-03      0.092 
  35    0   35  6    +0.9807    +0.9728    +0.9792  -6.3941e-03      0.092 
 650   70   71  4    -0.1237    -0.1200    -0.1240  +3.9493e-03      0.092 
1065   99   80  4    -0.1296    -0.1333    -0.1288  -4.4822e-03      0.091 
 583   27   32  4    +0.0102    +0.0154    +0.0117  +3.6381e-03      0.091 
 331    0   95  5    -0.3100    -0.3191    -0.3146  -4.5200e-03      0.091 
  60    0   60  6    +0.9932    +0.9987    +0.9923  +6.3886e-03      0.091 
 185    0   67  2    -0.2800    -0.2818    -0.2780  -3.8177e-03      0.091 
 600   34   43  4    +0.0192    +0.0180    +0.0214  -3.3962e-03      0.090 
 467   71   73  1    +0.0601    +0.0553    +0.0589  -3.5286e-03      0.090 
 870   93   92  1    -0.5682    -0.5839    -0.5902  +6.3057e-03      0.090 
 942   24   23  4    -0.1561    -0.1643    -0.1603  -4.0999e-03      0.090 
 518  100  104  1    +0.5642    +0.5566    +0.5631  -6.4632e-03      0.090 
 844   77   76  1    +0.6323    +0.6313    +0.6379  -6.5576e-03      0.090 
 385   23   25  1    -1.6261    -1.6118    -1.6214  +9.5455e-03      0.090 
 747   17   15  1    +1.0530    +1.0604    +1.0524  +7.9467e-03      0.089 
 677   88   89  4    -0.0248    -0.0286    -0.0252  -3.3779e-03      0.089 
 608   45   49  4    -0.0195    -0.0174    -0.0209  +3.5562e-03      0.089 
 176    0   58  2    -0.1200    -0.1264    -0.1232  -3.2743e-03      0.089 
1046   87   86  4    +0.1102    +0.1162    +0.1124  +3.7133e-03      0.088 
 202    0   84  2    -0.1100    -0.1072    -0.1102  +2.9730e-03      0.088 
  44    0   44  6    +0.9850    +0.9772    +0.9834  -6.1444e-03      0.088 
 754   22   21  1    +0.4328    +0.4244    +0.4300  -5.5172e-03      0.088 
 541    1    2  4    -0.1304    -0.1266    -0.1308  +4.1632e-03      0.088 
  84    0   84  6    +0.9798    +0.9723    +0.9785  -6.1133e-03      0.088 
 820   64   63  1    +1.5224    +1.5299    +1.5209  +9.0154e-03      0.088 
 469   70   75  1    -0.0014    +0.0009    +0.0043  -3.3779e-03      0.088 
 954   32   31  4    -0.1304    -0.1362    -0.1320  -4.1792e-03      0.087 
 360    6    7  1    +0.3553    +0.3582    +0.3533  +4.9288e-03      0.087 
1062   96   94  4    +0.0761    +0.0714    +0.0754  -3.9214e-03      0.087 
 374   12   16  1    +0.0750    +0.0749    +0.0784  -3.5035e-03      0.087 
 748   17   16  1    +0.1766    +0.1814    +0.1770  +4.4603e-03      0.087 
 273    0   37  5    -0.0000    -0.0044    -0.0028  -1.6459e-03      0.087 
 931   15   14  4    -0.0784    -0.0836    -0.0796  -3.9836e-03      0.087 
 275    0   39  5    -0.1100    -0.1032    -0.1065  +3.3174e-03      0.086 
 553    2   12  4    -0.2001    -0.1951    -0.1994  +4.2652e-03      0.086 
 759   27   25  1    -1.3709    -1.3565    -1.3652  +8.7219e-03      0.086 
 533   32  113  1    +0.0411    +0.0442    +0.0406  +3.6120e-03      0.086 
 627   55   59  4    -0.0826    -0.0863    -0.0823  -4.0175e-03      0.086 
 419   47   49  1    -0.0955    -0.1009    -0.0974  -3.5348e-03      0.086 
 562   16   17  4    -0.0370    -0.0338    -0.0374  +3.6279e-03      0.086 
 945   27   25  4    -0.1527    -0.1578    -0.1536  -4.2289e-03      0.086 
  17    0   17  6    +0.9951    +0.9879    +0.9940  -6.0178e-03      0.086 
 921   10    9  4    -0.5104    -0.5042    -0.5096  +5.3578e-03      0.085 
 560   12   16  4    +0.0429    +0.0402    +0.0435  -3.3118e-03      0.085 
 593   37   40  4    -0.0293    -0.0248    -0.0284  +3.5673e-03      0.085 
   9    0    9  6    +1.0429    +1.0479    +1.0418  +6.1164e-03      0.085 
 789   47   46  1    +0.3146    +0.3068    +0.3118  -4.9604e-03      0.085 
 231    0  113  2    -0.0600    -0.0574    -0.0604  +3.0469e-03      0.085 
1086  110  103  4    -0.0103    -0.0124    -0.0091  -3.3164e-03      0.085 
 454   62   66  1    -0.3717    -0.3654    -0.3708  +5.3872e-03      0.084 
 333    0   97  5    -0.0900    -0.0898    -0.0870  -2.7601e-03      0.084 
 821   61   64  1    -0.3052    -0.2956    -0.2999  +4.3112e-03      0.084 
  34    0   34  6    +0.9859    +0.9785    +0.9844  -5.8567e-03      0.084 
 612   51   52  4    +0.0624    +0.0656    +0.0622  +3.3957e-03      0.084 
 305    0   69  5    -0.8239    -0.8135    -0.8186  +5.0762e-03      0.083 
 818   62   61  1    -0.2542    -0.2564    -0.2608  +4.4029e-03      0.083 
 427   52   53  1    +0.1037    +0.1007    +0.1045  -3.7962e-03      0.083 
 395   23   32  1    +0.9299    +0.9189    +0.9260  -7.0746e-03      0.083 
 988   54   49  4    -0.1379    -0.1425    -0.1383  -4.2303e-03      0.083 
 613   52   53  4    +0.0199    +0.0155    +0.0188  -3.3111e-03      0.083 
  85    0   85  6    +0.9850    +0.9898    +0.9840  +5.7668e-03      0.083 
 915    5    4  4    +0.2749    +0.2816    +0.2773  +4.2648e-03      0.082 
 810   59   54  1    +0.3090    +0.3003    +0.3052  -4.9559e-03      0.082 
 263    0   27  5    -0.1017    -0.1026    -0.1000  -2.6525e-03      0.082 
 780   38   30  1    -0.6228    -0.6328    -0.6271  -5.7068e-03      0.082 
 824   66   49  1    +1.3518    +1.3378    +1.3460  -8.2112e-03      0.082 
1059   95   94  4    -0.0963    -0.0960    -0.0996  +3.5214e-03      0.082 
 599   43   44  4    -0.0103    -0.0076    -0.0108  +3.1910e-03      0.082 
 462   69   70  1    +1.0835    +1.0927    +1.0854  +7.3416e-03      0.081 
  51    0   51  6    +0.9669    +0.9607    +0.9663  -5.6191e-03      0.081 
 215    0   97  2    -0.1500    -0.1535    -0.1505  -3.0274e-03      0.081 
 154    0   36  2    -0.3100    -0.3108    -0.3068  -3.9871e-03      0.081 
 778   39   37  1    -0.5397    -0.5321    -0.5375  +5.4634e-03      0.081 
1001   61   59  4    -0.0462    -0.0496    -0.0461  -3.5571e-03      0.080 
 346    0  110  5    -0.2514    -0.2484    -0.2451  -3.3362e-03      0.080 
 782   41   40  1    -0.1547    -0.1500    -0.1535  +3.5647e-03      0.080 
 540   76  118  1    -0.0683    -0.0736    -0.0704  -3.1086e-03      0.080 
 596   40   41  4    +0.0117    +0.0087    +0.0116  -2.9429e-03      0.080 
 296    0   60  5    -0.0300    -0.0357    -0.0332  -2.5201e-03      0.080 
  14    0   14  6    +0.9836    +0.9771    +0.9827  -5.6007e-03      0.080 
 391    8   30  1    +0.7422    +0.7459    +0.7401  +5.7739e-03      0.080 
 101    0  101  6    +0.9924    +0.9868    +0.9924  -5.5933e-03      0.080 
 929   14   12  4    -0.0415    -0.0416    -0.0385  -3.1220e-03      0.080 
 138    0   20  2    -0.1800    -0.1829    -0.1797  -3.2258e-03      0.079 
 675   85   88  4    +0.0758    +0.0704    +0.0738  -3.4335e-03      0.079 
 617   54   55  4    +0.0146    +0.0184    +0.0151  +3.3502e-03      0.079 
 124    0    6  2    -0.5200    -0.5153    -0.5198  +4.4981e-03      0.079 
1048   89   85  4    +0.0373    +0.0391    +0.0425  -3.3577e-03      0.079 
1069   97   96  4    +0.1798    +0.1877    +0.1838  +3.9340e-03      0.079 
 229    0  111  2    +0.3600    +0.3636    +0.3679  -4.2548e-03      0.079 
 783   42   40  1    +0.1186    +0.1172    +0.1209  -3.7058e-03      0.078 
 885  100   99  1    +0.2283    +0.2286    +0.2248  +3.7891e-03      0.078 
  13    0   13  6    +0.9683    +0.9721    +0.9667  +5.3960e-03      0.078 
 955   32   27  4    -0.0269    -0.0251    -0.0283  +3.2004e-03      0.078 
 984   52   51  4    -0.0699    -0.0665    -0.0697  +3.2091e-03      0.078 
 355    1    2  1    -0.1236    -0.1274    -0.1238  -3.5488e-03      0.078 
 217    0   99  2    -0.4200    -0.4264    -0.4222  -4.1515e-03      0.077 
1060   96   80  4    -0.2442    -0.2507    -0.2463  -4.4127e-03      0.077 
 700  100  101  4    +0.2207    +0.2224    +0.2184  +4.0228e-03      0.077 
 745   15   14  1    -0.0418    -0.0473    -0.0441  -3.2585e-03      0.077 
 903  112  110  1    -0.6800    -0.6891    -0.6838  -5.2760e-03      0.077 
 526  106  107  1    +0.2400    +0.2355    +0.2396  -4.1297e-03      0.077 
1041   83   82  4    -0.2711    -0.2734    -0.2774  +4.0169e-03      0.077 
 204    0   86  2    -0.2100    -0.2063    -0.2097  +3.3822e-03      0.077 
1054   92   89  4    +0.0872    +0.0871    +0.0907  -3.6165e-03      0.076 
  70    0   70  6    +0.9840    +0.9875    +0.9822  +5.3301e-03      0.076 
 893  106  100  1    -0.5834    -0.5903    -0.5847  -5.5762e-03      0.076 
 224    0  106  2    -0.4300    -0.4427    -0.4387  -4.0610e-03      0.076 
 555    7   12  4    -0.0650    -0.0696    -0.0666  -3.0171e-03      0.074 
 628   59   60  4    +0.0357    +0.0323    +0.0356  -3.2214e-03      0.074 
 624   54   59  4    -0.0751    -0.0712    -0.0746  +3.4352e-03      0.074 
 245    0    9  5    -0.0000    +0.0024    +0.0007  +1.7292e-03      0.074 
 685   92   94  4    -0.1431    -0.1467    -0.1430  -3.7120e-03      0.073 
 306    0   70  5    -0.1034    -0.1081    -0.1060  -2.1326e-03      0.073 
 369    7   12  1    +0.1647    +0.1587    +0.1620  -3.3075e-03      0.073 
 251    0   15  5    -0.2694    -0.2775    -0.2746  -2.9229e-03      0.073 
 104    0  104  6    +0.9710    +0.9757    +0.9707  +5.0633e-03      0.073 
 141    0   23  2    -0.0700    -0.0658    -0.0643  -1.4951e-03      0.073 
 561   15   17  4    -0.2442    -0.2501    -0.2462  -3.9039e-03      0.072 
  67    0   67  6    +1.0197    +1.0241    +1.0189  +5.1585e-03      0.072 
 320    0   84  5    -0.0700    -0.0691    -0.0716  +2.5173e-03      0.072 
 488   86   87  1    -0.0395    -0.0432    -0.0405  -2.7190e-03      0.072 
 905  113   32  1    -0.0394    -0.0360    -0.0390  +3.0307e-03      0.072 
 923   11    5  4    -0.0063    -0.0029    -0.0058  +2.8954e-03      0.072 
 644   65   68  4    -0.2243    -0.2232    -0.2264  +3.1753e-03      0.072 
  93    0   93  6    +0.9869    +0.9810    +0.9861  -5.0031e-03      0.072 
 188    0   70  2    -0.6600    -0.6624    -0.6584  -4.0071e-03      0.071 
1036   80   77  4    +0.2059    +0.2112    +0.2151  -3.9052e-03      0.071 
  63    0   63  6    +0.9687    +0.9629    +0.9679  -4.9139e-03      0.071 
 760   28   27  1    -0.3264    -0.3235    -0.3275  +4.0549e-03      0.071 
 686   93   94  4    -0.1857    -0.1903    -0.1867  -3.5541e-03      0.071 
 725   75  118  4    +0.2359    +0.2419    +0.2384  +3.5382e-03      0.071 
 269    0   33  5    -0.0900    -0.0940    -0.0914  -2.5551e-03      0.070 
 986   54   53  4    +0.0299    +0.0316    +0.0289  +2.7384e-03      0.070 
 521  100  106  1    +0.6057    +0.6124    +0.6072  +5.2032e-03      0.070 
 830   68   65  1    -0.1416    -0.1483    -0.1510  +2.7592e-03      0.070 
 614   53   54  4    -0.0555    -0.0515    -0.0544  +2.8898e-03      0.070 
 430   49   54  1    +0.3775    +0.3695    +0.3740  -4.5123e-03      0.070 
 943   25   23  4    +0.3838    +0.3911    +0.3869  +4.2326e-03      0.070 
 750   19   18  1    -0.1932    -0.1898    -0.1932  +3.3858e-03      0.070 
  58    0   58  6    +0.9590    +0.9633    +0.9585  +4.8165e-03      0.070 
 815   61   59  1    +0.5263    +0.5298    +0.5248  +4.9724e-03      0.070 
 946   28   27  4    -0.0044    -0.0026    -0.0052  +2.5946e-03      0.070 
 453   49   66  1    -1.3218    -1.3231    -1.3162  -6.8860e-03      0.069 
 404   34   37  1    -0.9458    -0.9570    -0.9515  -5.5815e-03      0.069 
 695   94  100  4    -0.4930    -0.5052    -0.5007  -4.4922e-03      0.069 
 184    0   66  2    +3.5300    +3.5035    +3.5132  -9.6767e-03      0.069 
 886  101  100  1    +0.1696    +0.1723    +0.1756  -3.2951e-03      0.069 
 603   46   47  4    -0.0122    -0.0158    -0.0131  -2.7101e-03      0.069 
 431   54   55  1    +0.0707    +0.0742    +0.0710  +3.1758e-03      0.069 
 786   43   34  1    -0.0143    -0.0178    -0.0153  -2.4604e-03      0.068 
1087  110  109  4    +0.1123    +0.1149    +0.1119  +2.9520e-03      0.068 
 959   37   35  4    +0.1466    +0.1437    +0.1471  -3.3864e-03      0.068 
  24    0   24  6    +0.9920    +0.9858    +0.9906  -4.7696e-03      0.068 
 160    0   42  2    -0.9600    -0.9588    -0.9540  -4.8393e-03      0.068 
  73    0   73  6    +0.9910    +0.9940    +0.9893  +4.7518e-03      0.068 
 712  106  107  4    -0.0340    -0.0294    -0.0322  +2.8063e-03      0.067 
 611   49   51  4    +0.2044    +0.2016    +0.2051  -3.4867e-03      0.067 
 552   11   12  4    -0.3513    -0.3551    -0.3514  -3.7752e-03      0.067 
 519  103  104  1    +0.3231    +0.3178    +0.3218  -4.0712e-03      0.067 
 182    0   64  2    +0.0000    +0.0021    +0.0010  +1.0939e-03      0.067 
 510   95   96  1    -0.0126    -0.0136    -0.0111  -2.4643e-03      0.067 
 267    0   31  5    +0.0498    +0.0534    +0.0554  -2.0003e-03      0.067 
 179    0   61  2    +1.6000    +1.6077    +1.6137  -5.9618e-03      0.067 
 121    0    3  2    -0.3900    -0.3853    -0.3884  +3.0796e-03      0.067 
 605   47   49  4    -0.1083    -0.1100    -0.1071  -2.9781e-03      0.067 
 904  113   17  1    -0.0205    -0.0238    -0.0214  -2.3838e-03      0.066 
 636   38   65  4    -0.5701    -0.5763    -0.5717  -4.6168e-03      0.066 
 129    0   11  2    -0.7000    -0.6974    -0.6936  -3.8350e-03      0.066 
 223    0  105  2    -0.3100    -0.3017    -0.3042  +2.5709e-03      0.066 
 948   17   30  4    -0.7051    -0.7128    -0.7078  -4.9934e-03      0.066 
1008   65   38  4    -0.0907    -0.0845    -0.0872  +2.6610e-03      0.066 
 416   45   46  1    -0.3632    -0.3612    -0.3652  +3.9747e-03      0.066 
 667   81   80  4    +0.7554    +0.7517    +0.7467  +4.9804e-03      0.066 
 574   27   28  4    -0.0059    -0.0025    -0.0050  +2.4679e-03      0.066 
 607   42   49  4    +0.0521    +0.0476    +0.0505  -2.8948e-03      0.066 
 993   57   50  4    -0.1049    -0.1019    -0.1050  +3.0521e-03      0.066 
 928   13   11  4    -0.1216    -0.1234    -0.1263  +2.8784e-03      0.065 
 108    0  108  6    +0.9668    +0.9619    +0.9665  -4.5228e-03      0.065 
 545    5    6  4    +0.0411    +0.0377    +0.0403  -2.6582e-03      0.065 
 255    0   19  5    -0.3300    -0.3191    -0.3222  +3.0120e-03      0.065 
 879   99   80  1    -0.1927    -0.2017    -0.1983  -3.3955e-03      0.065 
  62    0   62  6    +0.9980    +0.9926    +0.9972  -4.5463e-03      0.065 
 769   32   27  1    -0.1246    -0.1305    -0.1275  -3.0203e-03      0.064 
 455   62   67  1    -0.2431    -0.2465    -0.2431  -3.4569e-03      0.064 
 829   67   66  1    -0.5250    -0.5188    -0.5231  +4.3310e-03      0.064 
 691   80   97  4    +0.2554    +0.2602    +0.2567  +3.4826e-03      0.064 
1088  111  110  4    -0.0184    -0.0229    -0.0206  -2.3060e-03      0.064 
 805   56   55  1    +0.2145    +0.2147    +0.2117  +3.0165e-03      0.064 
1017   69   47  4    -0.1006    -0.1044    -0.1013  -3.0749e-03      0.064 
 669   82   83  4    +0.2450    +0.2490    +0.2522  -3.2055e-03      0.064 
 665   79   80  4    -0.2958    -0.3038    -0.3075  +3.7389e-03      0.064 
1028   75   69  4    -0.1832    -0.1829    -0.1862  +3.2841e-03      0.064 
 645   47   69  4    +0.1162    +0.1123    +0.1154  -3.1184e-03      0.063 
 285    0   49  5    +0.8565    +0.8549    +0.8586  -3.6431e-03      0.063 
 242    0    6  5    -0.0607    -0.0560    -0.0582  +2.2429e-03      0.063 
 512   98  100  1    -0.0534    -0.0514    -0.0488  -2.6387e-03      0.063 
 658   76   77  4    -0.2103    -0.2157    -0.2123  -3.3403e-03      0.063 
 291    0   55  5    -0.1734    -0.1740    -0.1767  +2.7101e-03      0.063 
 350    0  114  5    -0.0300    -0.0282    -0.0303  +2.0925e-03      0.063 
 544    3    5  4    -0.1449    -0.1420    -0.1450  +3.0529e-03      0.063 
 784   42   41  1    +0.2175    +0.2234    +0.2201  +3.2283e-03      0.062 
 683   91   92  4    -0.0835    -0.0887    -0.0915  +2.7920e-03      0.062 
 941   23   22  4    +0.0741    +0.0771    +0.0745  +2.6477e-03      0.062 
 532   17  113  1    +0.0206    +0.0237    +0.0215  +2.2244e-03      0.062 
 674   86   87  4    -0.1509    -0.1501    -0.1529  +2.8266e-03      0.062 
1090  113   17  4    -0.0679    -0.0629    -0.0654  +2.4582e-03      0.062 
 343    0  107  5    -0.0630    -0.0645    -0.0667  +2.1950e-03      0.061 
 839   73   71  1    -0.0600    -0.0563    -0.0587  +2.3951e-03      0.061 
 714  103  110  4    +0.0323    +0.0340    +0.0315  +2.4966e-03      0.061 
 410   40   41  1    +0.1551    +0.1566    +0.1539  +2.6944e-03      0.061 
1003   62   60  4    +0.0574    +0.0615    +0.0588  +2.6794e-03      0.061 
  27    0   27  6    +0.9680    +0.9715    +0.9673  +4.1955e-03      0.061 
 776   37   34  1    +0.9486    +0.9591    +0.9542  +4.8615e-03      0.060 
 471   74   75  1    -0.5200    -0.5096    -0.5134  +3.7957e-03      0.060 
 506   80   98  1    +0.2886    +0.2977    +0.2945  +3.2331e-03      0.060 
 681   89   92  4    -0.0659    -0.0680    -0.0653  -2.7547e-03      0.060 
1047   88   85  4    -0.0752    -0.0693    -0.0719  +2.5981e-03      0.060 
 972   43   34  4    -0.0597    -0.0642    -0.0617  -2.4449e-03      0.059 
1013   67   62  4    +0.1215    +0.1191    +0.1219  -2.8034e-03      0.059 
 438   54   59  1    -0.3038    -0.2966    -0.3001  +3.5492e-03      0.059 
  77    0   77  6    +1.0060    +1.0084    +1.0042  +4.1717e-03      0.059 
 134    0   16  2    -0.2500    -0.2510    -0.2537  +2.7477e-03      0.059 
 468   70   74  1    +0.1620    +0.1690    +0.1661  +2.9221e-03      0.059 
 214    0   96  2    -0.3800    -0.3893    -0.3867  -2.6687e-03      0.059 
 500   93   94  1    +0.4482    +0.4596    +0.4559  +3.7146e-03      0.058 
 940   22   21  4    +0.0149    +0.0153    +0.0175  -2.1749e-03      0.058 
 292    0   56  5    -0.2029    -0.1951    -0.1973  +2.1536e-03      0.058 
 598   41   42  4    -0.0781    -0.0814    -0.0788  -2.5696e-03      0.057 
 651   24   72  4    +0.0331    +0.0354    +0.0331  +2.3037e-03      0.057 
  99    0   99  6    +1.0100    +1.0055    +1.0096  -4.0234e-03      0.057 
 640   62   66  4    -0.1726    -0.1758    -0.1728  -3.0081e-03      0.057 
 564   18   19  4    +0.1402    +0.1357    +0.1383  -2.6599e-03      0.056 
  98    0   98  6    +1.0235    +1.0195    +1.0235  -3.9691e-03      0.056 
  59    0   59  6    +0.9850    +0.9803    +0.9842  -3.8645e-03      0.055 
 616   49   54  4    +0.1120    +0.1090    +0.1118  -2.7115e-03      0.055 
  81    0   81  6    +0.9968    +0.9924    +0.9963  -3.8816e-03      0.055 
 770   33   15  1    -0.0721    -0.0756    -0.0734  -2.2744e-03      0.054 
  12    0   12  6    +0.9900    +0.9926    +0.9888  +3.7933e-03      0.054 
 247    0   11  5    -0.2300    -0.2217    -0.2237  +2.0532e-03      0.054 
 863   89   88  1    +1.0027    +1.0266    +1.0221  +4.4785e-03      0.054 
 937   20   19  4    -0.0797    -0.0830    -0.0807  -2.2522e-03      0.054 
 722  114  115  4    +0.0061    +0.0022    +0.0041  -1.9330e-03      0.054 
1097  118   75  4    -0.2356    -0.2349    -0.2376  +2.7034e-03      0.053 
 351    0  115  5    -0.0700    -0.0700    -0.0680  -1.9948e-03      0.053 
 115    0  115  6    +0.9603    +0.9632    +0.9595  +3.6815e-03      0.053 
 917    6    5  4    -0.0130    -0.0103    -0.0124  +2.0541e-03      0.053 
 618   54   56  4    +0.0435    +0.0443    +0.0423  +2.0093e-03      0.053 
 602   45   46  4    -0.0338    -0.0377    -0.0356  -2.1399e-03      0.053 
 130    0   12  2    +0.3800    +0.3925    +0.3905  +2.0579e-03      0.053 
  10    0   10  6    +1.0500    +1.0527    +1.0489  +3.7438e-03      0.052 
   6    0    6  6    +0.9900    +0.9852    +0.9888  -3.5987e-03      0.051 
 319    0   83  5    -0.1000    -0.1003    -0.1020  +1.6696e-03      0.051 
 625   56   59  4    -0.0418    -0.0412    -0.0389  -2.2507e-03      0.051 
 977   49   47  4    +0.0927    +0.0893    +0.0915  -2.2077e-03      0.051 
 975   47   46  4    -0.0079    -0.0092    -0.0072  -1.9731e-03      0.051 
 280    0   44  5    -0.0800    -0.0825    -0.0844  +1.8839e-03      0.051 
 951   31   17  4    -0.1476    -0.1470    -0.1445  -2.4902e-03      0.050 
 761   29   28  1    -0.1557    -0.1564    -0.1588  +2.4026e-03      0.050 
 734    5    8  1    -3.3842    -3.3605    -3.3678  +7.3353e-03      0.050 
  48    0   48  6    +1.0206    +1.0165    +1.0200  -3.5540e-03      0.050 
 584   15   33  4    -0.0488    -0.0459    -0.0480  +2.0571e-03      0.050 
 534   32  114  1    +0.0936    +0.0950    +0.0928  +2.1179e-03      0.050 
 557   12   14  4    +0.0263    +0.0214    +0.0232  -1.8655e-03      0.049 
 257    0   21  5    -0.0800    -0.0855    -0.0837  -1.8310e-03      0.049 
1071  100   99  4    +0.0278    +0.0259    +0.0277  -1.8126e-03      0.049 
 337    0  101  5    -0.1500    -0.1452    -0.1433  -1.9272e-03      0.049 
 414   34   43  1    +0.0144    +0.0172    +0.0154  +1.7654e-03      0.049 
1034   79   78  4    +0.1795    +0.1804    +0.1827  -2.2979e-03      0.049 
 576   30   17  4    +0.9337    +0.9315    +0.9356  -4.1227e-03      0.049 
 709  105  106  4    +0.0455    +0.0488    +0.0469  +1.9037e-03      0.049 
 718   17  113  4    +0.0604    +0.0560    +0.0579  -1.9064e-03      0.049 
 892  105  103  1    -0.4192    -0.4159    -0.4191  +3.1831e-03      0.048 
 190    0   72  2    -0.1200    -0.1141    -0.1160  +1.8899e-03      0.048 
 429   49   54  1    +0.3777    +0.3709    +0.3740  -3.1023e-03      0.048 
 375   15   17  1    -1.0372    -1.0409    -1.0366  -4.2555e-03      0.048 
 710  105  107  4    -0.0185    -0.0144    -0.0163  +1.9224e-03      0.048 
 621   50   57  4    +0.0914    +0.0888    +0.0910  -2.1563e-03      0.048 
 579   17   31  4    +0.1155    +0.1103    +0.1126  -2.2147e-03      0.047 
 155    0   37  2    +0.0000    -0.0023    -0.0016  -7.0197e-04      0.047 
 243    0    7  5    -0.0200    -0.0249    -0.0234  -1.4670e-03      0.047 
1002   61   60  4    -0.0823    -0.0824    -0.0804  -1.9829e-03      0.047 
1078  105  103  4    -0.0738    -0.0706    -0.0727  +2.1471e-03      0.047 
1076  104  100  4    -0.0934    -0.0905    -0.0928  +2.2179e-03      0.047 
 162    0   44  2    -0.1600    -0.1608    -0.1590  -1.7962e-03      0.047 
1024   72   71  4    -0.0315    -0.0295    -0.0314  +1.8697e-03      0.047 
 393   17   31  1    +0.1477    +0.1527    +0.1504  +2.2280e-03      0.047 
 425   49   51  1    +0.6663    +0.6620    +0.6585  +3.4843e-03      0.047 
 169    0   51  2    -0.1700    -0.1639    -0.1623  -1.5975e-03      0.046 
 383   22   23  1    -0.5328    -0.5356    -0.5324  -3.1705e-03      0.046 
 996   59   54  4    +0.0426    +0.0437    +0.0416  +2.0225e-03      0.046 
 580   29   31  4    -0.0864    -0.0852    -0.0871  +1.9531e-03      0.046 
1011   66   49  4    +0.0833    +0.0809    +0.0830  -2.0803e-03      0.046 
 344    0  108  5    -0.0100    -0.0114    -0.0100  -1.3610e-03      0.046 
1094  115  114  4    -0.0086    -0.0050    -0.0066  +1.6620e-03      0.046 
 654   70   74  4    +0.1289    +0.1322    +0.1300  +2.2147e-03      0.046 
 150    0   32  2    -0.5900    -0.5848    -0.5872  +2.4063e-03      0.045 
 980   49   45  4    +0.0217    +0.0252    +0.0234  +1.8171e-03      0.045 
 347    0  111  5    -0.0184    -0.0190    -0.0206  +1.6340e-03      0.045 
 606   42   49  4    +0.0521    +0.0485    +0.0505  -1.9948e-03      0.045 
  55    0   55  6    +0.9520    +0.9546    +0.9515  +3.0897e-03      0.045 
 403   34   36  1    +0.3043    +0.2996    +0.3020  -2.4314e-03      0.045 
1072  101  100  4    -0.2435    -0.2386    -0.2410  +2.4231e-03      0.045 
 113    0  113  6    +0.9930    +0.9950    +0.9919  +3.1383e-03      0.045 
 569   22   23  4    -0.0649    -0.0633    -0.0651  +1.8753e-03      0.045 
 746   16   12  1    -0.0748    -0.0800    -0.0782  -1.7930e-03      0.044 
 423   48   49  1    -0.3490    -0.3477    -0.3452  -2.4676e-03      0.044 
 927   12    7  4    +0.0575    +0.0609    +0.0591  +1.7679e-03      0.044 
1098  118   76  4    +0.0856    +0.0855    +0.0873  -1.8008e-03      0.044 
 969   42   40  4    +0.0232    +0.0222    +0.0240  -1.8094e-03      0.043 
  92    0   92  6    +0.9923    +0.9889    +0.9919  -3.0385e-03      0.043 
1083  108  105  4    +0.0939    +0.0927    +0.0945  -1.8077e-03      0.043 
 577    8   30  4    +0.2777    +0.2722    +0.2744  -2.1531e-03      0.043 
 646   49   69  4    +0.1063    +0.1075    +0.1054  +2.0901e-03      0.043 
 166    0   48  2    -0.2000    -0.1948    -0.1965  +1.7266e-03      0.043 
1082  107  105  4    -0.0109    -0.0145    -0.0128  -1.6901e-03      0.043 
 300    0   64  5    +0.0000    +0.0016    +0.0026  -9.2046e-04      0.042 
 588   33   37  4    -0.1096    -0.1122    -0.1102  -1.9615e-03      0.042 
 536  114  115  1    +0.0135    +0.0149    +0.0134  +1.5039e-03      0.042 
 362    8    5  1    +3.3842    +3.3617    +3.3678  -6.1153e-03      0.042 
 707  100  106  4    +0.0917    +0.0935    +0.0915  +1.9453e-03      0.042 
 889  103  100  1    -1.1882    -1.1910    -1.1873  -3.7366e-03      0.041 
 341    0  105  5    -0.3400    -0.3362    -0.3343  -1.9265e-03      0.041 
 396   31   32  1    -0.2987    -0.3041    -0.3017  -2.3421e-03      0.041 
 137    0   19  2    -0.4500    -0.4399    -0.4420  +2.1070e-03      0.041 
  28    0   28  6    +0.9616    +0.9579    +0.9607  -2.8269e-03      0.041 
 631   60   62  4    -0.0711    -0.0745    -0.0726  -1.8524e-03      0.041 
 203    0   85  2    -0.2400    -0.2446    -0.2459  +1.3018e-03      0.041 
1029   75   74  4    +0.0644    +0.0665    +0.0649  +1.5984e-03      0.041 
1025   73   71  4    +0.0965    +0.0950    +0.0967  -1.6821e-03      0.041 
 390   30   17  1    +2.3106    +2.3073    +2.3022  +5.1056e-03      0.040 
1075  103  100  4    +0.0629    +0.0643    +0.0628  +1.5587e-03      0.040 
 790   48   46  1    +0.1490    +0.1467    +0.1487  -2.0158e-03      0.040 
 673   85   86  4    -0.0735    -0.0729    -0.0744  +1.5639e-03      0.040 
 550    4   11  4    -0.0021    -0.0014    -0.0030  +1.5900e-03      0.040 
 982   50   49  4    -0.1314    -0.1314    -0.1332  +1.8037e-03      0.040 
 950   30   26  4    -0.3638    -0.3671    -0.3648  -2.3252e-03      0.040 
 287    0   51  5    -0.0800    -0.0841    -0.0828  -1.2990e-03      0.040 
 581   23   32  4    +0.0471    +0.0478    +0.0462  +1.6180e-03      0.040 
 250    0   14  5    -0.0100    -0.0068    -0.0056  -1.2311e-03      0.039 
 309    0   73  5    +0.0965    +0.0983    +0.0967  +1.6279e-03      0.039 
1043   85   83  4    -0.1237    -0.1212    -0.1231  +1.8796e-03      0.039 
 991   56   55  4    +0.0556    +0.0603    +0.0588  +1.5287e-03      0.039 
 913    2    1  4    +0.1100    +0.1123    +0.1105  +1.7678e-03      0.039 
 276    0   40  5    +0.0389    +0.0332    +0.0343  -1.1064e-03      0.038 
 845   77   69  1    -0.6095    -0.6136    -0.6164  +2.7992e-03      0.038 
 594   30   38  4    +0.1808    +0.1839    +0.1821  +1.7679e-03      0.038 
 570   23   24  4    +0.1080    +0.1139    +0.1123  +1.5895e-03      0.038 
 963   37   38  4    -0.8662    -0.8755    -0.8724  -3.0781e-03      0.038 
 114    0  114  6    +0.9604    +0.9570    +0.9596  -2.6088e-03      0.038 
 279    0   43  5    -0.0700    -0.0739    -0.0725  -1.3439e-03      0.037 
 974   46   45  4    +0.0192    +0.0228    +0.0214  +1.4479e-03      0.037 
 171    0   53  2    -0.2300    -0.2320    -0.2304  -1.6695e-03      0.037 
 637   64   65  4    -0.6650    -0.6631    -0.6657  +2.6542e-03      0.037 
 318    0   82  5    -0.2700    -0.2644    -0.2660  +1.6017e-03      0.037 
 657   74   75  4    -0.0619    -0.0611    -0.0625  +1.4394e-03      0.037 
 371   12   14  1    +0.1829    +0.1774    +0.1792  -1.7439e-03      0.037 
1070  100   98  4    -0.0731    -0.0734    -0.0750  +1.5890e-03      0.036 
 289    0   53  5    -0.1100    -0.1091    -0.1077  -1.3823e-03      0.035 
 480   68   81  1    -0.4430    -0.4472    -0.4493  +2.0998e-03      0.035 
 177    0   59  2    -1.2200    -1.2241    -1.2217  -2.3950e-03      0.035 
 546    6    7  4    -0.0477    -0.0473    -0.0458  -1.4012e-03      0.035 
 105    0  105  6    +0.9660    +0.9633    +0.9657  -2.3938e-03      0.035 
 953   32   23  4    -0.0591    -0.0601    -0.0586  -1.4464e-03      0.035 
  79    0   79  6    +1.0092    +1.0051    +1.0075  -2.4437e-03      0.035 
1081  106  105  4    -0.0582    -0.0581    -0.0595  +1.3842e-03      0.034 
 652   71   72  4    -0.0094    -0.0109    -0.0096  -1.2997e-03      0.034 
 871   94   92  1    -0.5085    -0.5213    -0.5237  +2.3900e-03      0.034 
 398   15   33  1    +0.0723    +0.0751    +0.0736  +1.4208e-03      0.034 
1052   91   90  4    -0.0650    -0.0616    -0.0602  -1.4220e-03      0.034 
  36    0   36  6    +0.9800    +0.9762    +0.9785  -2.3440e-03      0.034 
 872   94   93  1    -0.4429    -0.4525    -0.4504  -2.1346e-03      0.034 
  22    0   22  6    +0.9697    +0.9708    +0.9685  +2.3011e-03      0.033 
  89    0   89  6    +1.0050    +1.0026    +1.0049  -2.3364e-03      0.033 
 153    0   35  2    -0.3300    -0.3292    -0.3310  +1.7565e-03      0.033 
 966   38   30  4    -0.5510    -0.5488    -0.5510  +2.2280e-03      0.033 
 106    0  106  6    +0.9618    +0.9590    +0.9613  -2.2319e-03      0.032 
 716  110  111  4    +0.0096    +0.0133    +0.0122  +1.1252e-03      0.032 
 264    0   28  5    -0.0700    -0.0706    -0.0717  +1.1567e-03      0.032 
 315    0   79  5    -0.3200    -0.3294    -0.3278  -1.6122e-03      0.032 
  38    0   38  6    +0.9620    +0.9587    +0.9609  -2.2045e-03      0.032 
 800   54   53  1    +0.1273    +0.1255    +0.1269  -1.4282e-03      0.032 
 771   34   19  1    +0.0372    +0.0326    +0.0339  -1.3492e-03      0.032 
 436   56   58  1    -0.0667    -0.0673    -0.0660  -1.2865e-03      0.032 
 619   55   56  4    -0.0582    -0.0601    -0.0613  +1.2294e-03      0.031 
  86    0   86  6    +0.9867    +0.9837    +0.9858  -2.1340e-03      0.031 
  96    0   96  6    +0.9927    +0.9938    +0.9917  +2.1451e-03      0.031 
 938   19   15  4    -0.1307    -0.1252    -0.1266  +1.3847e-03      0.031 
 832   69   49  1    +0.4875    +0.4841    +0.4820  +2.1362e-03      0.031 
 232    0  114  2    -0.0800    -0.0804    -0.0793  -1.1006e-03      0.030 
 595   39   40  4    -0.0793    -0.0750    -0.0762  +1.2780e-03      0.030 
  88    0   88  6    +0.9875    +0.9849    +0.9870  -2.1027e-03      0.030 
1079  106  100  4    -0.0678    -0.0657    -0.0671  +1.3602e-03      0.030 
 238    0    2  5    -0.0900    -0.0899    -0.0889  -1.0270e-03      0.030 
 167    0   49  2    +1.1700    +1.1617    +1.1634  -1.6247e-03      0.030 
 271    0   35  5    -0.0900    -0.0899    -0.0911  +1.1255e-03      0.030 
 994   58   56  4    +0.0153    +0.0159    +0.0147  +1.1350e-03      0.030 
 432   54   56  1    +0.1853    +0.1906    +0.1919  -1.3395e-03      0.030 
 911  118   75  1    -0.3985    -0.4078    -0.4061  -1.6984e-03      0.030 
  26    0   26  6    +1.0150    +1.0163    +1.0142  +2.1033e-03      0.030 
 384   23   24  1    +0.0830    +0.0871    +0.0882  -1.1529e-03      0.029 
 877   97   80  1    -0.2614    -0.2665    -0.2681  +1.5759e-03      0.029 
  91    0   91  6    +0.9800    +0.9800    +0.9820  -2.0136e-03      0.029 
 260    0   24  5    -0.1528    -0.1570    -0.1559  -1.1281e-03      0.029 
 381   20   21  1    -0.2869    -0.2832    -0.2847  +1.5549e-03      0.029 
 858   85   84  1    +0.3674    +0.3783    +0.3766  +1.6912e-03      0.029 
 342    0  106  5    -0.1600    -0.1600    -0.1588  -1.1593e-03      0.029 
 907  115   27  1    -0.2065    -0.2103    -0.2088  -1.4536e-03      0.028 
 571   23   25  4    -0.2592    -0.2642    -0.2627  -1.5135e-03      0.028 
 136    0   18  2    -0.6000    -0.5956    -0.5973  +1.6921e-03      0.028 
  16    0   16  6    +0.9839    +0.9846    +0.9826  +1.9732e-03      0.028 
 412   41   42  1    -0.2152    -0.2164    -0.2179  +1.4497e-03      0.028 
 808   58   56  1    +0.0669    +0.0673    +0.0662  +1.1279e-03      0.028 
  68    0   68  6    +1.0032    +1.0005    +1.0025  -1.9555e-03      0.028 
 397   27   32  1    +0.1250    +0.1292    +0.1279  +1.2993e-03      0.028 
 308    0   72  5    -0.1113    -0.1122    -0.1111  -1.0806e-03      0.028 
1096  117   12  4    -0.0800    -0.0777    -0.0766  -1.0945e-03      0.027 
 146    0   28  2    -0.1700    -0.1669    -0.1680  +1.0593e-03      0.027 
 440   56   59  1    -0.2931    -0.2883    -0.2899  +1.6319e-03      0.027 
 240    0    4  5    -0.2701    -0.2721    -0.2734  +1.3051e-03      0.027 
 152    0   34  2    -0.5900    -0.6015    -0.6001  -1.4268e-03      0.027 
 626   56   59  4    -0.0391    -0.0401    -0.0389  -1.1707e-03      0.027 
 125    0    7  2    -0.1900    -0.1918    -0.1907  -1.0410e-03      0.027 
 899  109  108  1    -0.2174    -0.2136    -0.2149  +1.3086e-03      0.026 
 828   66   65  1    -0.0846    -0.0860    -0.0870  +9.6834e-04      0.026 
 752   19   15  1    -0.1137    -0.1097    -0.1108  +1.1133e-03      0.026 
 405   38   37  1    +2.4368    +2.4341    +2.4375  -3.3447e-03      0.026 
 660   75   77  4    -0.0954    -0.0950    -0.0963  +1.2231e-03      0.026 
 766   31   29  1    +0.0845    +0.0814    +0.0804  +1.0354e-03      0.026 
 388   27   28  1    +0.3286    +0.3312    +0.3298  +1.4611e-03      0.026 
 968   41   40  4    -0.0219    -0.0208    -0.0218  +9.5039e-04      0.025 
 916    5    3  4    +0.1728    +0.1743    +0.1731  +1.2666e-03      0.025 
 910  117   12  1    -0.2000    -0.2031    -0.2019  -1.1628e-03      0.025 
 356    1    3  1    -0.3864    -0.3866    -0.3880  +1.4546e-03      0.025 
 449   64   61  1    +0.3052    +0.2986    +0.2999  -1.2712e-03      0.025 
 249    0   13  5    -0.1600    -0.1669    -0.1658  -1.0375e-03      0.025 
 979   49   42  4    +0.0037    +0.0046    +0.0056  -9.7852e-04      0.024 
 321    0   85  5    -0.2077    -0.2118    -0.2109  -8.9787e-04      0.024 
 554    3   12  4    -0.1240    -0.1231    -0.1243  +1.1822e-03      0.024 
  46    0   46  6    +1.0050    +1.0026    +1.0043  -1.6931e-03      0.024 
 812   59   56  1    +0.3007    +0.2988    +0.2974  +1.4153e-03      0.024 
 165    0   47  2    -0.3400    -0.3381    -0.3393  +1.1385e-03      0.024 
  41    0   41  6    +0.9668    +0.9637    +0.9653  -1.6254e-03      0.023 
 957   34   19  4    +0.0475    +0.0478    +0.0468  +1.0315e-03      0.023 
 933   17   15  4    +0.2535    +0.2545    +0.2558  -1.2632e-03      0.023 
 253    0   17  5    -0.0300    -0.0356    -0.0351  -4.6171e-04      0.023 
 985   53   52  4    -0.0545    -0.0543    -0.0533  -9.7216e-04      0.023 
 284    0   48  5    -0.1100    -0.1088    -0.1080  -8.8601e-04      0.022 
 530  110  111  1    -0.3570    -0.3660    -0.3648  -1.2006e-03      0.022 
 902  111  110  1    +0.3600    +0.3667    +0.3679  -1.1948e-03      0.022 
 698   98  100  4    +0.0245    +0.0272    +0.0263  +8.8908e-04      0.022 
 164    0   46  2    -0.0900    -0.0854    -0.0848  -6.4091e-04      0.022 
 799   53   52  1    -0.1032    -0.1050    -0.1040  -9.9944e-04      0.022 
1026   74   70  4    -0.1542    -0.1560    -0.1549  -1.0895e-03      0.022 
 262    0   26  5    +0.0990    +0.1048    +0.1055  -7.3331e-04      0.022 
1068   96   95  4    +0.2018    +0.2021    +0.2032  -1.0952e-03      0.022 
 413   43   44  1    -0.1657    -0.1687    -0.1677  -1.0525e-03      0.021 
1084  107  106  4    +0.0022    +0.0013    +0.0004  +8.2258e-04      0.021 
1020   70   69  4    -0.1399    -0.1424    -0.1434  +9.9290e-04      0.021 
 496   89   92  1    +0.6360    +0.6526    +0.6511  +1.5571e-03      0.021 
 958   36   35  4    -0.0650    -0.0635    -0.0643  +8.2906e-04      0.020 
 952   31   29  4    +0.0792    +0.0807    +0.0799  +8.4662e-04      0.020 
 418   46   48  1    -0.1476    -0.1483    -0.1473  -1.0104e-03      0.020 
 558   13   15  4    -0.0384    -0.0404    -0.0395  -8.6590e-04      0.020 
 142    0   24  2    -0.1300    -0.1311    -0.1304  -7.4556e-04      0.020 
 132    0   14  2    -0.1400    -0.1333    -0.1340  +7.6135e-04      0.020 
 807   57   50  1    -0.3522    -0.3473    -0.3461  -1.1866e-03      0.020 
  43    0   43  6    +0.9785    +0.9779    +0.9766  +1.3567e-03      0.019 
 751   20   19  1    +0.1069    +0.1058    +0.1050  +7.9928e-04      0.019 
1077  104  103  4    -0.1008    -0.0991    -0.1000  +8.9401e-04      0.019 
 803   55   54  1    -0.0707    -0.0717    -0.0709  -8.7018e-04      0.019 
  49    0   49  6    +1.0250    +1.0229    +1.0243  -1.3319e-03      0.019 
 133    0   15  2    -0.9000    -0.9015    -0.9028  +1.2426e-03      0.019 
 676   85   89  4    +0.0066    +0.0047    +0.0054  -7.4757e-04      0.019 
 282    0   46  5    -0.1523    -0.1522    -0.1514  -7.2959e-04      0.019 
 145    0   27  2    -0.7100    -0.6990    -0.6979  -1.1096e-03      0.019 
 161    0   43  2    -0.1800    -0.1838    -0.1830  -7.8287e-04      0.018 
 835   70   24  1    +0.0621    +0.0595    +0.0587  +8.1215e-04      0.018 
 424   49   50  1    +0.5367    +0.5303    +0.5315  -1.1881e-03      0.018 
 568   21   22  4    -0.0184    -0.0204    -0.0211  +6.7555e-04      0.018 
 999   59   55  4    +0.0588    +0.0572    +0.0580  -7.9858e-04      0.018 
 421   42   49  1    -0.6480    -0.6462    -0.6475  +1.3291e-03      0.017 
 976   48   46  4    +0.0142    +0.0141    +0.0148  -7.0780e-04      0.017 
 476   78   79  1    -0.2571    -0.2661    -0.2653  -8.7301e-04      0.017 
 668   77   82  4    +0.1734    +0.1725    +0.1717  +8.3244e-04      0.017 
 609   48   49  4    +0.0321    +0.0340    +0.0333  +6.3140e-04      0.017 
 417   46   47  1    -0.3110    -0.3072    -0.3082  +1.0016e-03      0.017 
 622   56   58  4    -0.0369    -0.0370    -0.0363  -6.7992e-04      0.017 
 795   49   48  1    +0.3511    +0.3482    +0.3473  +9.4004e-04      0.017 
 380   15   19  1    +0.1141    +0.1119    +0.1112  +7.0497e-04      0.017 
 843   75   74  1    +0.5236    +0.5160    +0.5170  -1.0393e-03      0.016 
 556   11   13  4    +0.1141    +0.1199    +0.1192  +7.0885e-04      0.016 
 420   42   49  1    -0.6480    -0.6488    -0.6475  -1.2509e-03      0.016 
 801   54   49  1    -0.3658    -0.3616    -0.3605  -1.0476e-03      0.016 
 841   75   70  1    +0.0020    -0.0031    -0.0037  +6.3438e-04      0.016 
 840   74   70  1    -0.1600    -0.1633    -0.1641  +8.1209e-04      0.016 
 587   35   37  4    -0.1525    -0.1520    -0.1528  +8.1937e-04      0.016 
  53    0   53  6    +0.9460    +0.9445    +0.9456  -1.1143e-03      0.016 
 964   39   37  4    -0.0307    -0.0296    -0.0303  +6.3934e-04      0.016 
 466   71   72  1    +0.1060    +0.1011    +0.1004  +7.1252e-04      0.016 
 643   66   67  4    +0.1927    +0.1918    +0.1926  -8.1145e-04      0.016 
1000   60   59  4    -0.0440    -0.0447    -0.0440  -6.9604e-04      0.016 
 402   33   37  1    -0.1580    -0.1538    -0.1546  +7.6526e-04      0.016 
 713  108  109  4    -0.1039    -0.1052    -0.1045  -6.7329e-04      0.016 
 509   94  100  1    +0.0424    +0.0468    +0.0462  +5.7355e-04      0.016 
 930   15   13  4    -0.0205    -0.0198    -0.0191  -6.3893e-04      0.015 
 981   49   48  4    -0.0393    -0.0401    -0.0406  +5.7090e-04      0.015 
 753   21   20  1    +0.2886    +0.2856    +0.2864  -8.0861e-04      0.015 
 520  103  105  1    +0.4295    +0.4304    +0.4294  +9.7233e-04      0.015 
  80    0   80  6    +1.0400    +1.0408    +1.0397  +1.0538e-03      0.015 
 655   70   75  4    +0.0994    +0.1008    +0.1002  +6.8695e-04      0.015 
 601   44   45  4    +0.0581    +0.0518    +0.0524  -5.6872e-04      0.014 
 960   37   33  4    +0.0793    +0.0806    +0.0800  +6.2802e-04      0.014 
1038   81   68  4    -0.7554    -0.7440    -0.7451  +1.0826e-03      0.014 
 324    0   88  5    -0.1000    -0.0976    -0.0971  -5.1982e-04      0.014 
1093  115   27  4    -0.0614    -0.0619    -0.0614  -5.9681e-04      0.014 
1063   97   80  4    -0.2698    -0.2716    -0.2708  -7.7408e-04      0.014 
 372   13   15  1    +0.0075    +0.0075    +0.0070  +5.4692e-04      0.014 
 400   35   36  1    +0.0067    +0.0053    +0.0057  -4.7484e-04      0.014 
 352    0  116  5    +0.5132    +0.5106    +0.5098  +8.0917e-04      0.013 
 149    0   31  2    -0.3600    -0.3692    -0.3699  +6.3050e-04      0.013 
 641   62   67  4    -0.1441    -0.1451    -0.1445  -6.4613e-04      0.013 
 484   83   84  1    -0.2473    -0.2550    -0.2558  +7.0874e-04      0.013 
 740   12    3  1    +0.0990    +0.1005    +0.0999  +5.9874e-04      0.013 
 880  100   92  1    -0.3068    -0.3172    -0.3164  -7.6727e-04      0.013 
1092  114   32  4    -0.0361    -0.0339    -0.0344  +4.8548e-04      0.012 
 434   56   57  1    -0.2299    -0.2321    -0.2327  +6.1661e-04      0.012 
  21    0   21  6    +0.9586    +0.9580    +0.9572  +8.2246e-04      0.012 
1021   70   24  4    -0.0680    -0.0683    -0.0688  +5.4360e-04      0.012 
 422   45   49  1    -0.4969    -0.4963    -0.4971  +7.9852e-04      0.012 
 258    0   22  5    -0.0500    -0.0481    -0.0477  -3.9952e-04      0.012 
 990   56   54  4    -0.0497    -0.0481    -0.0486  +4.1477e-04      0.011 
 386   26   25  1    +0.9030    +0.9247    +0.9255  -7.8263e-04      0.011 
1067  100   94  4    +0.4449    +0.4526    +0.4532  -6.4623e-04      0.010 
 794   49   45  1    +0.5142    +0.5152    +0.5145  +6.8281e-04      0.010 
1064   98   80  4    -0.1045    -0.1006    -0.1002  -4.4216e-04      0.010 
 721   27  115  4    +0.0467    +0.0472    +0.0468  +4.0037e-04      0.010 
 838   72   71  1    -0.1054    -0.0995    -0.1000  +4.2734e-04      0.010 
 288    0   52  5    -0.0500    -0.0512    -0.0509  -3.2201e-04      0.009 
 524  105  107  1    +0.2673    +0.2695    +0.2690  +5.0565e-04      0.009 
 131    0   13  2    -0.3400    -0.3434    -0.3438  +4.5708e-04      0.009 
 283    0   47  5    +0.0000    +0.0009    +0.0012  -2.3960e-04      0.009 
 290    0   54  5    -0.2810    -0.2825    -0.2829  +3.9750e-04      0.009 
  75    0   75  6    +0.9673    +0.9657    +0.9652  +5.8764e-04      0.008 
 705  103  104  4    +0.0793    +0.0788    +0.0784  +3.8149e-04      0.008 
 702  101  102  4    +0.0935    +0.0974    +0.0978  -3.5035e-04      0.008 
 107    0  107  6    +0.9520    +0.9517    +0.9512  +5.3831e-04      0.008 
 409   39   40  1    +0.2697    +0.2702    +0.2706  -3.9903e-04      0.008 
 874   96   80  1    -0.1863    -0.1922    -0.1926  +4.0057e-04      0.008 
   3    0    3  6    +0.9677    +0.9669    +0.9664  +5.0834e-04      0.007 
 989   55   54  4    -0.0325    -0.0327    -0.0330  +3.1821e-04      0.007 
 111    0  111  6    +0.9800    +0.9801    +0.9796  +5.0247e-04      0.007 
 126    0    8  2    -0.2800    -0.2793    -0.2795  +1.9364e-04      0.007 
  83    0   83  6    +0.9845    +0.9825    +0.9830  -4.6584e-04      0.007 
  50    0   50  6    +1.0011    +1.0008    +1.0004  +4.6944e-04      0.007 
 706  103  105  4    +0.0655    +0.0647    +0.0644  +2.5718e-04      0.006 
 426   51   52  1    +0.2856    +0.2831    +0.2834  -3.0221e-04      0.006 
 647   68   69  4    +1.1281    +1.1351    +1.1356  -4.8679e-04      0.005 
 446   61   62  1    +0.2549    +0.2613    +0.2615  -2.7557e-04      0.005 
 353    0  117  5    -0.0800    -0.0764    -0.0766  +2.0554e-04      0.005 
 435   50   57  1    +0.3588    +0.3522    +0.3525  -2.8765e-04      0.005 
 475   77   78  1    +0.4537    +0.4641    +0.4638  +2.7009e-04      0.005 
 139    0   21  2    -0.1400    -0.1393    -0.1394  +1.7032e-04      0.005 
 891  104  103  1    -0.3178    -0.3168    -0.3166  -2.7850e-04      0.005 
 332    0   96  5    -0.1500    -0.1493    -0.1491  -1.4379e-04      0.005 
 527  108  109  1    +0.2180    +0.2158    +0.2156  +2.1429e-04      0.004 
 312    0   76  5    -0.3073    -0.3106    -0.3109  +2.1457e-04      0.004 
 756   24   23  1    -0.0827    -0.0881    -0.0879  -1.6715e-04      0.004 
 901  110  109  1    -0.1364    -0.1383    -0.1381  -1.7436e-04      0.004 
  56    0   56  6    +0.9540    +0.9537    +0.9535  +2.5375e-04      0.004 
 894  105  104  1    -0.4848    -0.4899    -0.4897  -2.2398e-04      0.004 
 567   20   21  4    +0.0497    +0.0508    +0.0507  +1.4154e-04      0.004 
 226    0  108  2    -0.0200    -0.0245    -0.0244  -9.7942e-05      0.003 
  52    0   52  6    +0.9568    +0.9561    +0.9563  -2.3588e-04      0.003 
 944   25   26  4    -0.1864    -0.1879    -0.1878  -1.4926e-04      0.003 
 620   56   57  4    -0.0910    -0.0907    -0.0906  -1.2986e-04      0.003 
 191    0   73  2    -0.0600    -0.0589    -0.0587  -1.1490e-04      0.003 
 293    0   57  5    -0.0300    -0.0305    -0.0304  -8.7147e-05      0.003 
 965   40   37  4    +0.0221    +0.0211    +0.0212  -1.1084e-04      0.003 
 486   84   85  1    -0.3629    -0.3721    -0.3719  -1.4880e-04      0.003 
 227    0  109  2    -0.0800    -0.0758    -0.0759  +7.9152e-05      0.002 
 604   46   48  4    -0.0583    -0.0587    -0.0588  +9.0143e-05      0.002 
  29    0   29  6    +0.9632    +0.9623    +0.9624  -1.2597e-04      0.002 
 743   14   12  1    -0.1821    -0.1785    -0.1784  -8.4503e-05      0.002 
 804   56   54  1    -0.1852    -0.1919    -0.1918  -7.7953e-05      0.002 
 407   37   40  1    +0.4410    +0.4400    +0.4399  +1.0065e-04      0.002 
 895  106  105  1    -0.0867    -0.0936    -0.0935  -5.5045e-05      0.001 
 856   84   83  1    +0.2529    +0.2617    +0.2617  +5.1785e-05      0.001 
 470   69   75  1    +1.0997    +1.1087    +1.1088  -8.1294e-05      0.001 
 330    0   94  5    -0.1600    -0.1593    -0.1593  -1.9517e-05      0.001 
 382   21   22  1    -0.4286    -0.4259    -0.4258  -3.1069e-05      0.000 
 589   34   36  4    +0.1150    +0.1147    +0.1147  +1.0967e-05      0.000 
 514  100  101  1    -0.1673    -0.1733    -0.1733  -4.4701e-06      0.000 
 623   51   58  4    +0.0316    +0.0309    +0.0309  -4.0917e-08      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 867!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 52 226
Conjunto 2: 567 894
Conjunto 3: 756 312
Conjunto 4: 891 139
Conjunto 5: 475 435
Conjunto 6: 50 83
Conjunto 7: 111 989
Conjunto 8: 989 3
Conjunto 9: 131 524
Conjunto 10: 838 721
Conjunto 11: 1064 794
Conjunto 12: 386 990
Conjunto 13: 1021 21
Conjunto 14: 21 434
Conjunto 15: 740 484
Conjunto 16: 641 149
Conjunto 17: 149 352
Conjunto 18: 400 372
Conjunto 19: 1063 1093 324 1038
Conjunto 20: 1093 324 1038
Conjunto 21: 324 1038
Conjunto 22: 960 601
Conjunto 23: 655 80 520
Conjunto 24: 80 520
Conjunto 25: 981 930
Conjunto 26: 509 713 402
Conjunto 27: 713 402
Conjunto 28: 402 1000 643 466
Conjunto 29: 1000 643 466
Conjunto 30: 643 466
Conjunto 31: 964 53 587
Conjunto 32: 53 587 840 841 801 420 556
Conjunto 33: 587 840 841 801 420 556 843
Conjunto 34: 840 841 801 420 556 843
Conjunto 35: 841 801 420 556 843
Conjunto 36: 801 420 556 843
Conjunto 37: 420 556 843
Conjunto 38: 556 843
Conjunto 39: 795 622 417
Conjunto 40: 622 417 609 668
Conjunto 41: 417 609 668 476
Conjunto 42: 609 668 476
Conjunto 43: 668 476
Conjunto 44: 476 976
Conjunto 45: 976 421
Conjunto 46: 999 568
Conjunto 47: 424 835
Conjunto 48: 835 161
Conjunto 49: 145 282 676 133 49
Conjunto 50: 282 676 133 49
Conjunto 51: 676 133 49
Conjunto 52: 133 49 803 1077
Conjunto 53: 49 803 1077
Conjunto 54: 803 1077
Conjunto 55: 43 807 132
Conjunto 56: 807 132
Conjunto 57: 142 558 418
Conjunto 58: 558 418
Conjunto 59: 418 952
Conjunto 60: 958 496 1020
Conjunto 61: 496 1020
Conjunto 62: 413 1068 262
Conjunto 63: 1068 262 1026
Conjunto 64: 262 1026
Conjunto 65: 799 164 698 902 530
Conjunto 66: 164 698 902 530
Conjunto 67: 698 902 530
Conjunto 68: 902 530
Conjunto 69: 985 253
Conjunto 70: 933 957 41 165
Conjunto 71: 957 41 165 812
Conjunto 72: 41 165 812
Conjunto 73: 165 812
Conjunto 74: 46 554 321
Conjunto 75: 554 321
Conjunto 76: 321 979
Conjunto 77: 979 249
Conjunto 78: 249 449
Conjunto 79: 356 910 916
Conjunto 80: 910 916 968
Conjunto 81: 916 968
Conjunto 82: 968 388
Conjunto 83: 388 766 660
Conjunto 84: 766 660
Conjunto 85: 405 752
Conjunto 86: 752 828 899
Conjunto 87: 828 899 125
Conjunto 88: 899 125 626 152
Conjunto 89: 125 626 152
Conjunto 90: 626 152
Conjunto 91: 240 440 146 1096 308
Conjunto 92: 440 146 1096 308
Conjunto 93: 146 1096 308
Conjunto 94: 1096 308 397 68 808
Conjunto 95: 308 397 68 808
Conjunto 96: 397 68 808
Conjunto 97: 68 808
Conjunto 98: 412 16 136
Conjunto 99: 16 136 571 907
Conjunto 100: 136 571 907 342
Conjunto 101: 571 907 342
Conjunto 102: 907 342 858
Conjunto 103: 342 858 381 260
Conjunto 104: 858 381 260 91
Conjunto 105: 381 260 91 877 384
Conjunto 106: 260 91 877 384
Conjunto 107: 91 877 384
Conjunto 108: 877 384
Conjunto 109: 26 911 432 994 271
Conjunto 110: 911 432 994 271 167 238
Conjunto 111: 432 994 271 167 238 1079 88 595
Conjunto 112: 994 271 167 238 1079 88 595
Conjunto 113: 271 167 238 1079 88 595
Conjunto 114: 167 238 1079 88 595
Conjunto 115: 238 1079 88 595
Conjunto 116: 1079 88 595
Conjunto 117: 88 595
Conjunto 118: 232 832 938 96 86
Conjunto 119: 832 938 96 86
Conjunto 120: 938 96 86
Conjunto 121: 96 86
Conjunto 122: 436 771 800
Conjunto 123: 771 800 38
Conjunto 124: 800 38 315 264 716
Conjunto 125: 38 315 264 716
Conjunto 126: 315 264 716
Conjunto 127: 264 716
Conjunto 128: 106 966
Conjunto 129: 153 89 22
Conjunto 130: 89 22
Conjunto 131: 22 872
Conjunto 132: 872 36
Conjunto 133: 36 1052
Conjunto 134: 1052 398 871
Conjunto 135: 398 871 652
Conjunto 136: 871 652 1081
Conjunto 137: 652 1081 79 953 105
Conjunto 138: 1081 79 953 105
Conjunto 139: 79 953 105
Conjunto 140: 953 105
Conjunto 141: 546 177 480
Conjunto 142: 177 480
Conjunto 143: 480 289
Conjunto 144: 289 1070
Conjunto 145: 371 657 318
Conjunto 146: 657 318
Conjunto 147: 318 637 171 974 279
Conjunto 148: 637 171 974 279
Conjunto 149: 171 974 279
Conjunto 150: 974 279
Conjunto 151: 114 963 570 594 845
Conjunto 152: 963 570 594 845 276
Conjunto 153: 570 594 845 276
Conjunto 154: 594 845 276
Conjunto 155: 845 276
Conjunto 156: 276 913
Conjunto 157: 913 991 1043
Conjunto 158: 991 1043
Conjunto 159: 1043 309
Conjunto 160: 309 250
Conjunto 161: 250 581 287
Conjunto 162: 581 287 950 982 550
Conjunto 163: 287 950 982 550 673
Conjunto 164: 950 982 550 673 790
Conjunto 165: 982 550 673 790
Conjunto 166: 550 673 790
Conjunto 167: 673 790 1075 390
Conjunto 168: 790 1075 390 1025
Conjunto 169: 1075 390 1025 1029 203
Conjunto 170: 390 1025 1029 203
Conjunto 171: 1025 1029 203
Conjunto 172: 1029 203 631 28 137
Conjunto 173: 203 631 28 137
Conjunto 174: 631 28 137 396
Conjunto 175: 28 137 396
Conjunto 176: 137 396 341 889
Conjunto 177: 396 341 889 707 362
Conjunto 178: 341 889 707 362
Conjunto 179: 889 707 362
Conjunto 180: 707 362 536
Conjunto 181: 362 536
Conjunto 182: 536 588
Conjunto 183: 588 300
Conjunto 184: 300 1082 166 646
Conjunto 185: 1082 166 646 577
Conjunto 186: 166 646 577
Conjunto 187: 646 577
Conjunto 188: 577 1083 92 969
Conjunto 189: 1083 92 969 1098
Conjunto 190: 92 969 1098
Conjunto 191: 969 1098
Conjunto 192: 927 423 746 569 113
Conjunto 193: 423 746 569 113 1072
Conjunto 194: 746 569 113 1072
Conjunto 195: 569 113 1072 403 55
Conjunto 196: 113 1072 403 55
Conjunto 197: 1072 403 55
Conjunto 198: 403 55 606 347 980
Conjunto 199: 55 606 347 980
Conjunto 200: 606 347 980 150 654 1094 344
Conjunto 201: 347 980 150 654 1094 344
Conjunto 202: 980 150 654 1094 344
Conjunto 203: 150 654 1094 344
Conjunto 204: 654 1094 344 1011 580 996
Conjunto 205: 1094 344 1011 580 996 383
Conjunto 206: 344 1011 580 996 383
Conjunto 207: 1011 580 996 383 169
Conjunto 208: 580 996 383 169
Conjunto 209: 996 383 169
Conjunto 210: 383 169
Conjunto 211: 425 393 1024 162 1076 1078 1002 243 155
Conjunto 212: 393 1024 162 1076 1078 1002 243 155 579
Conjunto 213: 1024 162 1076 1078 1002 243 155 579
Conjunto 214: 162 1076 1078 1002 243 155 579
Conjunto 215: 1076 1078 1002 243 155 579
Conjunto 216: 1078 1002 243 155 579
Conjunto 217: 1002 243 155 579 621
Conjunto 218: 243 155 579 621
Conjunto 219: 155 579 621
Conjunto 220: 579 621
Conjunto 221: 621 710 375
Conjunto 222: 710 375 429 190 892
Conjunto 223: 375 429 190 892
Conjunto 224: 429 190 892 718
Conjunto 225: 190 892 718
Conjunto 226: 892 718 709 576 1034
Conjunto 227: 718 709 576 1034 414 337
Conjunto 228: 709 576 1034 414 337 1071 257
Conjunto 229: 576 1034 414 337 1071 257
Conjunto 230: 1034 414 337 1071 257
Conjunto 231: 414 337 1071 257 557
Conjunto 232: 337 1071 257 557
Conjunto 233: 1071 257 557
Conjunto 234: 257 557 534
Conjunto 235: 557 534
Conjunto 236: 534 584 48 734
Conjunto 237: 584 48 734 761
Conjunto 238: 48 734 761
Conjunto 239: 734 761 951
Conjunto 240: 761 951 280 975
Conjunto 241: 951 280 975 977
Conjunto 242: 280 975 977 625 319
Conjunto 243: 975 977 625 319
Conjunto 244: 977 625 319 6
Conjunto 245: 625 319 6
Conjunto 246: 319 6
Conjunto 247: 6 10
Conjunto 248: 130 602 618 917
Conjunto 249: 602 618 917 115 351 1097 722 937 863
Conjunto 250: 618 917 115 351 1097 722 937 863
Conjunto 251: 917 115 351 1097 722 937 863 247
Conjunto 252: 115 351 1097 722 937 863 247
Conjunto 253: 351 1097 722 937 863 247
Conjunto 254: 1097 722 937 863 247
Conjunto 255: 722 937 863 247
Conjunto 256: 937 863 247
Conjunto 257: 863 247 12
Conjunto 258: 247 12
Conjunto 259: 12 770
Conjunto 260: 81 616 59 98
Conjunto 261: 616 59 98
Conjunto 262: 59 98
Conjunto 263: 564 640 99
Conjunto 264: 640 99
Conjunto 265: 651 598 292 940
Conjunto 266: 598 292 940
Conjunto 267: 292 940 500
Conjunto 268: 940 500
Conjunto 269: 500 214
Conjunto 270: 214 468 134 77 438
Conjunto 271: 468 134 77 438 1013 972
Conjunto 272: 134 77 438 1013 972
Conjunto 273: 77 438 1013 972
Conjunto 274: 438 1013 972
Conjunto 275: 1013 972
Conjunto 276: 1047 681 506 471 776 27
Conjunto 277: 681 506 471 776 27
Conjunto 278: 506 471 776 27
Conjunto 279: 471 776 27
Conjunto 280: 776 27 1003 410
Conjunto 281: 27 1003 410 714 839
Conjunto 282: 1003 410 714 839
Conjunto 283: 410 714 839 343
Conjunto 284: 714 839 343 1090
Conjunto 285: 839 343 1090 674
Conjunto 286: 343 1090 674 532
Conjunto 287: 1090 674 532 941
Conjunto 288: 674 532 941 683
Conjunto 289: 532 941 683 784
Conjunto 290: 941 683 784
Conjunto 291: 683 784 544 350
Conjunto 292: 784 544 350 291
Conjunto 293: 544 350 291 658 512 242 285
Conjunto 294: 350 291 658 512 242 285
Conjunto 295: 291 658 512 242 285 645
Conjunto 296: 658 512 242 285 645
Conjunto 297: 512 242 285 645
Conjunto 298: 242 285 645 1028 665 669 1017 805
Conjunto 299: 285 645 1028 665 669 1017 805
Conjunto 300: 645 1028 665 669 1017 805 1088 691
Conjunto 301: 1028 665 669 1017 805 1088 691 829 455 769
Conjunto 302: 665 669 1017 805 1088 691 829 455 769
Conjunto 303: 669 1017 805 1088 691 829 455 769
Conjunto 304: 1017 805 1088 691 829 455 769
Conjunto 305: 805 1088 691 829 455 769
Conjunto 306: 1088 691 829 455 769 62
Conjunto 307: 691 829 455 769 62
Conjunto 308: 829 455 769 62
Conjunto 309: 455 769 62 879
Conjunto 310: 769 62 879 255
Conjunto 311: 62 879 255 545
Conjunto 312: 879 255 545 108 928
Conjunto 313: 255 545 108 928
Conjunto 314: 545 108 928 993
Conjunto 315: 108 928 993 607 574 667 416
Conjunto 316: 928 993 607 574 667 416
Conjunto 317: 993 607 574 667 416 1008 948 223 129
Conjunto 318: 607 574 667 416 1008 948 223 129
Conjunto 319: 574 667 416 1008 948 223 129 636 904
Conjunto 320: 667 416 1008 948 223 129 636 904 605 121
Conjunto 321: 416 1008 948 223 129 636 904 605 121
Conjunto 322: 1008 948 223 129 636 904 605 121 179
Conjunto 323: 948 223 129 636 904 605 121 179
Conjunto 324: 223 129 636 904 605 121 179 267
Conjunto 325: 129 636 904 605 121 179 267
Conjunto 326: 636 904 605 121 179 267 510 182
Conjunto 327: 904 605 121 179 267 510 182
Conjunto 328: 605 121 179 267 510 182 519 552
Conjunto 329: 121 179 267 510 182 519 552
Conjunto 330: 179 267 510 182 519 552 611
Conjunto 331: 267 510 182 519 552 611 712
Conjunto 332: 510 182 519 552 611 712
Conjunto 333: 182 519 552 611 712
Conjunto 334: 519 552 611 712 73
Conjunto 335: 552 611 712 73 160 24 959
Conjunto 336: 611 712 73 160 24 959 1087
Conjunto 337: 712 73 160 24 959 1087 786
Conjunto 338: 73 160 24 959 1087 786
Conjunto 339: 160 24 959 1087 786
Conjunto 340: 24 959 1087 786 431
Conjunto 341: 959 1087 786 431
Conjunto 342: 1087 786 431
Conjunto 343: 786 431
Conjunto 344: 431 603 886 184 695 404 453
Conjunto 345: 603 886 184 695 404 453 946
Conjunto 346: 886 184 695 404 453 946
Conjunto 347: 184 695 404 453 946 815 58
Conjunto 348: 695 404 453 946 815 58 750 943
Conjunto 349: 404 453 946 815 58 750 943
Conjunto 350: 453 946 815 58 750 943
Conjunto 351: 946 815 58 750 943 430 614 830
Conjunto 352: 815 58 750 943 430 614 830 521 986 269
Conjunto 353: 58 750 943 430 614 830 521 986 269 725
Conjunto 354: 750 943 430 614 830 521 986 269 725
Conjunto 355: 943 430 614 830 521 986 269 725 686
Conjunto 356: 430 614 830 521 986 269 725 686 760 63
Conjunto 357: 614 830 521 986 269 725 686 760 63
Conjunto 358: 830 521 986 269 725 686 760 63
Conjunto 359: 521 986 269 725 686 760 63
Conjunto 360: 986 269 725 686 760 63 1036
Conjunto 361: 269 725 686 760 63 1036
Conjunto 362: 725 686 760 63 1036
Conjunto 363: 686 760 63 1036
Conjunto 364: 760 63 1036 188
Conjunto 365: 63 1036 188 93
Conjunto 366: 1036 188 93 644
Conjunto 367: 188 93 644 923
Conjunto 368: 93 644 923 905 488 320
Conjunto 369: 644 923 905 488 320
Conjunto 370: 923 905 488 320 67 561 141
Conjunto 371: 905 488 320 67 561 141
Conjunto 372: 488 320 67 561 141
Conjunto 373: 320 67 561 141
Conjunto 374: 67 561 141 104 251
Conjunto 375: 561 141 104 251
Conjunto 376: 141 104 251
Conjunto 377: 104 251 369 306 685
Conjunto 378: 251 369 306 685
Conjunto 379: 369 306 685 245 624
Conjunto 380: 306 685 245 624
Conjunto 381: 685 245 624
Conjunto 382: 245 624 628 555
Conjunto 383: 624 628 555
Conjunto 384: 628 555
Conjunto 385: 224 893 70
Conjunto 386: 893 70 1054 204 1041
Conjunto 387: 70 1054 204 1041 526
Conjunto 388: 1054 204 1041 526 903 745
Conjunto 389: 204 1041 526 903 745 700 1060
Conjunto 390: 1041 526 903 745 700 1060 217 355
Conjunto 391: 526 903 745 700 1060 217 355 984 955
Conjunto 392: 903 745 700 1060 217 355 984 955 13 885
Conjunto 393: 745 700 1060 217 355 984 955 13 885
Conjunto 394: 700 1060 217 355 984 955 13 885
Conjunto 395: 1060 217 355 984 955 13 885
Conjunto 396: 217 355 984 955 13 885
Conjunto 397: 355 984 955 13 885
Conjunto 398: 984 955 13 885
Conjunto 399: 955 13 885 783
Conjunto 400: 13 885 783 229
Conjunto 401: 885 783 229 1069
Conjunto 402: 783 229 1069 1048 124 617
Conjunto 403: 229 1069 1048 124 617
Conjunto 404: 1069 1048 124 617 675
Conjunto 405: 1048 124 617 675 138
Conjunto 406: 124 617 675 138 929
Conjunto 407: 617 675 138 929 101 391
Conjunto 408: 675 138 929 101 391 14
Conjunto 409: 138 929 101 391 14 296
Conjunto 410: 929 101 391 14 296 596 540 782 346 1001
Conjunto 411: 101 391 14 296 596 540 782 346 1001
Conjunto 412: 391 14 296 596 540 782 346 1001 778
Conjunto 413: 14 296 596 540 782 346 1001 778 154
Conjunto 414: 296 596 540 782 346 1001 778 154
Conjunto 415: 596 540 782 346 1001 778 154
Conjunto 416: 540 782 346 1001 778 154 215 51
Conjunto 417: 782 346 1001 778 154 215 51 462
Conjunto 418: 346 1001 778 154 215 51 462
Conjunto 419: 1001 778 154 215 51 462
Conjunto 420: 778 154 215 51 462
Conjunto 421: 154 215 51 462 599
Conjunto 422: 215 51 462 599
Conjunto 423: 51 462 599
Conjunto 424: 462 599
Conjunto 425: 599 1059 824 780 263 810
Conjunto 426: 1059 824 780 263 810 915 85 613
Conjunto 427: 824 780 263 810 915 85 613
Conjunto 428: 780 263 810 915 85 613
Conjunto 429: 263 810 915 85 613
Conjunto 430: 810 915 85 613 988
Conjunto 431: 915 85 613 988 395 427 818 305
Conjunto 432: 85 613 988 395 427 818 305
Conjunto 433: 613 988 395 427 818 305
Conjunto 434: 988 395 427 818 305 612 34 821 333
Conjunto 435: 395 427 818 305 612 34 821 333
Conjunto 436: 427 818 305 612 34 821 333
Conjunto 437: 818 305 612 34 821 333 454
Conjunto 438: 305 612 34 821 333 454
Conjunto 439: 612 34 821 333 454
Conjunto 440: 34 821 333 454
Conjunto 441: 821 333 454
Conjunto 442: 333 454 1086 231
Conjunto 443: 454 1086 231 789
Conjunto 444: 1086 231 789 9 593 560 921
Conjunto 445: 231 789 9 593 560 921
Conjunto 446: 789 9 593 560 921 17 945
Conjunto 447: 9 593 560 921 17 945 562 419 627 533
Conjunto 448: 593 560 921 17 945 562 419 627 533
Conjunto 449: 560 921 17 945 562 419 627 533 759
Conjunto 450: 921 17 945 562 419 627 533 759 553
Conjunto 451: 17 945 562 419 627 533 759 553
Conjunto 452: 945 562 419 627 533 759 553
Conjunto 453: 562 419 627 533 759 553 275
Conjunto 454: 419 627 533 759 553 275
Conjunto 455: 627 533 759 553 275
Conjunto 456: 533 759 553 275
Conjunto 457: 759 553 275 931 273 748 374
Conjunto 458: 553 275 931 273 748 374
Conjunto 459: 275 931 273 748 374 1062 360
Conjunto 460: 931 273 748 374 1062 360 954 469 820
Conjunto 461: 273 748 374 1062 360 954 469 820 84
Conjunto 462: 748 374 1062 360 954 469 820 84 541
Conjunto 463: 374 1062 360 954 469 820 84 541
Conjunto 464: 1062 360 954 469 820 84 541 754
Conjunto 465: 360 954 469 820 84 541 754 44 202
Conjunto 466: 954 469 820 84 541 754 44 202 1046
Conjunto 467: 469 820 84 541 754 44 202 1046
Conjunto 468: 820 84 541 754 44 202 1046
Conjunto 469: 84 541 754 44 202 1046
Conjunto 470: 541 754 44 202 1046
Conjunto 471: 754 44 202 1046 176
Conjunto 472: 44 202 1046 176 608
Conjunto 473: 202 1046 176 608
Conjunto 474: 1046 176 608
Conjunto 475: 176 608 677 747 385 844
Conjunto 476: 608 677 747 385 844 518 942
Conjunto 477: 677 747 385 844 518 942 870 467
Conjunto 478: 747 385 844 518 942 870 467
Conjunto 479: 385 844 518 942 870 467 600
Conjunto 480: 844 518 942 870 467 600
Conjunto 481: 518 942 870 467 600
Conjunto 482: 942 870 467 600
Conjunto 483: 870 467 600
Conjunto 484: 467 600 185 60
Conjunto 485: 600 185 60
Conjunto 486: 185 60 331 583 1065 650 35
Conjunto 487: 60 331 583 1065 650 35
Conjunto 488: 331 583 1065 650 35 592 629
Conjunto 489: 583 1065 650 35 592 629
Conjunto 490: 1065 650 35 592 629
Conjunto 491: 650 35 592 629
Conjunto 492: 35 592 629
Conjunto 493: 592 629 876
Conjunto 494: 629 876 918 997
Conjunto 495: 876 918 997 483 286 859 827 809
Conjunto 496: 918 997 483 286 859 827 809
Conjunto 497: 997 483 286 859 827 809
Conjunto 498: 483 286 859 827 809
Conjunto 499: 286 859 827 809
Conjunto 500: 859 827 809 117
Conjunto 501: 827 809 117
Conjunto 502: 809 117
Conjunto 503: 117 653 254 314 399 936
Conjunto 504: 653 254 314 399 936 277 900 389
Conjunto 505: 254 314 399 936 277 900 389 465
Conjunto 506: 314 399 936 277 900 389 465 329
Conjunto 507: 399 936 277 900 389 465 329
Conjunto 508: 936 277 900 389 465 329
Conjunto 509: 277 900 389 465 329
Conjunto 510: 900 389 465 329 378
Conjunto 511: 389 465 329 378
Conjunto 512: 465 329 378
Conjunto 513: 329 378
Conjunto 514: 378 122
Conjunto 515: 122 354 551 1044 970 992 445
Conjunto 516: 354 551 1044 970 992 445 956 983 281 908
Conjunto 517: 551 1044 970 992 445 956 983 281 908
Conjunto 518: 1044 970 992 445 956 983 281 908
Conjunto 519: 970 992 445 956 983 281 908 237 724 909
Conjunto 520: 992 445 956 983 281 908 237 724 909
Conjunto 521: 445 956 983 281 908 237 724 909
Conjunto 522: 956 983 281 908 237 724 909 727
Conjunto 523: 983 281 908 237 724 909 727 757
Conjunto 524: 281 908 237 724 909 727 757 1012 1045
Conjunto 525: 908 237 724 909 727 757 1012 1045 1095
Conjunto 526: 237 724 909 727 757 1012 1045 1095 367 765 74
Conjunto 527: 724 909 727 757 1012 1045 1095 367 765 74 272 573
Conjunto 528: 909 727 757 1012 1045 1095 367 765 74 272 573
Conjunto 529: 727 757 1012 1045 1095 367 765 74 272 573 525
Conjunto 530: 757 1012 1045 1095 367 765 74 272 573 525
Conjunto 531: 1012 1045 1095 367 765 74 272 573 525 1080
Conjunto 532: 1045 1095 367 765 74 272 573 525 1080
Conjunto 533: 1095 367 765 74 272 573 525 1080
Conjunto 534: 367 765 74 272 573 525 1080 572
Conjunto 535: 765 74 272 573 525 1080 572
Conjunto 536: 74 272 573 525 1080 572 875
Conjunto 537: 272 573 525 1080 572 875 806
Conjunto 538: 573 525 1080 572 875 806
Conjunto 539: 525 1080 572 875 806 340 358
Conjunto 540: 1080 572 875 806 340 358
Conjunto 541: 572 875 806 340 358 597 906
Conjunto 542: 875 806 340 358 597 906
Conjunto 543: 806 340 358 597 906
Conjunto 544: 340 358 597 906 1091
Conjunto 545: 358 597 906 1091 924
Conjunto 546: 597 906 1091 924
Conjunto 547: 906 1091 924
Conjunto 548: 1091 924 310 463
Conjunto 549: 924 310 463 69
Conjunto 550: 310 463 69 711 392 1031 791
Conjunto 551: 463 69 711 392 1031 791
Conjunto 552: 69 711 392 1031 791
Conjunto 553: 711 392 1031 791
Conjunto 554: 392 1031 791 364 726 947
Conjunto 555: 1031 791 364 726 947
Conjunto 556: 791 364 726 947 322
Conjunto 557: 364 726 947 322 268 345 638 703 266 221 781
Conjunto 558: 726 947 322 268 345 638 703 266 221 781
Conjunto 559: 947 322 268 345 638 703 266 221 781
Conjunto 560: 322 268 345 638 703 266 221 781 662 307
Conjunto 561: 268 345 638 703 266 221 781 662 307 842
Conjunto 562: 345 638 703 266 221 781 662 307 842 1018 295
Conjunto 563: 638 703 266 221 781 662 307 842 1018 295
Conjunto 564: 703 266 221 781 662 307 842 1018 295 511
Conjunto 565: 266 221 781 662 307 842 1018 295 511
Conjunto 566: 221 781 662 307 842 1018 295 511
Conjunto 567: 781 662 307 842 1018 295 511
Conjunto 568: 662 307 842 1018 295 511 228 878 890
Conjunto 569: 307 842 1018 295 511 228 878 890
Conjunto 570: 842 1018 295 511 228 878 890
Conjunto 571: 1018 295 511 228 878 890 294
Conjunto 572: 295 511 228 878 890 294
Conjunto 573: 511 228 878 890 294 501
Conjunto 574: 228 878 890 294 501 973 1033 1040 701 817 192
Conjunto 575: 878 890 294 501 973 1033 1040 701 817 192
Conjunto 576: 890 294 501 973 1033 1040 701 817 192
Conjunto 577: 294 501 973 1033 1040 701 817 192 206 216 694
Conjunto 578: 501 973 1033 1040 701 817 192 206 216 694
Conjunto 579: 973 1033 1040 701 817 192 206 216 694
Conjunto 580: 1033 1040 701 817 192 206 216 694
Conjunto 581: 1040 701 817 192 206 216 694 339
Conjunto 582: 701 817 192 206 216 694 339 744
Conjunto 583: 817 192 206 216 694 339 744
Conjunto 584: 192 206 216 694 339 744
Conjunto 585: 206 216 694 339 744 379 148
Conjunto 586: 216 694 339 744 379 148
Conjunto 587: 694 339 744 379 148
Conjunto 588: 339 744 379 148 157 76
Conjunto 589: 744 379 148 157 76 437
Conjunto 590: 379 148 157 76 437 547 143
Conjunto 591: 148 157 76 437 547 143
Conjunto 592: 157 76 437 547 143
Conjunto 593: 76 437 547 143
Conjunto 594: 437 547 143 239 233
Conjunto 595: 547 143 239 233 684 57
Conjunto 596: 143 239 233 684 57
Conjunto 597: 239 233 684 57 671 538
Conjunto 598: 233 684 57 671 538 998
Conjunto 599: 684 57 671 538 998 442
Conjunto 600: 57 671 538 998 442
Conjunto 601: 671 538 998 442
Conjunto 602: 538 998 442 535
Conjunto 603: 998 442 535 995 720
Conjunto 604: 442 535 995 720
Conjunto 605: 535 995 720 135 1074 635 200
Conjunto 606: 995 720 135 1074 635 200
Conjunto 607: 720 135 1074 635 200
Conjunto 608: 135 1074 635 200 586 836 575 102 1049 368
Conjunto 609: 1074 635 200 586 836 575 102 1049 368
Conjunto 610: 635 200 586 836 575 102 1049 368
Conjunto 611: 200 586 836 575 102 1049 368
Conjunto 612: 586 836 575 102 1049 368 172 205
Conjunto 613: 836 575 102 1049 368 172 205
Conjunto 614: 575 102 1049 368 172 205
Conjunto 615: 102 1049 368 172 205 787
Conjunto 616: 1049 368 172 205 787
Conjunto 617: 368 172 205 787
Conjunto 618: 172 205 787 65
Conjunto 619: 205 787 65
Conjunto 620: 787 65 219
Conjunto 621: 65 219 522 222 406
Conjunto 622: 219 522 222 406 814 932 739 730
Conjunto 623: 522 222 406 814 932 739 730 1061 278
Conjunto 624: 222 406 814 932 739 730 1061 278
Conjunto 625: 406 814 932 739 730 1061 278 772
Conjunto 626: 814 932 739 730 1061 278 772
Conjunto 627: 932 739 730 1061 278 772
Conjunto 628: 739 730 1061 278 772
Conjunto 629: 730 1061 278 772
Conjunto 630: 1061 278 772 763
Conjunto 631: 278 772 763
Conjunto 632: 772 763
Conjunto 633: 763 1014 303 298 971
Conjunto 634: 1014 303 298 971
Conjunto 635: 303 298 971
Conjunto 636: 298 971 682 939
Conjunto 637: 971 682 939
Conjunto 638: 682 939 797 961
Conjunto 639: 939 797 961
Conjunto 640: 797 961
Conjunto 641: 961 1058 639 922 934 978
Conjunto 642: 1058 639 922 934 978 1
Conjunto 643: 639 922 934 978 1 265
Conjunto 644: 922 934 978 1 265
Conjunto 645: 934 978 1 265
Conjunto 646: 978 1 265
Conjunto 647: 1 265 935
Conjunto 648: 265 935 717 693
Conjunto 649: 935 717 693 898 680 736 472 704
Conjunto 650: 717 693 898 680 736 472 704 1006 826
Conjunto 651: 693 898 680 736 472 704 1006 826
Conjunto 652: 898 680 736 472 704 1006 826 123
Conjunto 653: 680 736 472 704 1006 826 123 661
Conjunto 654: 736 472 704 1006 826 123 661 225 144 15
Conjunto 655: 472 704 1006 826 123 661 225 144 15
Conjunto 656: 704 1006 826 123 661 225 144 15
Conjunto 657: 1006 826 123 661 225 144 15
Conjunto 658: 826 123 661 225 144 15
Conjunto 659: 123 661 225 144 15
Conjunto 660: 661 225 144 15 451
Conjunto 661: 225 144 15 451 578
Conjunto 662: 144 15 451 578 464
Conjunto 663: 15 451 578 464
Conjunto 664: 451 578 464 881 850 151 687 723
Conjunto 665: 578 464 881 850 151 687 723 914 365
Conjunto 666: 464 881 850 151 687 723 914 365 699
Conjunto 667: 881 850 151 687 723 914 365 699 896 610 448
Conjunto 668: 850 151 687 723 914 365 699 896 610 448
Conjunto 669: 151 687 723 914 365 699 896 610 448
Conjunto 670: 687 723 914 365 699 896 610 448
Conjunto 671: 723 914 365 699 896 610 448 1015
Conjunto 672: 914 365 699 896 610 448 1015
Conjunto 673: 365 699 896 610 448 1015
Conjunto 674: 699 896 610 448 1015 11 816
Conjunto 675: 896 610 448 1015 11 816 728 672
Conjunto 676: 610 448 1015 11 816 728 672 377 317
Conjunto 677: 448 1015 11 816 728 672 377 317
Conjunto 678: 1015 11 816 728 672 377 317 459 779 926
Conjunto 679: 11 816 728 672 377 317 459 779 926
Conjunto 680: 816 728 672 377 317 459 779 926
Conjunto 681: 728 672 377 317 459 779 926 45
Conjunto 682: 672 377 317 459 779 926 45
Conjunto 683: 377 317 459 779 926 45
Conjunto 684: 317 459 779 926 45 94 1023
Conjunto 685: 459 779 926 45 94 1023
Conjunto 686: 779 926 45 94 1023
Conjunto 687: 926 45 94 1023
Conjunto 688: 45 94 1023 140 394 349
Conjunto 689: 94 1023 140 394 349
Conjunto 690: 1023 140 394 349 768
Conjunto 691: 140 394 349 768 1066 334 649 180 860
Conjunto 692: 394 349 768 1066 334 649 180 860
Conjunto 693: 349 768 1066 334 649 180 860
Conjunto 694: 768 1066 334 649 180 860
Conjunto 695: 1066 334 649 180 860 590
Conjunto 696: 334 649 180 860 590
Conjunto 697: 649 180 860 590
Conjunto 698: 180 860 590 523
Conjunto 699: 860 590 523
Conjunto 700: 590 523 373
Conjunto 701: 523 373 796
Conjunto 702: 373 796 1007 719
Conjunto 703: 796 1007 719 256 585 433
Conjunto 704: 1007 719 256 585 433 912
Conjunto 705: 719 256 585 433 912 234
Conjunto 706: 256 585 433 912 234
Conjunto 707: 585 433 912 234
Conjunto 708: 433 912 234
Conjunto 709: 912 234 774
Conjunto 710: 234 774 213
Conjunto 711: 774 213 773 1085 5 230
Conjunto 712: 213 773 1085 5 230 670 301 40
Conjunto 713: 773 1085 5 230 670 301 40
Conjunto 714: 1085 5 230 670 301 40
Conjunto 715: 5 230 670 301 40 513
Conjunto 716: 230 670 301 40 513 1073
Conjunto 717: 670 301 40 513 1073 456 201
Conjunto 718: 301 40 513 1073 456 201
Conjunto 719: 40 513 1073 456 201 962
Conjunto 720: 513 1073 456 201 962 487
Conjunto 721: 1073 456 201 962 487 715 170
Conjunto 722: 456 201 962 487 715 170 1057
Conjunto 723: 201 962 487 715 170 1057
Conjunto 724: 962 487 715 170 1057 648
Conjunto 725: 487 715 170 1057 648 439
Conjunto 726: 715 170 1057 648 439
Conjunto 727: 170 1057 648 439
Conjunto 728: 1057 648 439 1010 95
Conjunto 729: 648 439 1010 95 742
Conjunto 730: 439 1010 95 742 1056 159
Conjunto 731: 1010 95 742 1056 159
Conjunto 732: 95 742 1056 159 529 632 758 259
Conjunto 733: 742 1056 159 529 632 758 259 508
Conjunto 734: 1056 159 529 632 758 259 508 338
Conjunto 735: 159 529 632 758 259 508 338
Conjunto 736: 529 632 758 259 508 338 1032 370
Conjunto 737: 632 758 259 508 338 1032 370
Conjunto 738: 758 259 508 338 1032 370 813
Conjunto 739: 259 508 338 1032 370 813 173
Conjunto 740: 508 338 1032 370 813 173 1004 696 837
Conjunto 741: 338 1032 370 813 173 1004 696 837 542
Conjunto 742: 1032 370 813 173 1004 696 837 542 327
Conjunto 743: 370 813 173 1004 696 837 542 327
Conjunto 744: 813 173 1004 696 837 542 327
Conjunto 745: 173 1004 696 837 542 327
Conjunto 746: 1004 696 837 542 327 401
Conjunto 747: 696 837 542 327 401 531 325
Conjunto 748: 837 542 327 401 531 325
Conjunto 749: 542 327 401 531 325
Conjunto 750: 327 401 531 325
Conjunto 751: 401 531 325 2 4 664 30
Conjunto 752: 531 325 2 4 664 30
Conjunto 753: 325 2 4 664 30
Conjunto 754: 2 4 664 30 690 39 861 732
Conjunto 755: 4 664 30 690 39 861 732
Conjunto 756: 664 30 690 39 861 732
Conjunto 757: 30 690 39 861 732
Conjunto 758: 690 39 861 732 118 868 634
Conjunto 759: 39 861 732 118 868 634
Conjunto 760: 861 732 118 868 634 474
Conjunto 761: 732 118 868 634 474
Conjunto 762: 118 868 634 474 323
Conjunto 763: 868 634 474 323
Conjunto 764: 634 474 323
Conjunto 765: 474 323
Conjunto 766: 882 33 481 528 831 788
Conjunto 767: 33 481 528 831 788
Conjunto 768: 481 528 831 788 919
Conjunto 769: 528 831 788 919 1039 7
Conjunto 770: 831 788 919 1039 7
Conjunto 771: 788 919 1039 7 967 708
Conjunto 772: 919 1039 7 967 708 565 112 582
Conjunto 773: 1039 7 967 708 565 112 582
Conjunto 774: 7 967 708 565 112 582 335 563
Conjunto 775: 967 708 565 112 582 335 563 499 361
Conjunto 776: 708 565 112 582 335 563 499 361 408
Conjunto 777: 565 112 582 335 563 499 361 408 42
Conjunto 778: 112 582 335 563 499 361 408 42
Conjunto 779: 582 335 563 499 361 408 42
Conjunto 780: 335 563 499 361 408 42 543 97
Conjunto 781: 563 499 361 408 42 543 97
Conjunto 782: 499 361 408 42 543 97
Conjunto 783: 361 408 42 543 97
Conjunto 784: 408 42 543 97 20
Conjunto 785: 42 543 97 20
Conjunto 786: 543 97 20
Conjunto 787: 97 20 1022 18 64
Conjunto 788: 20 1022 18 64 798 376 348 311
Conjunto 789: 1022 18 64 798 376 348 311
Conjunto 790: 18 64 798 376 348 311
Conjunto 791: 64 798 376 348 311
Conjunto 792: 798 376 348 311
Conjunto 793: 376 348 311 241 793
Conjunto 794: 348 311 241 793
Conjunto 795: 311 241 793
Conjunto 796: 241 793 855 415 31
Conjunto 797: 793 855 415 31
Conjunto 798: 855 415 31 1016 252 741 792
Conjunto 799: 415 31 1016 252 741 792
Conjunto 800: 31 1016 252 741 792
Conjunto 801: 1016 252 741 792 110 559 762
Conjunto 802: 252 741 792 110 559 762
Conjunto 803: 741 792 110 559 762
Conjunto 804: 792 110 559 762 235
Conjunto 805: 110 559 762 235 949
Conjunto 806: 559 762 235 949
Conjunto 807: 762 235 949 1027 411
Conjunto 808: 235 949 1027 411 688 1005
Conjunto 809: 949 1027 411 688 1005 443
Conjunto 810: 1027 411 688 1005 443 32
Conjunto 811: 411 688 1005 443 32 549
Conjunto 812: 688 1005 443 32 549 297
Conjunto 813: 1005 443 32 549 297
Conjunto 814: 443 32 549 297
Conjunto 815: 32 549 297
Conjunto 816: 549 297
Conjunto 817: 297 274
Conjunto 818: 274 504 23 925
Conjunto 819: 504 23 925 1042 270
Conjunto 820: 23 925 1042 270 366
Conjunto 821: 925 1042 270 366 174
Conjunto 822: 1042 270 366 174
Conjunto 823: 270 366 174
Conjunto 824: 366 174
Conjunto 825: 174 359
Conjunto 826: 359 729 19 147
Conjunto 827: 729 19 147
Conjunto 828: 19 147
Conjunto 829: 71 428
Conjunto 830: 428 236 692 197
Conjunto 831: 236 692 197 116
Conjunto 832: 692 197 116
Conjunto 833: 197 116
Conjunto 834: 116 61
Conjunto 835: 61 189 87
Conjunto 836: 189 87 199
Conjunto 837: 87 199 873 656
Conjunto 838: 199 873 656 630 82
Conjunto 839: 873 656 630 82 482 37
Conjunto 840: 656 630 82 482 37
Conjunto 841: 630 82 482 37 175 505
Conjunto 842: 82 482 37 175 505
Conjunto 843: 482 37 175 505
Conjunto 844: 37 175 505
Conjunto 845: 175 505
Conjunto 846: 72 738 539 218 261 834 566
Conjunto 847: 738 539 218 261 834 566
Conjunto 848: 539 218 261 834 566
Conjunto 849: 218 261 834 566
Conjunto 850: 261 834 566 90
Conjunto 851: 834 566 90 168
Conjunto 852: 566 90 168
Conjunto 853: 90 168 887 47 8 785
Conjunto 854: 168 887 47 8 785 755 457 452 103
Conjunto 855: 887 47 8 785 755 457 452 103
Conjunto 856: 47 8 785 755 457 452 103
Conjunto 857: 8 785 755 457 452 103
Conjunto 858: 785 755 457 452 103
Conjunto 859: 755 457 452 103 163
Conjunto 860: 457 452 103 163
Conjunto 861: 452 103 163
Conjunto 862: 103 163
Conjunto 863: 163 54
Conjunto 864: 54 357 109 775 1050 802
Conjunto 865: 357 109 775 1050 802
Conjunto 866: 109 775 1050 802
Conjunto 867: 775 1050 802
Conjunto 868: 1050 802 119
Conjunto 869: 802 119 853 473 1009
Conjunto 870: 119 853 473 1009 659
Conjunto 871: 853 473 1009 659
Conjunto 872: 473 1009 659
Conjunto 873: 1009 659
Conjunto 874: 659 633 246 489
Conjunto 875: 633 246 489 25
Conjunto 876: 246 489 25
Conjunto 877: 489 25 447
Conjunto 878: 25 447
Conjunto 879: 447 100
Conjunto 880: 100 1030 591
Conjunto 881: 1030 591
Conjunto 882: 591 1055
Conjunto 883: 1055 158 846
Conjunto 884: 158 846
Conjunto 885: 846 458
Conjunto 886: 458 697 737
Conjunto 887: 697 737
Conjunto 888: 737 66
Conjunto 889: 897 854 503 186
Conjunto 890: 854 503 186
Conjunto 891: 503 186 1089
Conjunto 892: 186 1089
Conjunto 893: 1089 248
Conjunto 894: 299 825 517
Conjunto 895: 825 517
Conjunto 896: 517 883 642
Conjunto 897: 883 642 304
Conjunto 898: 642 304
Conjunto 899: 304 78
Conjunto 900: 78 548 731 689
Conjunto 901: 548 731 689
Conjunto 902: 731 689 851
Conjunto 903: 689 851 244
Conjunto 904: 851 244
Conjunto 905: 441 460 823 502
Conjunto 906: 460 823 502
Conjunto 907: 823 502
Conjunto 908: 120 490 485 884 302
Conjunto 909: 490 485 884 302
Conjunto 910: 485 884 302 819 507
Conjunto 911: 884 302 819 507
Conjunto 912: 302 819 507
Conjunto 913: 819 507 679
Conjunto 914: 507 679
Conjunto 915: 679 666
Conjunto 916: 444 336 1019
Conjunto 917: 336 1019 852
Conjunto 918: 1019 852
Conjunto 919: 852 450
Conjunto 920: 450 1051
Conjunto 921: 1051 193
Conjunto 922: 749 764
Conjunto 923: 537 207 127
Conjunto 924: 207 127 822
Conjunto 925: 127 822 211
Conjunto 926: 822 211
Conjunto 927: 833 156 194
Conjunto 928: 156 194 767
Conjunto 929: 194 767
Conjunto 930: 767 920
Conjunto 931: 920 811 888
Conjunto 932: 811 888 387 178
Conjunto 933: 888 387 178
Conjunto 934: 387 178
Conjunto 935: 128 848
Conjunto 936: 363 196
Conjunto 937: 516 615 857 491
Conjunto 938: 615 857 491
Conjunto 939: 857 491
Conjunto 940: 478 515 735
Conjunto 941: 515 735
Conjunto 942: 461 313
Conjunto 943: 187 479
Conjunto 944: 493 866
Conjunto 945: 497 869
Conjunto 946: 1035 1053
Conjunto 947: 492 864
