================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_22_2200.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_22_2200.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00489   +0.97751   +0.97980     +0.234269 
   2    0    2  6   0  0 0.015 01.1  0.00493   +0.98678   +0.98159     -0.525953 
   3    0    3  6   0  0 0.015 01.1  0.00492   +0.98359   +0.97008     -1.373540 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99490     -0.310621 
   5    0    5  6   0  0 0.015 01.1  0.00500   +0.99919   +1.00609     +0.690559 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99318     +0.321212 
   7    0    7  6   0  0 0.015 01.1  0.00496   +0.99151   +0.99802     +0.656574 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00742     -0.746798 
   9    0    9  6   0  0 0.015 01.1  0.00526   +1.05173   +1.03763     -1.340648 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05816     +0.777143 
  11    0   11  6   0  0 0.015 01.1  0.00496   +0.99213   +1.00064     +0.857750 
  12    0   12  6   0  0 0.015 01.1  0.00498   +0.99592   +0.98351     -1.246084 
  13    0   13  6   0  0 0.015 01.1  0.00490   +0.98075   +0.98858     +0.798369 
  14    0   14  6   0  0 0.015 01.1  0.00493   +0.98688   +0.99517     +0.840021 
  15    0   15  6   0  0 0.015 01.1  0.00485   +0.97048   +0.97897     +0.874825 
  16    0   16  6   0  0 0.015 01.1  0.00494   +0.98876   +0.99808     +0.942595 
  17    0   17  6   0  0 0.015 01.1  0.00494   +0.98727   +0.98999     +0.275507 
  18    0   18  6   0  0 0.015 01.1  0.00487   +0.97300   +0.97299     -0.001028 
  19    0   19  6   0  0 0.015 01.1  0.00484   +0.96753   +0.96986     +0.240819 
  20    0   20  6   0  0 0.015 01.1  0.00485   +0.96995   +0.95903     -1.125831 
  21    0   21  6   0  0 0.015 01.1  0.00486   +0.97251   +0.98100     +0.872999 
  22    0   22  6   0  0 0.015 01.1  0.00489   +0.97867   +0.97185     -0.696864 
  23    0   23  6   0  0 0.015 01.1  0.00495   +0.99036   +0.99869     +0.841108 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +1.00291     +1.099798 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05970     +0.923810 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01017     -0.475862 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.95977     -0.850207 
  28    0   28  6   0  0 0.015 01.1  0.00483   +0.96569   +0.95429     -1.180503 
  29    0   29  6   0  0 0.015 01.1  0.00483   +0.96585   +0.97464     +0.910079 
  30    0   30  6   0  0 0.015 01.1  0.00483   +0.96553   +0.96588     +0.036250 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.96547     -0.158221 
  32    0   32  6   0  0 0.015 01.1  0.00484   +0.96856   +0.97103     +0.255018 
  33    0   33  6   0  0 0.015 01.1  0.00483   +0.96698   +0.96154     -0.562576 
  34    0   34  6   0  0 0.015 01.1  0.00492   +0.98400   +0.97527     -0.887195 
  35    0   35  6   0  0 0.015 01.1  0.00490   +0.98026   +0.98431     +0.413156 
  36    0   36  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97957     -0.043878 
  37    0   37  6   0  0 0.015 01.1  0.00492   +0.98492   +0.97318     -1.191975 
  38    0   38  6   0  0 0.015 01.1  0.00470   +0.93937   +0.92706     -1.310453 
  39    0   39  6   0  0 0.015 01.1  0.00485   +0.97034   +0.97681     +0.666777 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.96250     -0.773196 
  41    0   41  6   0  0 0.015 01.1  0.00485   +0.97063   +0.97651     +0.605792 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98639     +0.141117 
  43    0   43  6   0  0 0.015 01.1  0.00497   +0.99360   +1.00163     +0.808172 
  44    0   44  6   0  0 0.015 01.1  0.00506   +1.01183   +1.01879     +0.687863 
  45    0   45  6   0  0 0.015 01.1  0.00506   +1.01123   +1.01307     +0.181957 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99803     -0.693532 
  47    0   47  6   0  0 0.015 01.1  0.00497   +0.99381   +0.98922     -0.461859 
  48    0   48  6   0  0 0.015 01.1  0.00511   +1.02300   +1.03110     +0.791789 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.02686     +0.181463 
  50    0   50  6   0  0 0.015 01.1  0.00504   +1.00699   +0.99536     -1.154927 
  51    0   51  6   0  0 0.015 01.1  0.00491   +0.98209   +0.98488     +0.284088 
  52    0   52  6   0  0 0.015 01.1  0.00487   +0.97503   +0.97259     -0.250249 
  53    0   53  6   0  0 0.015 01.1  0.00480   +0.96046   +0.95840     -0.214481 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.94425     -1.125654 
  55    0   55  6   0  0 0.015 01.1  0.00478   +0.95573   +0.95116     -0.478169 
  56    0   56  6   0  0 0.015 01.1  0.00479   +0.95738   +0.95345     -0.410495 
  57    0   57  6   0  0 0.015 01.1  0.00489   +0.97777   +0.98082     +0.311934 
  58    0   58  6   0  0 0.015 01.1  0.00485   +0.97096   +0.97603     +0.522164 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97658     -0.854822 
  60    0   60  6   0  0 0.015 01.1  0.00497   +0.99442   +0.98400     -1.047847 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.98375     -1.130653 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99855   +0.99128     -0.728056 
  63    0   63  6   0  0 0.015 01.1  0.00486   +0.97215   +0.95858     -1.395875 
  64    0   64  6   0  0 0.015 01.1  0.00492   +0.98474   +0.99508     +1.050023 
  65    0   65  6   0  0 0.015 01.1  0.00499   +0.99866   +1.00548     +0.682915 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04726     -0.260952 
  67    0   67  6   0  0 0.015 01.1  0.00512   +1.02437   +1.01349     -1.062116 
  68    0   68  6   0  0 0.015 01.1  0.00496   +0.99172   +0.99314     +0.143186 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.04455     +0.922705 
  70    0   70  6   0  0 0.015 01.1  0.00492   +0.98400   +0.97996     -0.410569 
  71    0   71  6   0  0 0.015 01.1  0.00491   +0.98237   +0.98158     -0.080418 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97849     -0.154082 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.99731     +0.636731 
  74    0   74  6   0  0 0.015 01.1  0.00490   +0.97899   +0.98804     +0.924422 
  75    0   75  6   0  0 0.015 01.1  0.00492   +0.98383   +0.97561     -0.835510 
  76    0   76  6   0  0 0.015 01.1  0.00483   +0.96657   +0.96074     -0.603164 
  77    0   77  6   0  0 0.015 01.1  0.00503   +1.00600   +1.02050     +1.441352 
  78    0   78  6   0  0 0.015 01.1  0.00504   +1.00821   +1.01439     +0.612968 
  79    0   79  6   0  0 0.015 01.1  0.00508   +1.01618   +1.01315     -0.298176 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.03616     -0.369231 
  81    0   81  6   0  0 0.015 01.1  0.00495   +0.99013   +0.98514     -0.503974 
  82    0   82  6   0  0 0.015 01.1  0.00499   +0.99759   +1.00458     +0.700689 
  83    0   83  6   0  0 0.015 01.1  0.00496   +0.99292   +0.99418     +0.126898 
  84    0   84  6   0  0 0.015 01.1  0.00496   +0.99171   +0.99328     +0.158312 
  85    0   85  6   0  0 0.015 01.1  0.00498   +0.99663   +0.98580     -1.086662 
  86    0   86  6   0  0 0.015 01.1  0.00500   +1.00100   +1.00654     +0.553447 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00854     -0.636453 
  88    0   88  6   0  0 0.015 01.1  0.00498   +0.99569   +1.00824     +1.260432 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99366     -1.128358 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99259     +0.770558 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97834     -0.169388 
  92    0   92  6   0  0 0.015 01.1  0.00499   +0.99745   +1.00906     +1.163968 
  93    0   93  6   0  0 0.015 01.1  0.00497   +0.99458   +1.00500     +1.047678 
  94    0   94  6   0  0 0.015 01.1  0.00499   +0.99842   +1.00290     +0.448709 
  95    0   95  6   0  0 0.015 01.1  0.00497   +0.99392   +1.00803     +1.419631 
  96    0   96  6   0  0 0.015 01.1  0.00500   +1.00024   +1.01116     +1.091738 
  97    0   97  6   0  0 0.015 01.1  0.00509   +1.01753   +1.01671     -0.080587 
  98    0   98  6   0  0 0.015 01.1  0.00513   +1.02533   +1.03784     +1.220095 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00471     -0.523762 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.02118     +0.411013 
 101    0  101  6   0  0 0.015 01.1  0.00501   +1.00271   +1.01581     +1.306459 
 102    0  102  6   0  0 0.015 01.1  0.00499   +0.99869   +0.99581     -0.288378 
 103    0  103  6   0  0 0.015 01.1  0.00505   +1.01000   +1.02169     +1.157426 
 104    0  104  6   0  0 0.015 01.1  0.00494   +0.98725   +0.99072     +0.351481 
 105    0  105  6   0  0 0.015 01.1  0.00492   +0.98375   +0.97166     -1.228971 
 106    0  106  6   0  0 0.015 01.1  0.00490   +0.98011   +0.98656     +0.658089 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.94134     -1.119748 
 108    0  108  6   0  0 0.015 01.1  0.00491   +0.98195   +0.99236     +1.060135 
 109    0  109  6   0  0 0.015 01.1  0.00491   +0.98113   +0.96791     -1.347426 
 110    0  110  6   0  0 0.015 01.1  0.00490   +0.98008   +0.97602     -0.414252 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99097     +1.119388 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.97545     +0.046154 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.99559     +0.260826 
 114    0  114  6   0  0 0.015 01.1  0.00483   +0.96622   +0.97204     +0.602347 
 115    0  115  6   0  0 0.015 01.1  0.00483   +0.96598   +0.97650     +1.089049 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99625     -0.870647 
 117    0  117  6   0  0 0.015 01.1  0.00495   +0.99004   +0.98663     -0.344431 
 118    0  118  6   0  0 0.015 01.1  0.00486   +0.97274   +0.98152     +0.902605 
 119    0    1  2   0  0 0.020 01.0  0.00330   -0.23500   -0.23507     +0.029787 
 120    0    2  2   0  0 0.020 01.0  0.00235   -0.09200   -0.09764     +6.130435 
 121    0    3  2   0  0 0.020 01.0  0.00293   -0.17900   -0.18084     +1.027933 
 122    0    4  2   0  0 0.020 01.0  0.00377   -0.30600   -0.29700     -2.941176 
 123    0    5  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00361     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00333   -0.23900   -0.23374     -2.200837 
 125    0    7  2   0  0 0.020 01.0  0.00231   -0.08700   -0.08037     -7.620690 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.28742     +2.650000 
 127    0    9  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00422     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.00240   +0.10000   +0.09791     -2.090000 
 129    0   11  2   0  0 0.020 01.0  0.00388   -0.32200   -0.31755     -1.381988 
 130    0   12  2   0  0 0.020 01.0  0.02963   +4.18400   +4.10802     -1.815966 
 131    0   13  2   0  0 0.020 01.0  0.00277   -0.15600   -0.15837     +1.519231 
 132    0   14  2   0  0 0.020 01.0  0.00216   -0.06400   -0.05935     -7.265625 
 133    0   15  2   0  0 0.020 01.0  0.00449   -0.41400   -0.41536     +0.328502 
 134    0   16  2   0  0 0.020 01.0  0.00250   -0.11500   -0.12093     +5.156522 
 135    0   17  2   0  0 0.020 01.0  0.00207   -0.05100   -0.05080     -0.392157 
 136    0   18  2   0  0 0.020 01.0  0.00357   -0.27600   -0.27769     +0.612319 
 137    0   19  2   0  0 0.020 01.0  0.00311   -0.20700   -0.20174     -2.541063 
 138    0   20  2   0  0 0.020 01.0  0.00229   -0.08300   -0.07730     -6.867470 
 139    0   21  2   0  0 0.020 01.0  0.00216   -0.06400   -0.06170     -3.593750 
 140    0   22  2   0  0 0.020 01.0  0.00204   -0.04600   -0.04488     -2.434783 
 141    0   23  2   0  0 0.020 01.0  0.00195   -0.03200   -0.03198     -0.062500 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12436     -4.338462 
 143    0   25  2   0  0 0.020 01.0  0.02173   +3.00000   +2.98273     -0.575667 
 144    0   26  2   0  0 0.020 01.0  0.04507   +6.50000   +6.52386     +0.367077 
 145    0   27  2   0  0 0.020 01.0  0.00423   -0.37500   -0.38620     +2.986667 
 146    0   28  2   0  0 0.020 01.0  0.00225   -0.07800   -0.07478     -4.128205 
 147    0   29  2   0  0 0.020 01.0  0.00247   -0.11000   -0.11155     +1.409091 
 148    0   30  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00295     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00541   +0.55200   +0.54104     -1.985507 
 150    0   32  2   0  0 0.020 01.0  0.00354   -0.27100   -0.26896     -0.752768 
 151    0   33  2   0  0 0.020 01.0  0.00244   -0.10600   -0.11130     +5.000000 
 152    0   34  2   0  0 0.020 01.0  0.00354   -0.27100   -0.28141     +3.841328 
 153    0   35  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14664     -3.526316 
 154    0   36  2   0  0 0.020 01.0  0.00269   -0.14300   -0.14805     +3.531469 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00437     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00425     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00256   -0.12400   -0.12009     -3.153226 
 158    0   40  2   0  0 0.020 01.0  0.00541   -0.55200   -0.53820     -2.500000 
 159    0   41  2   0  0 0.020 01.0  0.00287   -0.17000   -0.17673     +3.958824 
 160    0   42  2   0  0 0.020 01.0  0.00680   -0.76000   -0.75475     -0.690789 
 161    0   43  2   0  0 0.020 01.0  0.00229   -0.08300   -0.07852     -5.397590 
 162    0   44  2   0  0 0.020 01.0  0.00223   -0.07400   -0.07950     +7.432432 
 163    0   45  2   0  0 0.020 01.0  0.00336   -0.24400   -0.25368     +3.967213 
 164    0   46  2   0  0 0.020 01.0  0.02121   +2.92100   +2.97181     +1.739473 
 165    0   47  2   0  0 0.020 01.0  0.00277   -0.15600   -0.15628     +0.179487 
 166    0   48  2   0  0 0.020 01.0  0.00235   -0.09200   -0.08757     -4.815217 
 167    0   49  2   0  0 0.020 01.0  0.01267   +1.64000   +1.67248     +1.980488 
 168    0   50  2   0  0 0.020 01.0  0.00225   -0.07800   -0.08289     +6.269231 
 169    0   51  2   0  0 0.020 01.0  0.00225   -0.07800   -0.08283     +6.192308 
 170    0   52  2   0  0 0.020 01.0  0.00229   -0.08300   -0.07787     -6.180723 
 171    0   53  2   0  0 0.020 01.0  0.00244   -0.10600   -0.10879     +2.632075 
 172    0   54  2   0  0 0.020 01.0  0.00200   -0.04000   -0.04395     +9.875000 
 173    0   55  2   0  0 0.020 01.0  0.00367   -0.29000   -0.28250     -2.586207 
 174    0   56  2   0  0 0.020 01.0  0.00431   -0.38600   -0.38685     +0.220207 
 175    0   57  2   0  0 0.020 01.0  0.00210   -0.05500   -0.05455     -0.818182 
 176    0   58  2   0  0 0.020 01.0  0.00210   -0.05500   -0.04887    -11.145455 
 177    0   59  2   0  0 0.020 01.0  0.00357   +0.27600   +0.26767     -3.018116 
 178    0   60  2   0  0 0.020 01.0  0.00413   -0.35900   -0.35561     -0.944290 
 179    0   61  2   0  0 0.020 01.0  0.01240   +1.60000   +1.57256     -1.715000 
 180    0   62  2   0  0 0.020 01.0  0.00409   -0.35400   -0.34411     -2.793785 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00436     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00057     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02780   +3.91000   +3.88111     -0.738875 
 184    0   66  2   0  0 0.020 01.0  0.02667   +3.74100   +3.80711     +1.767175 
 185    0   67  2   0  0 0.020 01.0  0.00259   -0.12900   -0.13003     +0.798450 
 186    0   68  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00294     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.12859  -19.02894  -19.23569     +1.086503 
 188    0   70  2   0  0 0.020 01.0  0.00376   -0.30399   -0.30969     +1.875062 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00456     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.11947     -0.441667 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.06016     +0.266667 
 192    0   74  2   0  0 0.020 01.0  0.00382   -0.31300   -0.30612     -2.198083 
 193    0   75  2   0  0 0.020 01.0  0.00317   -0.21598   -0.21261     -1.560330 
 194    0   76  2   0  0 0.020 01.0  0.00382   -0.31300   -0.30847     -1.447284 
 195    0   77  2   0  0 0.020 01.0  0.00361   -0.28100   -0.28412     +1.110320 
 196    0   78  2   0  0 0.020 01.0  0.00391   -0.32700   -0.32570     -0.397554 
 197    0   79  2   0  0 0.020 01.0  0.00293   -0.17900   -0.17846     -0.301676 
 198    0   80  2   0  0 0.020 01.0  0.02955   +4.17200   +4.15147     -0.492090 
 199    0   81  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00261     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00339   -0.24800   -0.24434     -1.475806 
 201    0   83  2   0  0 0.020 01.0  0.00235   -0.09200   -0.09072     -1.391304 
 202    0   84  2   0  0 0.020 01.0  0.00207   -0.05100   -0.05633    +10.450980 
 203    0   85  2   0  0 0.020 01.0  0.00247   -0.11000   -0.11518     +4.709091 
 204    0   86  2   0  0 0.020 01.0  0.00238   -0.09700   -0.09955     +2.628866 
 205    0   87  2   0  0 0.020 01.0  0.00200   +0.04000   +0.04448    +11.200000 
 206    0   88  2   0  0 0.020 01.0  0.00321   -0.22100   -0.21542     -2.524887 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.11391     +0.723394 
 208    0   90  2   0  0 0.020 01.0  0.00979   -1.20900   -1.21486     +0.484698 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.09347     -6.530000 
 210    0   92  2   0  0 0.020 01.0  0.00373   -0.29900   -0.29112     -2.635452 
 211    0   93  2   0  0 0.020 01.0  0.00210   -0.05500   -0.05640     +2.545455 
 212    0   94  2   0  0 0.020 01.0  0.00265   -0.13800   -0.13513     -2.079710 
 213    0   95  2   0  0 0.020 01.0  0.00302   -0.19300   -0.19359     +0.305699 
 214    0   96  2   0  0 0.020 01.0  0.00290   -0.17500   -0.18107     +3.468571 
 215    0   97  2   0  0 0.020 01.0  0.00219   -0.06900   -0.07242     +4.956522 
 216    0   98  2   0  0 0.020 01.0  0.00277   -0.15600   -0.16069     +3.006410 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.41777     -0.530952 
 218    0  100  2   0  0 0.020 01.0  0.01740   +2.35001   +2.33155     -0.785529 
 219    0  101  2   0  0 0.020 01.0  0.00241   -0.10100   -0.10784     +6.772277 
 220    0  102  2   0  0 0.020 01.0  0.00189   -0.02300   -0.02183     -5.086957 
 221    0  103  2   0  0 0.020 01.0  0.00369   +0.29401   +0.29504     +0.350328 
 222    0  104  2   0  0 0.020 01.0  0.00290   -0.17500   -0.17316     -1.051429 
 223    0  105  2   0  0 0.020 01.0  0.00269   -0.14300   -0.14321     +0.146853 
 224    0  106  2   0  0 0.020 01.0  0.00305   -0.19800   -0.18890     -4.595960 
 225    0  107  2   0  0 0.020 01.0  0.00406   -0.34900   -0.35363     +1.326648 
 226    0  108  2   0  0 0.020 01.0  0.00179   -0.00900   -0.01146    +27.333333 
 227    0  109  2   0  0 0.020 01.0  0.00198   -0.03700   -0.04050     +9.459459 
 228    0  110  2   0  0 0.020 01.0  0.00293   -0.17900   -0.17267     -3.536313 
 229    0  111  2   0  0 0.020 01.0  0.00413   +0.36000   +0.35078     -2.561111 
 230    0  112  2   0  0 0.020 01.0  0.00537   -0.54500   -0.53477     -1.877064 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05540     -7.666667 
 232    0  114  2   0  0 0.020 01.0  0.00198   -0.03700   -0.03703     +0.081081 
 233    0  115  2   0  0 0.020 01.0  0.00241   -0.10100   -0.09562     -5.326733 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.82231     -0.961413 
 235    0  117  2   0  0 0.020 01.0  0.00235   -0.09200   -0.09017     -1.989130 
 236    0  118  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14983     -1.427632 
 237    0    1  5   0  0 0.020 01.0  0.00289   -0.17400   -0.16668     -4.206897 
 238    0    2  5   0  0 0.020 01.0  0.00201   -0.04100   -0.03518    -14.195122 
 239    0    3  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04393     -4.500000 
 240    0    4  5   0  0 0.020 01.0  0.00192   +0.02791   +0.02384    -14.582587 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00485     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00299   -0.18806   -0.19318     +2.722535 
 243    0    7  5   0  0 0.020 01.0  0.00179   -0.00900   -0.01078    +19.777778 
 244    0    8  5   0  0 0.020 01.0  0.00231   +0.08655   +0.08736     +0.935875 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00106     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00668   -0.74215   -0.76025     +2.438860 
 247    0   11  5   0  0 0.020 01.0  0.00244   -0.10600   -0.10599     -0.009434 
 248    0   12  5   0  0 0.020 01.0  0.00437   -0.39600   -0.39745     +0.366162 
 249    0   13  5   0  0 0.020 01.0  0.00223   -0.07400   -0.07657     +3.472973 
 250    0   14  5   0  0 0.020 01.0  0.00177   -0.00500   -0.00119    -76.200000 
 251    0   15  5   0  0 0.020 01.0  0.00332   -0.23800   -0.23721     -0.331933 
 252    0   16  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04778     +3.869565 
 253    0   17  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01854    +32.428571 
 254    0   18  5   0  0 0.020 01.0  0.00232   -0.08802   -0.08932     +1.476937 
 255    0   19  5   0  0 0.020 01.0  0.00303   -0.19500   -0.19565     +0.333333 
 256    0   20  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01704    +21.714286 
 257    0   21  5   0  0 0.020 01.0  0.00198   -0.03700   -0.04211    +13.810811 
 258    0   22  5   0  0 0.020 01.0  0.00189   -0.02300   -0.02047    -11.000000 
 259    0   23  5   0  0 0.020 01.0  0.00183   -0.01399   -0.01713    +22.444603 
 260    0   24  5   0  0 0.020 01.0  0.01313   +1.70896   +1.69297     -0.935657 
 261    0   25  5   0  0 0.020 01.0  0.00650   +0.71514   +0.71811     +0.415303 
 262    0   26  5   0  0 0.020 01.0  0.00708   +0.80255   +0.81366     +1.384337 
 263    0   27  5   0  0 0.020 01.0  0.00431   -0.38665   -0.37834     -2.149231 
 264    0   28  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03216     +0.500000 
 265    0   29  5   0  0 0.020 01.0  0.00185   -0.01800   -0.01833     +1.833333 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00001   +0.00001     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00365   -0.28783   -0.28218     -1.962964 
 268    0   32  5   0  0 0.020 01.0  0.00337   -0.24600   -0.25018     +1.699187 
 269    0   33  5   0  0 0.020 01.0  0.00201   -0.04100   -0.03722     -9.219512 
 270    0   34  5   0  0 0.020 01.0  0.00212   +0.05844   +0.06102     +4.414784 
 271    0   35  5   0  0 0.020 01.0  0.00201   -0.04100   -0.04696    +14.536585 
 272    0   36  5   0  0 0.020 01.0  0.00256   -0.12399   -0.12924     +4.234212 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00165     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00001   +0.00373  +37200.000000 
 275    0   39  5   0  0 0.020 01.0  0.00207   -0.05100   -0.05232     +2.588235 
 276    0   40  5   0  0 0.020 01.0  0.00222   +0.07252   +0.07508     +3.530061 
 277    0   41  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04011    -12.804348 
 278    0   42  5   0  0 0.020 01.0  0.00221   +0.07141   +0.07696     +7.772021 
 279    0   43  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03182     -0.562500 
 280    0   44  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03541     -4.297297 
 281    0   45  5   0  0 0.020 01.0  0.00241   -0.10100   -0.10273     +1.712871 
 282    0   46  5   0  0 0.020 01.0  0.00726   -0.82883   -0.84665     +2.150019 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00279     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00207   -0.05100   -0.05617    +10.137255 
 285    0   49  5   0  0 0.020 01.0  0.00931   +1.13700   +1.16426     +2.397537 
 286    0   50  5   0  0 0.020 01.0  0.00185   -0.01800   -0.01842     +2.333333 
 287    0   51  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03384     -8.540541 
 288    0   52  5   0  0 0.020 01.0  0.00189   -0.02300   -0.02020    -12.173913 
 289    0   53  5   0  0 0.020 01.0  0.00207   -0.05100   -0.05137     +0.725490 
 290    0   54  5   0  0 0.020 01.0  0.00828   -0.98250   -0.98507     +0.261578 
 291    0   55  5   0  0 0.020 01.0  0.00294   -0.18100   -0.17564     -2.961326 
 292    0   56  5   0  0 0.020 01.0  0.00282   -0.16300   -0.16132     -1.030675 
 293    0   57  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01480     +5.714286 
 294    0   58  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01606    +14.714286 
 295    0   59  5   0  0 0.020 01.0  0.00535   -0.54310   -0.54922     +1.126864 
 296    0   60  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01160    -17.142857 
 297    0   61  5   0  0 0.020 01.0  0.00374   -0.30094   -0.29674     -1.395627 
 298    0   62  5   0  0 0.020 01.0  0.00349   -0.26400   -0.26288     -0.424242 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00394     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00453     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01507   +2.00000   +2.03538     +1.769000 
 302    0   66  5   0  0 0.020 01.0  0.00440   +0.39950   +0.40281     +0.828536 
 303    0   67  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03713    +16.031250 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00001   +0.00502  +50100.000000 
 305    0   69  5   0  0 0.020 01.0  0.04725   +6.82731   +6.93932     +1.640617 
 306    0   70  5   0  0 0.020 01.0  0.00197   +0.03522   +0.03289     -6.615559 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00045     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00467   +0.44004   +0.43579     -0.965821 
 309    0   73  5   0  0 0.020 01.0  0.00303   +0.19434   +0.19189     -1.260677 
 310    0   74  5   0  0 0.020 01.0  0.00296   -0.18398   -0.18375     -0.125014 
 311    0   75  5   0  0 0.020 01.0  0.00207   -0.05093   -0.04718     -7.363047 
 312    0   76  5   0  0 0.020 01.0  0.00337   -0.24600   -0.24647     +0.191057 
 313    0   77  5   0  0 0.020 01.0  0.00181   +0.01127   +0.01660    +47.293700 
 314    0   78  5   0  0 0.020 01.0  0.00253   -0.12000   -0.12193     +1.608333 
 315    0   79  5   0  0 0.020 01.0  0.00271   -0.14700   -0.14135     -3.843537 
 316    0   80  5   0  0 0.020 01.0  0.00774   +0.90057   +0.87894     -2.401812 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00001   +0.00288  +28700.000000 
 318    0   82  5   0  0 0.020 01.0  0.00256   -0.12400   -0.12657     +2.072581 
 319    0   83  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04893     +6.369565 
 320    0   84  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03026     -5.437500 
 321    0   85  5   0  0 0.020 01.0  0.00273   -0.14900   -0.14137     -5.120805 
 322    0   86  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04497     -2.239130 
 323    0   87  5   0  0 0.020 01.0  0.00200   +0.04022   +0.04463    +10.964694 
 324    0   88  5   0  0 0.020 01.0  0.00204   -0.04600   -0.04573     -0.586957 
 325    0   89  5   0  0 0.020 01.0  0.00439   -0.39808   -0.40039     +0.580285 
 326    0   90  5   0  0 0.020 01.0  0.00192   +0.02763   +0.02809     +1.664857 
 327    0   91  5   0  0 0.020 01.0  0.00298   -0.18782   -0.19164     +2.033862 
 328    0   92  5   0  0 0.020 01.0  0.00224   -0.07600   -0.07358     -3.184211 
 329    0   93  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03309     +3.406250 
 330    0   94  5   0  0 0.020 01.0  0.00223   -0.07400   -0.07888     +6.594595 
 331    0   95  5   0  0 0.020 01.0  0.00269   -0.14300   -0.14168     -0.923077 
 332    0   96  5   0  0 0.020 01.0  0.00219   -0.06900   -0.07395     +7.173913 
 333    0   97  5   0  0 0.020 01.0  0.00201   -0.04100   -0.03568    -12.975610 
 334    0   98  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03910     +5.675676 
 335    0   99  5   0  0 0.020 01.0  0.00251   -0.11679   -0.11346     -2.851272 
 336    0  100  5   0  0 0.020 01.0  0.00391   +0.32573   +0.33347     +2.376201 
 337    0  101  5   0  0 0.020 01.0  0.00219   -0.06900   -0.07476     +8.347826 
 338    0  102  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01688    +20.571429 
 339    0  103  5   0  0 0.020 01.0  0.00308   +0.20132   +0.20329     +0.978542 
 340    0  104  5   0  0 0.020 01.0  0.00303   -0.19500   -0.18900     -3.076923 
 341    0  105  5   0  0 0.020 01.0  0.00307   -0.20000   -0.19654     -1.730000 
 342    0  106  5   0  0 0.020 01.0  0.00223   -0.07400   -0.08004     +8.162162 
 343    0  107  5   0  0 0.020 01.0  0.00376   -0.30336   -0.29921     -1.368012 
 344    0  108  5   0  0 0.020 01.0  0.00177   -0.00500   -0.00078    -84.400000 
 345    0  109  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01885    +34.642857 
 346    0  110  5   0  0 0.020 01.0  0.00319   -0.21800   -0.22570     +3.532110 
 347    0  111  5   0  0 0.020 01.0  0.00246   -0.10963   -0.11113     +1.368239 
 348    0  112  5   0  0 0.020 01.0  0.00250   +0.11553   +0.12146     +5.132866 
 349    0  113  5   0  0 0.020 01.0  0.00378   +0.30723   +0.31110     +1.259643 
 350    0  114  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01044    -25.428571 
 351    0  115  5   0  0 0.020 01.0  0.00195   -0.03200   -0.02770    -13.437500 
 352    0  116  5   0  0 0.020 01.0  0.02424   +3.37538   +3.39434     +0.561715 
 353    0  117  5   0  0 0.020 01.0  0.00198   -0.03700   -0.03614     -2.324324 
 354    0  118  5   0  0 0.020 01.0  0.00219   -0.06900   -0.06955     +0.797101 
 355    1    2  1   0  0 0.020 01.0  0.00331   -0.23679   -0.23794     +0.485662 
 356    1    3  1   0  0 0.020 01.0  0.00175   +0.00179   -0.00254   -241.899441 
 357    4    5  1   0  0 0.020 01.0  0.00196   +0.03436   +0.02882    -16.123399 
 358    3    5  1   0  0 0.020 01.0  0.00239   +0.09908   +0.10349     +4.450949 
 359    5    6  1   0  0 0.020 01.0  0.00418   -0.36669   -0.36232     -1.191742 
 360    6    7  1   0  0 0.020 01.0  0.00579   -0.60807   -0.61576     +1.264657 
 361    8    9  1   0  0 0.020 01.0  0.00238   -0.09645   -0.10083     +4.541213 
 362    8    5  1   0  0 0.020 01.0  0.00738   -0.84714   -0.85185     +0.555988 
 363    9   10  1   0  0 0.020 01.0  0.00240   -0.09997   -0.09806     -1.910573 
 364    4   11  1   0  0 0.020 01.0  0.00400   -0.34036   -0.34694     +1.933247 
 365    5   11  1   0  0 0.020 01.0  0.00405   -0.34797   -0.35916     +3.215794 
 366   11   12  1   0  0 0.020 01.0  0.01203   -1.54501   -1.57467     +1.919729 
 367    2   12  1   0  0 0.020 01.0  0.00394   -0.33058   -0.33475     +1.261419 
 368    3   12  1   0  0 0.020 01.0  0.00358   -0.27655   -0.27426     -0.828060 
 369    7   12  1   0  0 0.020 01.0  0.00638   -0.69683   -0.69958     +0.394644 
 370   11   13  1   0  0 0.020 01.0  0.00525   +0.52807   +0.54064     +2.380366 
 371   12   14  1   0  0 0.020 01.0  0.00609   +0.65326   +0.65416     +0.137771 
 372   13   15  1   0  0 0.020 01.0  0.00417   +0.36577   +0.37404     +2.260984 
 373   14   15  1   0  0 0.020 01.0  0.00560   +0.57994   +0.58053     +0.101735 
 374   12   16  1   0  0 0.020 01.0  0.00549   +0.56424   +0.56082     -0.606125 
 375   15   17  1   0  0 0.020 01.0  0.00719   -0.81859   -0.83126     +1.547783 
 376   16   17  1   0  0 0.020 01.0  0.00468   +0.44239   +0.44861     +1.405999 
 377   17   18  1   0  0 0.020 01.0  0.00640   +0.69960   +0.69443     -0.738994 
 378   18   19  1   0  0 0.020 01.0  0.00451   +0.41724   +0.41871     +0.352315 
 379   19   20  1   0  0 0.020 01.0  0.00221   -0.07177   -0.06992     -2.577679 
 380   15   19  1   0  0 0.020 01.0  0.00494   +0.48139   +0.48891     +1.562143 
 381   20   21  1   0  0 0.020 01.0  0.00277   -0.15490   -0.15572     +0.529374 
 382   21   22  1   0  0 0.020 01.0  0.00320   -0.21937   -0.22856     +4.189269 
 383   22   23  1   0  0 0.020 01.0  0.00351   -0.26644   -0.27283     +2.398289 
 384   23   24  1   0  0 0.020 01.0  0.02536   +3.54459   +3.50800     -1.032277 
 385   23   25  1   0  0 0.020 01.0  0.02584   -3.61545   -3.61292     -0.069977 
 386   26   25  1   0  0 0.020 01.0  0.01655   +2.22207   +2.19711     -1.123277 
 387   25   27  1   0  0 0.020 01.0  0.01103   +1.39459   +1.40367     +0.651087 
 388   27   28  1   0  0 0.020 01.0  0.00292   +0.17773   +0.18111     +1.901761 
 389   28   29  1   0  0 0.020 01.0  0.00239   +0.09908   +0.10283     +3.784820 
 390   30   17  1   0  0 0.020 01.0  0.00543   +0.55388   +0.54610     -1.404636 
 391    8   30  1   0  0 0.020 01.0  0.00616   +0.66360   +0.65234     -1.696805 
 392   26   30  1   0  0 0.020 01.0  0.03025   +4.27793   +4.33968     +1.443455 
 393   17   31  1   0  0 0.020 01.0  0.00449   -0.41332   -0.42106     +1.872641 
 394   29   31  1   0  0 0.020 01.0  0.00181   -0.01118   -0.00879    -21.377460 
 395   23   32  1   0  0 0.020 01.0  0.00327   -0.23011   -0.22819     -0.834384 
 396   31   32  1   0  0 0.020 01.0  0.00250   +0.11553   +0.11028     -4.544274 
 397   27   32  1   0  0 0.020 01.0  0.00484   +0.46534   +0.46746     +0.455581 
 398   15   33  1   0  0 0.020 01.0  0.00732   +0.83761   +0.83330     -0.514559 
 399   19   34  1   0  0 0.020 01.0  0.00679   +0.75832   +0.75178     -0.862433 
 400   35   36  1   0  0 0.020 01.0  0.00200   -0.04022   -0.03963     -1.466932 
 401   35   37  1   0  0 0.020 01.0  0.00248   -0.11178   -0.10649     -4.732510 
 402   33   37  1   0  0 0.020 01.0  0.00641   +0.70206   +0.70028     -0.253540 
 403   34   36  1   0  0 0.020 01.0  0.00296   +0.18360   +0.18102     -1.405229 
 404   34   37  1   0  0 0.020 01.0  0.00201   -0.04112   -0.04215     +2.504864 
 405   38   37  1   0  0 0.020 01.0  0.00906   +1.09939   +1.08969     -0.882307 
 406   37   39  1   0  0 0.020 01.0  0.00737   +0.84551   +0.86355     +2.133623 
 407   37   40  1   0  0 0.020 01.0  0.00692   +0.77743   +0.79610     +2.401502 
 408   30   38  1   0  0 0.020 01.0  0.02995   +4.23261   +4.26947     +0.870857 
 409   39   40  1   0  0 0.020 01.0  0.00638   +0.69765   +0.68205     -2.236078 
 410   40   41  1   0  0 0.020 01.0  0.00506   +0.49907   +0.50846     +1.881500 
 411   40   42  1   0  0 0.020 01.0  0.00424   +0.37587   +0.37004     -1.551068 
 412   41   42  1   0  0 0.020 01.0  0.00390   +0.32487   +0.32924     +1.345153 
 413   43   44  1   0  0 0.020 01.0  0.00312   +0.20788   +0.21562     +3.723302 
 414   34   43  1   0  0 0.020 01.0  0.00370   +0.29521   +0.28619     -3.055452 
 415   44   45  1   0  0 0.020 01.0  0.00260   +0.13036   +0.12719     -2.431728 
 416   45   46  1   0  0 0.020 01.0  0.00557   -0.57561   -0.56658     -1.568771 
 417   46   47  1   0  0 0.020 01.0  0.01239   +1.59834   +1.59975     +0.088217 
 418   46   48  1   0  0 0.020 01.0  0.00661   +0.73175   +0.73640     +0.635463 
 419   47   49  1   0  0 0.020 01.0  0.00553   -0.56898   -0.58161     +2.219762 
 420   42   49  1   0  0 0.020 01.0  0.00198   -0.03780   -0.03708     -1.904762 
 421   42   49  1   0  0 0.020 01.0  0.00198   -0.03780   -0.03237    -14.365079 
 422   45   49  1   0  0 0.020 01.0  0.00481   +0.46158   +0.46815     +1.423372 
 423   48   49  1   0  0 0.020 01.0  0.00576   +0.60366   +0.61828     +2.421893 
 424   49   50  1   0  0 0.020 01.0  0.00336   +0.24450   +0.23548     -3.689162 
 425   49   51  1   0  0 0.020 01.0  0.00373   +0.30004   +0.30509     +1.683109 
 426   51   52  1   0  0 0.020 01.0  0.00257   +0.12468   +0.11825     -5.157202 
 427   52   53  1   0  0 0.020 01.0  0.00201   +0.04124   +0.04393     +6.522793 
 428   53   54  1   0  0 0.020 01.0  0.00217   -0.06509   -0.07099     +9.064372 
 429   49   54  1   0  0 0.020 01.0  0.00277   +0.15468   +0.15609     +0.911559 
 430   49   54  1   0  0 0.020 01.0  0.00280   +0.16052   +0.15717     -2.086967 
 431   54   55  1   0  0 0.020 01.0  0.00213   +0.05901   +0.05792     -1.847145 
 432   54   56  1   0  0 0.020 01.0  0.00315   +0.21284   +0.22152     +4.078181 
 433   55   56  1   0  0 0.020 01.0  0.00263   -0.13420   -0.13896     +3.546945 
 434   56   57  1   0  0 0.020 01.0  0.00244   -0.10540   -0.10549     +0.085389 
 435   50   57  1   0  0 0.020 01.0  0.00283   +0.16433   +0.15736     -4.241465 
 436   56   58  1   0  0 0.020 01.0  0.00197   -0.03480   -0.03078    -11.551724 
 437   51   58  1   0  0 0.020 01.0  0.00234   +0.09100   +0.09303     +2.230769 
 438   54   59  1   0  0 0.020 01.0  0.00221   -0.07215   -0.07870     +9.078309 
 439   56   59  1   0  0 0.020 01.0  0.00228   -0.08162   -0.07536     -7.669689 
 440   56   59  1   0  0 0.020 01.0  0.00231   -0.08606   -0.08988     +4.438764 
 441   55   59  1   0  0 0.020 01.0  0.00238   -0.09686   -0.10072     +3.985133 
 442   59   60  1   0  0 0.020 01.0  0.00231   -0.08667   -0.08281     -4.453675 
 443   59   61  1   0  0 0.020 01.0  0.00253   -0.11971   -0.11224     -6.240080 
 444   60   61  1   0  0 0.020 01.0  0.00444   -0.40646   -0.40521     -0.307533 
 445   60   62  1   0  0 0.020 01.0  0.00200   -0.03952   -0.04428    +12.044534 
 446   61   62  1   0  0 0.020 01.0  0.00231   +0.08665   +0.08050     -7.097519 
 447   63   59  1   0  0 0.020 01.0  0.00267   -0.14128   -0.14567     +3.107305 
 448   63   64  1   0  0 0.020 01.0  0.00267   +0.14128   +0.13822     -2.165912 
 449   64   61  1   0  0 0.020 01.0  0.00831   -0.98620   -0.97063     -1.578787 
 450   38   65  1   0  0 0.020 01.0  0.02201   +3.04207   +3.08907     +1.545001 
 451   64   65  1   0  0 0.020 01.0  0.00924   +1.12673   +1.10700     -1.751085 
 452   49   66  1   0  0 0.020 01.0  0.00387   -0.32046   -0.32712     +2.078262 
 453   49   66  1   0  0 0.020 01.0  0.00387   -0.32046   -0.33145     +3.429445 
 454   62   66  1   0  0 0.020 01.0  0.00295   -0.18301   -0.18590     +1.579149 
 455   62   67  1   0  0 0.020 01.0  0.00256   -0.12410   -0.12139     -2.183723 
 456   65   66  1   0  0 0.020 01.0  0.01941   -2.65189   -2.59885     -2.000083 
 457   66   67  1   0  0 0.020 01.0  0.00345   +0.25669   +0.24739     -3.623047 
 458   65   68  1   0  0 0.020 01.0  0.07261  +10.63075  +10.72296     +0.867389 
 459   47   69  1   0  0 0.020 01.0  0.01449   +1.91351   +1.89018     -1.219225 
 460   49   69  1   0  0 0.020 01.0  0.01378   +1.80686   +1.77875     -1.555738 
 461   68   69  1   0  0 0.020 01.0  0.06997  +10.23588  +10.33823     +0.999914 
 462   69   70  1   0  0 0.020 01.0  0.01261   -1.63149   -1.59586     -2.183893 
 463   24   70  1   0  0 0.020 01.0  0.01183   +1.51463   +1.50542     -0.608069 
 464   70   71  1   0  0 0.020 01.0  0.01025   -1.27799   -1.26844     -0.747267 
 465   24   72  1   0  0 0.020 01.0  0.01321   +1.72111   +1.73550     +0.836088 
 466   71   72  1   0  0 0.020 01.0  0.01077   -1.35469   -1.37880     +1.779743 
 467   71   73  1   0  0 0.020 01.0  0.00214   +0.06038   +0.06638     +9.937065 
 468   70   74  1   0  0 0.020 01.0  0.00424   +0.37608   +0.36952     -1.744310 
 469   70   75  1   0  0 0.020 01.0  0.00421   +0.37137   +0.37220     +0.223497 
 470   69   75  1   0  0 0.020 01.0  0.00944   -1.15649   -1.13771     -1.623879 
 471   74   75  1   0  0 0.020 01.0  0.00211   +0.05704   +0.05936     +4.067321 
 472   76   77  1   0  0 0.020 01.0  0.00676   -0.75387   -0.75318     -0.091528 
 473   69   77  1   0  0 0.020 01.0  0.02111   -2.90611   -2.91753     +0.392965 
 474   75   77  1   0  0 0.020 01.0  0.00676   -0.75364   -0.76803     +1.909400 
 475   77   78  1   0  0 0.020 01.0  0.00552   -0.56738   -0.57580     +1.484014 
 476   78   79  1   0  0 0.020 01.0  0.00770   -0.89557   -0.88638     -1.026162 
 477   77   80  1   0  0 0.020 01.0  0.01558   -2.07777   -2.08540     +0.367221 
 478   77   80  1   0  0 0.020 01.0  0.00827   -0.98116   -0.99842     +1.759142 
 479   79   80  1   0  0 0.020 01.0  0.00893   -1.07896   -1.06218     -1.555201 
 480   68   81  1   0  0 0.020 01.0  0.01245   -1.60693   -1.63709     +1.876871 
 481   81   80  1   0  0 0.020 01.0  0.01248   -1.61163   -1.58368     -1.734269 
 482   77   82  1   0  0 0.020 01.0  0.01152   -1.46781   -1.46675     -0.072216 
 483   82   83  1   0  0 0.020 01.0  0.01029   -1.28324   -1.30400     +1.617780 
 484   83   84  1   0  0 0.020 01.0  0.00538   -0.54713   -0.53919     -1.451209 
 485   83   85  1   0  0 0.020 01.0  0.00740   -0.85016   -0.85325     +0.363461 
 486   84   85  1   0  0 0.020 01.0  0.00588   -0.62282   -0.63490     +1.939565 
 487   85   86  1   0  0 0.020 01.0  0.00212   +0.05736   +0.05209     -9.187587 
 488   86   87  1   0  0 0.020 01.0  0.00200   -0.03985   -0.03548    -10.966123 
 489   85   88  1   0  0 0.020 01.0  0.00700   -0.78929   -0.77766     -1.473476 
 490   85   89  1   0  0 0.020 01.0  0.00773   -0.89978   -0.91058     +1.200293 
 491   88   89  1   0  0 0.020 01.0  0.00856   -1.02364   -1.03469     +1.079481 
 492   89   90  1   0  0 0.020 01.0  0.00486   +0.46851   +0.47162     +0.663807 
 493   89   90  1   0  0 0.020 01.0  0.00767   +0.89087   +0.87003     -2.339286 
 494   90   91  1   0  0 0.020 01.0  0.00254   +0.12040   +0.12551     +4.244186 
 495   89   92  1   0  0 0.020 01.0  0.01569   +2.09401   +2.13815     +2.107917 
 496   89   92  1   0  0 0.020 01.0  0.00612   +0.65832   +0.66751     +1.395978 
 497   91   92  1   0  0 0.020 01.0  0.00187   +0.02001   +0.02476    +23.738131 
 498   92   93  1   0  0 0.020 01.0  0.00717   +0.81625   +0.79933     -2.072894 
 499   92   94  1   0  0 0.020 01.0  0.00701   +0.79118   +0.80838     +2.173968 
 500   93   94  1   0  0 0.020 01.0  0.00669   +0.74311   +0.75593     +1.725182 
 501   94   95  1   0  0 0.020 01.0  0.00756   +0.87330   +0.87981     +0.745448 
 502   80   96  1   0  0 0.020 01.0  0.00428   -0.38155   -0.36874     -3.357358 
 503   82   96  1   0  0 0.020 01.0  0.00515   -0.51210   -0.52091     +1.720367 
 504   94   96  1   0  0 0.020 01.0  0.00751   +0.86707   +0.88920     +2.552274 
 505   80   97  1   0  0 0.020 01.0  0.00405   -0.34715   -0.35874     +3.338614 
 506   80   98  1   0  0 0.020 01.0  0.00504   -0.49664   -0.49981     +0.638289 
 507   80   99  1   0  0 0.020 01.0  0.00487   -0.47059   -0.46874     -0.393124 
 508   92  100  1   0  0 0.020 01.0  0.00421   +0.37155   +0.37317     +0.436011 
 509   94  100  1   0  0 0.020 01.0  0.00433   -0.38999   -0.39079     +0.205133 
 510   95   96  1   0  0 0.020 01.0  0.00620   +0.66993   +0.66783     -0.313466 
 511   96   97  1   0  0 0.020 01.0  0.00456   +0.42434   +0.41617     -1.925343 
 512   98  100  1   0  0 0.020 01.0  0.00613   -0.65963   -0.67081     +1.694890 
 513   99  100  1   0  0 0.020 01.0  0.00775   -0.90325   -0.88686     -1.814559 
 514  100  101  1   0  0 0.020 01.0  0.00373   -0.29902   -0.29474     -1.431342 
 515   92  102  1   0  0 0.020 01.0  0.00462   +0.43326   +0.42990     -0.775516 
 516  101  102  1   0  0 0.020 01.0  0.00442   -0.40336   -0.41158     +2.037882 
 517  100  103  1   0  0 0.020 01.0  0.00480   +0.45977   +0.45273     -1.531200 
 518  100  104  1   0  0 0.020 01.0  0.00349   +0.26304   +0.25879     -1.615724 
 519  103  104  1   0  0 0.020 01.0  0.00299   +0.18848   +0.19558     +3.766978 
 520  103  105  1   0  0 0.020 01.0  0.00339   +0.24813   +0.25811     +4.022085 
 521  100  106  1   0  0 0.020 01.0  0.00372   +0.29815   +0.28886     -3.115881 
 522  104  105  1   0  0 0.020 01.0  0.00354   +0.27109   +0.26784     -1.198864 
 523  105  106  1   0  0 0.020 01.0  0.00221   +0.07162   +0.06616     -7.623569 
 524  105  107  1   0  0 0.020 01.0  0.00299   +0.18787   +0.19021     +1.245542 
 525  105  108  1   0  0 0.020 01.0  0.00248   +0.11236   +0.10867     -3.284087 
 526  106  107  1   0  0 0.020 01.0  0.00284   +0.16595   +0.16469     -0.759265 
 527  108  109  1   0  0 0.020 01.0  0.00242   +0.10301   +0.10315     +0.135909 
 528  103  110  1   0  0 0.020 01.0  0.00383   +0.31390   +0.30882     -1.618350 
 529  109  110  1   0  0 0.020 01.0  0.00217   +0.06590   +0.06640     +0.758725 
 530  110  111  1   0  0 0.020 01.0  0.00411   -0.35680   -0.34934     -2.090807 
 531  110  112  1   0  0 0.020 01.0  0.00542   +0.55326   +0.54098     -2.219571 
 532   17  113  1   0  0 0.020 01.0  0.00292   -0.17858   -0.17418     -2.463882 
 533   32  113  1   0  0 0.020 01.0  0.00337   +0.24514   +0.24473     -0.167251 
 534   32  114  1   0  0 0.020 01.0  0.00290   -0.17546   -0.16677     -4.952696 
 535   27  115  1   0  0 0.020 01.0  0.00384   +0.31588   +0.31512     -0.240598 
 536  114  115  1   0  0 0.020 01.0  0.00315   -0.21298   -0.21221     -0.361536 
 537   68  116  1   0  0 0.020 01.0  0.01403   +1.84517   +1.81049     -1.879502 
 538   12  117  1   0  0 0.020 01.0  0.00235   +0.09230   +0.09892     +7.172264 
 539   75  118  1   0  0 0.020 01.0  0.00361   -0.28182   -0.27916     -0.943865 
 540   76  118  1   0  0 0.020 01.0  0.00467   +0.44088   +0.43947     -0.319815 
 541    1    2  4   0  0 0.020 01.0  0.00192   -0.02821   -0.02348    -16.767104 
 542    1    3  4   0  0 0.020 01.0  0.00270   -0.14579   -0.13919     -4.527059 
 543    4    5  4   0  0 0.020 01.0  0.00278   -0.15747   -0.16370     +3.956309 
 544    3    5  4   0  0 0.020 01.0  0.00291   -0.17691   -0.18116     +2.402351 
 545    5    6  4   0  0 0.020 01.0  0.00339   +0.24863   +0.25073     +0.844629 
 546    6    7  4   0  0 0.020 01.0  0.00216   +0.06386   +0.05982     -6.326339 
 547    8    9  4   0  0 0.020 01.0  0.01382   -1.81302   -1.83245     +1.071693 
 548    8    5  4   0  0 0.020 01.0  0.00984   +1.21600   +1.19675     -1.583059 
 549    9   10  4   0  0 0.020 01.0  0.00584   -0.61574   -0.61544     -0.048722 
 550    4   11  4   0  0 0.020 01.0  0.00297   +0.18537   +0.18763     +1.219183 
 551    5   11  4   0  0 0.020 01.0  0.00309   +0.20415   +0.20256     -0.778839 
 552   11   12  4   0  0 0.020 01.0  0.00374   +0.30119   +0.29208     -3.024669 
 553    2   12  4   0  0 0.020 01.0  0.00207   -0.05060   -0.05246     +3.675889 
 554    3   12  4   0  0 0.020 01.0  0.00177   -0.00535   -0.00504     -5.794393 
 555    7   12  4   0  0 0.020 01.0  0.00208   +0.05232   +0.05847    +11.754587 
 556   11   13  4   0  0 0.020 01.0  0.00177   -0.00510   -0.00928    +81.960784 
 557   12   14  4   0  0 0.020 01.0  0.00216   -0.06414   -0.06245     -2.634861 
 558   13   15  4   0  0 0.020 01.0  0.00228   -0.08156   -0.08014     -1.741050 
 559   14   15  4   0  0 0.020 01.0  0.00228   -0.08193   -0.07817     -4.589284 
 560   12   16  4   0  0 0.020 01.0  0.00210   -0.05442   -0.05482     +0.735024 
 561   15   17  4   0  0 0.020 01.0  0.00262   -0.13237   -0.13792     +4.192793 
 562   16   17  4   0  0 0.020 01.0  0.00244   -0.10628   -0.11042     +3.895371 
 563   17   18  4   0  0 0.020 01.0  0.00249   +0.11402   +0.11958     +4.876337 
 564   18   19  4   0  0 0.020 01.0  0.00182   +0.01236   +0.01718    +38.996764 
 565   19   20  4   0  0 0.020 01.0  0.00186   -0.01824   -0.02261    +23.958333 
 566   15   19  4   0  0 0.020 01.0  0.00222   -0.07332   -0.07328     -0.054555 
 567   20   21  4   0  0 0.020 01.0  0.00177   -0.00492   -0.00698    +41.869919 
 568   21   22  4   0  0 0.020 01.0  0.00189   -0.02371   -0.02058    -13.201181 
 569   22   23  4   0  0 0.020 01.0  0.00192   -0.02824   -0.02562     -9.277620 
 570   23   24  4   0  0 0.020 01.0  0.00626   -0.67965   -0.68837     +1.283013 
 571   23   25  4   0  0 0.020 01.0  0.00484   +0.46641   +0.47421     +1.672348 
 572   26   25  4   0  0 0.020 01.0  0.00365   +0.28689   +0.29436     +2.603785 
 573   25   27  4   0  0 0.020 01.0  0.00373   +0.29961   +0.29743     -0.727613 
 574   27   28  4   0  0 0.020 01.0  0.00188   -0.02229   -0.01732    -22.296994 
 575   28   29  4   0  0 0.020 01.0  0.00198   -0.03700   -0.04275    +15.540541 
 576   30   17  4   0  0 0.020 01.0  0.00497   +0.48525   +0.48865     +0.700670 
 577    8   30  4   0  0 0.020 01.0  0.00629   +0.68357   +0.67069     -1.884225 
 578   26   30  4   0  0 0.020 01.0  0.00517   +0.51565   +0.51197     -0.713662 
 579   17   31  4   0  0 0.020 01.0  0.00343   +0.25411   +0.25257     -0.606037 
 580   29   31  4   0  0 0.020 01.0  0.00196   -0.03386   -0.03173     -6.290608 
 581   23   32  4   0  0 0.020 01.0  0.00306   +0.19837   +0.19629     -1.048546 
 582   31   32  4   0  0 0.020 01.0  0.00214   -0.06115   -0.06431     +5.167621 
 583   27   32  4   0  0 0.020 01.0  0.00271   -0.14704   -0.14267     -2.971980 
 584   15   33  4   0  0 0.020 01.0  0.00300   -0.19071   -0.19644     +3.004562 
 585   19   34  4   0  0 0.020 01.0  0.00331   -0.23646   -0.22656     -4.186755 
 586   35   36  4   0  0 0.020 01.0  0.00195   +0.03233   +0.03024     -6.464584 
 587   35   37  4   0  0 0.020 01.0  0.00222   -0.07333   -0.07838     +6.886677 
 588   33   37  4   0  0 0.020 01.0  0.00372   -0.29848   -0.29229     -2.073841 
 589   34   36  4   0  0 0.020 01.0  0.00230   +0.08478   +0.09116     +7.525360 
 590   34   37  4   0  0 0.020 01.0  0.00233   -0.08998   -0.09148     +1.667037 
 591   38   37  4   0  0 0.020 01.0  0.00541   +0.55202   +0.55773     +1.034383 
 592   37   39  4   0  0 0.020 01.0  0.00234   -0.09168   -0.09454     +3.119546 
 593   37   40  4   0  0 0.020 01.0  0.00272   -0.14754   -0.15195     +2.989020 
 594   30   38  4   0  0 0.020 01.0  0.00464   +0.43534   +0.44482     +2.177608 
 595   39   40  4   0  0 0.020 01.0  0.00304   -0.19566   -0.19767     +1.027292 
 596   40   41  4   0  0 0.020 01.0  0.00280   -0.15921   -0.15716     -1.287608 
 597   40   42  4   0  0 0.020 01.0  0.00305   -0.19775   -0.19199     -2.912769 
 598   41   42  4   0  0 0.020 01.0  0.00312   -0.20782   -0.19927     -4.114137 
 599   43   44  4   0  0 0.020 01.0  0.00272   -0.14841   -0.14848     +0.047167 
 600   34   43  4   0  0 0.020 01.0  0.00267   -0.14012   -0.13461     -3.932344 
 601   44   45  4   0  0 0.020 01.0  0.00198   -0.03625   -0.03572     -1.462069 
 602   45   46  4   0  0 0.020 01.0  0.00325   +0.22730   +0.22929     +0.875495 
 603   46   47  4   0  0 0.020 01.0  0.00325   -0.22803   -0.22913     +0.482393 
 604   46   48  4   0  0 0.020 01.0  0.00367   -0.29060   -0.28660     -1.376462 
 605   47   49  4   0  0 0.020 01.0  0.00389   -0.32321   -0.31918     -1.246867 
 606   42   49  4   0  0 0.020 01.0  0.00277   -0.15531   -0.14835     -4.481360 
 607   42   49  4   0  0 0.020 01.0  0.00277   -0.15531   -0.15343     -1.210482 
 608   45   49  4   0  0 0.020 01.0  0.00334   -0.24092   -0.24627     +2.220654 
 609   48   49  4   0  0 0.020 01.0  0.00340   -0.24960   -0.25687     +2.912660 
 610   49   50  4   0  0 0.020 01.0  0.00273   +0.15014   +0.14478     -3.570001 
 611   49   51  4   0  0 0.020 01.0  0.00307   +0.20002   +0.20468     +2.329767 
 612   51   52  4   0  0 0.020 01.0  0.00219   +0.06836   +0.06278     -8.162668 
 613   52   53  4   0  0 0.020 01.0  0.00212   +0.05743   +0.05203     -9.402751 
 614   53   54  4   0  0 0.020 01.0  0.00202   +0.04314   +0.04017     -6.884562 
 615   49   54  4   0  0 0.020 01.0  0.00288   +0.17195   +0.16597     -3.477755 
 616   49   54  4   0  0 0.020 01.0  0.00281   +0.16179   +0.15657     -3.226405 
 617   54   55  4   0  0 0.020 01.0  0.00195   -0.03305   -0.03133     -5.204236 
 618   54   56  4   0  0 0.020 01.0  0.00375   -0.30200   -0.29552     -2.145695 
 619   55   56  4   0  0 0.020 01.0  0.00215   -0.06241   -0.06875    +10.158628 
 620   56   57  4   0  0 0.020 01.0  0.00290   -0.17566   -0.16724     -4.793351 
 621   50   57  4   0  0 0.020 01.0  0.00270   +0.14537   +0.13739     -5.489441 
 622   56   58  4   0  0 0.020 01.0  0.00262   -0.13335   -0.12844     -3.682040 
 623   51   58  4   0  0 0.020 01.0  0.00248   +0.11119   +0.10538     -5.225290 
 624   54   59  4   0  0 0.020 01.0  0.00264   -0.13610   -0.12945     -4.886113 
 625   56   59  4   0  0 0.020 01.0  0.00243   -0.10419   -0.11105     +6.584125 
 626   56   59  4   0  0 0.020 01.0  0.00244   -0.10586   -0.10429     -1.483091 
 627   55   59  4   0  0 0.020 01.0  0.00262   -0.13352   -0.13003     -2.613841 
 628   59   60  4   0  0 0.020 01.0  0.00215   -0.06282   -0.06826     +8.659663 
 629   59   61  4   0  0 0.020 01.0  0.00212   -0.05736   -0.05452     -4.951185 
 630   60   61  4   0  0 0.020 01.0  0.00194   +0.03041   +0.03524    +15.882933 
 631   60   62  4   0  0 0.020 01.0  0.00221   -0.07181   -0.06919     -3.648517 
 632   61   62  4   0  0 0.020 01.0  0.00252   -0.11747   -0.11163     -4.971482 
 633   63   59  4   0  0 0.020 01.0  0.00657   +0.72587   +0.72991     +0.556573 
 634   63   64  4   0  0 0.020 01.0  0.00657   -0.72587   -0.70707     -2.589995 
 635   64   61  4   0  0 0.020 01.0  0.00300   +0.18975   +0.19530     +2.924901 
 636   38   65  4   0  0 0.020 01.0  0.00703   -0.79465   -0.77491     -2.484113 
 637   64   65  4   0  0 0.020 01.0  0.00652   -0.71748   -0.71980     +0.323354 
 638   49   66  4   0  0 0.020 01.0  0.00324   -0.22578   -0.22189     -1.722916 
 639   49   66  4   0  0 0.020 01.0  0.00324   -0.22578   -0.22366     -0.938967 
 640   62   66  4   0  0 0.020 01.0  0.00321   -0.22199   -0.22404     +0.923465 
 641   62   67  4   0  0 0.020 01.0  0.00312   -0.20808   -0.21495     +3.301615 
 642   65   66  4   0  0 0.020 01.0  0.00599   +0.63845   +0.64381     +0.839533 
 643   66   67  4   0  0 0.020 01.0  0.00304   +0.19581   +0.19687     +0.541341 
 644   65   68  4   0  0 0.020 01.0  0.00248   +0.11142   +0.10839     -2.719440 
 645   47   69  4   0  0 0.020 01.0  0.00307   -0.20014   -0.20843     +4.142101 
 646   49   69  4   0  0 0.020 01.0  0.00223   -0.07450   -0.07172     -3.731544 
 647   68   69  4   0  0 0.020 01.0  0.01878   +2.55735   +2.51531     -1.643889 
 648   69   70  4   0  0 0.020 01.0  0.00812   +0.95750   +0.97692     +2.028198 
 649   24   70  4   0  0 0.020 01.0  0.00510   +0.50502   +0.49142     -2.692963 
 650   70   71  4   0  0 0.020 01.0  0.00436   +0.39337   +0.38721     -1.565956 
 651   24   72  4   0  0 0.020 01.0  0.00226   -0.07856   -0.08428     +7.281059 
 652   71   72  4   0  0 0.020 01.0  0.00533   +0.53997   +0.55379     +2.559401 
 653   71   73  4   0  0 0.020 01.0  0.00309   -0.20379   -0.21293     +4.485009 
 654   70   74  4   0  0 0.020 01.0  0.00228   -0.08227   -0.08738     +6.211256 
 655   70   75  4   0  0 0.020 01.0  0.00251   -0.11722   -0.10969     -6.423818 
 656   69   75  4   0  0 0.020 01.0  0.00762   +0.88232   +0.87423     -0.916901 
 657   74   75  4   0  0 0.020 01.0  0.00266   -0.13871   -0.14635     +5.507894 
 658   76   77  4   0  0 0.020 01.0  0.00177   -0.00469   -0.00805    +71.641791 
 659   69   77  4   0  0 0.020 01.0  0.01324   +1.72546   +1.70356     -1.269227 
 660   75   77  4   0  0 0.020 01.0  0.00280   +0.15992   +0.16758     +4.789895 
 661   77   78  4   0  0 0.020 01.0  0.00181   -0.01204   -0.01604    +33.222591 
 662   78   79  4   0  0 0.020 01.0  0.00255   -0.12316   -0.12546     +1.867489 
 663   77   80  4   0  0 0.020 01.0  0.00243   +0.10384   +0.10997     +5.903313 
 664   77   80  4   0  0 0.020 01.0  0.00183   -0.01421   -0.01536     +8.092892 
 665   79   80  4   0  0 0.020 01.0  0.00224   -0.07659   -0.07151     -6.632720 
 666   68   81  4   0  0 0.020 01.0  0.00275   -0.15271   -0.15106     -1.080479 
 667   81   80  4   0  0 0.020 01.0  0.00564   +0.58644   +0.58725     +0.138122 
 668   77   82  4   0  0 0.020 01.0  0.00639   +0.69787   +0.68225     -2.238239 
 669   82   83  4   0  0 0.020 01.0  0.00533   +0.53972   +0.55431     +2.703254 
 670   83   84  4   0  0 0.020 01.0  0.00365   +0.28734   +0.28817     +0.288856 
 671   83   85  4   0  0 0.020 01.0  0.00354   +0.27043   +0.27703     +2.440558 
 672   84   85  4   0  0 0.020 01.0  0.00326   +0.22861   +0.22943     +0.358689 
 673   85   86  4   0  0 0.020 01.0  0.00217   -0.06512   -0.06252     -3.992629 
 674   86   87  4   0  0 0.020 01.0  0.00230   -0.08432   -0.07762     -7.945920 
 675   85   88  4   0  0 0.020 01.0  0.00297   +0.18561   +0.17830     -3.938365 
 676   85   89  4   0  0 0.020 01.0  0.00258   +0.12640   +0.13334     +5.490506 
 677   88   89  4   0  0 0.020 01.0  0.00239   +0.09894   +0.09246     -6.549424 
 678   89   90  4   0  0 0.020 01.0  0.00192   -0.02792   -0.02274    -18.553009 
 679   89   90  4   0  0 0.020 01.0  0.00190   -0.02515   -0.02865    +13.916501 
 680   90   91  4   0  0 0.020 01.0  0.00182   +0.01251   +0.00925    -26.059153 
 681   89   92  4   0  0 0.020 01.0  0.00289   -0.17406   -0.17687     +1.614386 
 682   89   92  4   0  0 0.020 01.0  0.00240   -0.10019   -0.10706     +6.856972 
 683   91   92  4   0  0 0.020 01.0  0.00277   -0.15595   -0.15820     +1.442770 
 684   92   93  4   0  0 0.020 01.0  0.00302   -0.19297   -0.19318     +0.108825 
 685   92   94  4   0  0 0.020 01.0  0.00313   -0.20976   -0.21584     +2.898551 
 686   93   94  4   0  0 0.020 01.0  0.00349   -0.26296   -0.25603     -2.635382 
 687   94   95  4   0  0 0.020 01.0  0.00273   -0.14929   -0.15707     +5.211334 
 688   80   96  4   0  0 0.020 01.0  0.00368   +0.29238   +0.29607     +1.262056 
 689   82   96  4   0  0 0.020 01.0  0.00232   +0.08758   +0.09074     +3.608130 
 690   94   96  4   0  0 0.020 01.0  0.00348   -0.26192   -0.27116     +3.527795 
 691   80   97  4   0  0 0.020 01.0  0.00381   +0.31198   +0.31443     +0.785307 
 692   80   98  4   0  0 0.020 01.0  0.00341   +0.25090   +0.24087     -3.997609 
 693   80   99  4   0  0 0.020 01.0  0.00342   +0.25357   +0.25668     +1.226486 
 694   92  100  4   0  0 0.020 01.0  0.00272   -0.14799   -0.14895     +0.648692 
 695   94  100  4   0  0 0.020 01.0  0.00325   -0.22717   -0.22502     -0.946428 
 696   95   96  4   0  0 0.020 01.0  0.00384   -0.31538   -0.32337     +2.533452 
 697   96   97  4   0  0 0.020 01.0  0.00360   -0.28042   -0.28808     +2.731617 
 698   98  100  4   0  0 0.020 01.0  0.00315   +0.21269   +0.22169     +4.231511 
 699   99  100  4   0  0 0.020 01.0  0.00265   +0.13672   +0.14036     +2.662376 
 700  100  101  4   0  0 0.020 01.0  0.00287   +0.17103   +0.16277     -4.829562 
 701   92  102  4   0  0 0.020 01.0  0.00253   -0.11889   -0.12158     +2.262596 
 702  101  102  4   0  0 0.020 01.0  0.00253   +0.12026   +0.11828     -1.646433 
 703  100  103  4   0  0 0.020 01.0  0.00191   -0.02684   -0.03025    +12.704918 
 704  100  104  4   0  0 0.020 01.0  0.00219   +0.06812   +0.06801     -0.161480 
 705  103  104  4   0  0 0.020 01.0  0.00221   +0.07092   +0.06630     -6.514382 
 706  103  105  4   0  0 0.020 01.0  0.00216   +0.06461   +0.06908     +6.918434 
 707  100  106  4   0  0 0.020 01.0  0.00214   +0.06161   +0.06199     +0.616783 
 708  104  105  4   0  0 0.020 01.0  0.00185   +0.01670   +0.01777     +6.407186 
 709  105  106  4   0  0 0.020 01.0  0.00200   +0.04037   +0.03813     -5.548675 
 710  105  107  4   0  0 0.020 01.0  0.00237   +0.09573   +0.09350     -2.329468 
 711  105  108  4   0  0 0.020 01.0  0.00190   -0.02495   -0.02542     +1.883768 
 712  106  107  4   0  0 0.020 01.0  0.00228   +0.08161   +0.07568     -7.266266 
 713  108  109  4   0  0 0.020 01.0  0.00182   -0.01308   -0.01532    +17.125382 
 714  103  110  4   0  0 0.020 01.0  0.00229   +0.08328   +0.08588     +3.121998 
 715  109  110  4   0  0 0.020 01.0  0.00187   -0.02007   -0.02404    +19.780767 
 716  110  111  4   0  0 0.020 01.0  0.00241   +0.10139   +0.10831     +6.825131 
 717  110  112  4   0  0 0.020 01.0  0.00276   -0.15337   -0.14526     -5.287866 
 718   17  113  4   0  0 0.020 01.0  0.00265   -0.13731   -0.14293     +4.092928 
 719   32  113  4   0  0 0.020 01.0  0.00310   -0.20564   -0.20709     +0.705116 
 720   32  114  4   0  0 0.020 01.0  0.00220   +0.06936   +0.07188     +3.633218 
 721   27  115  4   0  0 0.020 01.0  0.00206   -0.04864   -0.04738     -2.590461 
 722  114  115  4   0  0 0.020 01.0  0.00219   +0.06820   +0.07352     +7.800587 
 723   68  116  4   0  0 0.020 01.0  0.02491   -3.47732   -3.52751     +1.443353 
 724   12  117  4   0  0 0.020 01.0  0.00175   +0.00296   +0.00134    -54.729730 
 725   75  118  4   0  0 0.020 01.0  0.00380   +0.30951   +0.30894     -0.184162 
 726   76  118  4   0  0 0.020 01.0  0.00334   -0.24131   -0.24434     +1.255646 
 727    2    1  1   0  0 0.020 01.0  0.00332   +0.23858   +0.24012     +0.645486 
 728    3    1  1   0  0 0.020 01.0  0.00174   -0.00153   -0.00089    -41.830065 
 729    5    4  1   0  0 0.020 01.0  0.00196   -0.03431   -0.02888    -15.826290 
 730    5    3  1   0  0 0.020 01.0  0.00239   -0.09817   -0.09840     +0.234287 
 731    6    5  1   0  0 0.020 01.0  0.00419   +0.36907   +0.36844     -0.170699 
 732    7    6  1   0  0 0.020 01.0  0.00580   +0.60983   +0.61188     +0.336159 
 733    9    8  1   0  0 0.020 01.0  0.00240   +0.09997   +0.10284     +2.870861 
 734    5    8  1   0  0 0.020 01.0  0.00738   +0.84714   +0.86486     +2.091744 
 735   10    9  1   0  0 0.020 01.0  0.00240   +0.10000   +0.09686     -3.140000 
 736   11    4  1   0  0 0.020 01.0  0.00402   +0.34358   +0.34848     +1.426160 
 737   11    5  1   0  0 0.020 01.0  0.00408   +0.35135   +0.35435     +0.853849 
 738   12   11  1   0  0 0.020 01.0  0.01213   +1.55999   +1.54447     -0.994878 
 739   12    2  1   0  0 0.020 01.0  0.00395   +0.33272   +0.34240     +2.909353 
 740   12    3  1   0  0 0.020 01.0  0.00360   +0.28039   +0.28655     +2.196940 
 741   12    7  1   0  0 0.020 01.0  0.00641   +0.70111   +0.71789     +2.393348 
 742   13   11  1   0  0 0.020 01.0  0.00521   -0.52177   -0.50952     -2.347778 
 743   14   12  1   0  0 0.020 01.0  0.00603   -0.64394   -0.64988     +0.922446 
 744   15   13  1   0  0 0.020 01.0  0.00410   -0.35522   -0.35229     -0.824841 
 745   15   14  1   0  0 0.020 01.0  0.00546   -0.55919   -0.56032     +0.202078 
 746   16   12  1   0  0 0.020 01.0  0.00545   -0.55739   -0.56977     +2.221066 
 747   17   15  1   0  0 0.020 01.0  0.00725   +0.82816   +0.84714     +2.291828 
 748   17   16  1   0  0 0.020 01.0  0.00462   -0.43298   -0.43219     -0.182456 
 749   18   17  1   0  0 0.020 01.0  0.00636   -0.69324   -0.67753     -2.266170 
 750   19   18  1   0  0 0.020 01.0  0.00450   -0.41518   -0.42224     +1.700467 
 751   20   19  1   0  0 0.020 01.0  0.00221   +0.07190   +0.06956     -3.254520 
 752   19   15  1   0  0 0.020 01.0  0.00492   -0.47838   -0.47418     -0.877963 
 753   21   20  1   0  0 0.020 01.0  0.00277   +0.15537   +0.15354     -1.177834 
 754   22   21  1   0  0 0.020 01.0  0.00320   +0.22044   +0.21184     -3.901288 
 755   23   22  1   0  0 0.020 01.0  0.00353   +0.26898   +0.27509     +2.271544 
 756   24   23  1   0  0 0.020 01.0  0.02417   -3.36574   -3.34141     -0.722872 
 757   25   23  1   0  0 0.020 01.0  0.02725   +3.82747   +3.84663     +0.500592 
 758   25   26  1   0  0 0.020 01.0  0.01655   -2.22207   -2.26362     +1.869878 
 759   27   25  1   0  0 0.020 01.0  0.01063   -1.33395   -1.34882     +1.114734 
 760   28   27  1   0  0 0.020 01.0  0.00291   -0.17708   -0.17531     -0.999548 
 761   29   28  1   0  0 0.020 01.0  0.00239   -0.09882   -0.09230     -6.597855 
 762   17   30  1   0  0 0.020 01.0  0.00543   -0.55388   -0.56251     +1.558099 
 763   30    8  1   0  0 0.020 01.0  0.00612   -0.65799   -0.66982     +1.797900 
 764   30   26  1   0  0 0.020 01.0  0.02926   -4.12850   -4.14627     +0.430423 
 765   31   17  1   0  0 0.020 01.0  0.00457   +0.42527   +0.42322     -0.482047 
 766   31   29  1   0  0 0.020 01.0  0.00181   +0.01120   +0.01230     +9.821429 
 767   32   23  1   0  0 0.020 01.0  0.00329   +0.23394   +0.22587     -3.449602 
 768   32   31  1   0  0 0.020 01.0  0.00250   -0.11503   -0.10825     -5.894115 
 769   32   27  1   0  0 0.020 01.0  0.00480   -0.45959   -0.46858     +1.956091 
 770   33   15  1   0  0 0.020 01.0  0.00712   -0.80806   -0.78786     -2.499814 
 771   34   19  1   0  0 0.020 01.0  0.00646   -0.70869   -0.71408     +0.760558 
 772   36   35  1   0  0 0.020 01.0  0.00200   +0.04022   +0.04596    +14.271507 
 773   37   35  1   0  0 0.020 01.0  0.00248   +0.11198   +0.10663     -4.777639 
 774   37   33  1   0  0 0.020 01.0  0.00624   -0.67667   -0.68593     +1.368466 
 775   36   34  1   0  0 0.020 01.0  0.00296   -0.18322   -0.18884     +3.067351 
 776   37   34  1   0  0 0.020 01.0  0.00201   +0.04114   +0.04008     -2.576568 
 777   37   38  1   0  0 0.020 01.0  0.00906   -1.09939   -1.10001     +0.056395 
 778   39   37  1   0  0 0.020 01.0  0.00721   -0.82165   -0.80895     -1.545670 
 779   40   37  1   0  0 0.020 01.0  0.00666   -0.73949   -0.73649     -0.405685 
 780   38   30  1   0  0 0.020 01.0  0.02934   -4.14145   -4.14573     +0.103345 
 781   40   39  1   0  0 0.020 01.0  0.00632   -0.68745   -0.68600     -0.210924 
 782   41   40  1   0  0 0.020 01.0  0.00503   -0.49487   -0.50875     +2.804777 
 783   42   40  1   0  0 0.020 01.0  0.00417   -0.36571   -0.36668     +0.265237 
 784   42   41  1   0  0 0.020 01.0  0.00386   -0.31868   -0.31365     -1.578386 
 785   44   43  1   0  0 0.020 01.0  0.00310   -0.20436   -0.20255     -0.885692 
 786   43   34  1   0  0 0.020 01.0  0.00367   -0.29088   -0.28050     -3.568482 
 787   45   44  1   0  0 0.020 01.0  0.00260   -0.12997   -0.12744     -1.946603 
 788   46   45  1   0  0 0.020 01.0  0.00567   +0.59091   +0.57905     -2.007074 
 789   47   46  1   0  0 0.020 01.0  0.01174   -1.50053   -1.52661     +1.738053 
 790   48   46  1   0  0 0.020 01.0  0.00637   -0.69566   -0.67997     -2.255412 
 791   49   47  1   0  0 0.020 01.0  0.00558   +0.57716   +0.59122     +2.436066 
 792   49   42  1   0  0 0.020 01.0  0.00199   +0.03886   +0.03454    -11.116830 
 793   49   42  1   0  0 0.020 01.0  0.00199   +0.03886   +0.03347    -13.870304 
 794   49   45  1   0  0 0.020 01.0  0.00469   -0.44415   -0.45098     +1.537769 
 795   49   48  1   0  0 0.020 01.0  0.00571   -0.59641   -0.58130     -2.533492 
 796   50   49  1   0  0 0.020 01.0  0.00335   -0.24233   -0.24438     +0.845954 
 797   51   49  1   0  0 0.020 01.0  0.00369   -0.29368   -0.29625     +0.875102 
 798   52   51  1   0  0 0.020 01.0  0.00256   -0.12424   -0.12019     -3.259820 
 799   53   52  1   0  0 0.020 01.0  0.00201   -0.04091   -0.04501    +10.022000 
 800   54   53  1   0  0 0.020 01.0  0.00217   +0.06530   +0.06984     +6.952527 
 801   54   49  1   0  0 0.020 01.0  0.00273   -0.14993   -0.15264     +1.807510 
 802   54   49  1   0  0 0.020 01.0  0.00277   -0.15507   -0.15286     -1.425163 
 803   55   54  1   0  0 0.020 01.0  0.00213   -0.05894   -0.06492    +10.145911 
 804   56   54  1   0  0 0.020 01.0  0.00315   -0.21244   -0.20998     -1.157974 
 805   56   55  1   0  0 0.020 01.0  0.00263   +0.13432   +0.13871     +3.268314 
 806   57   56  1   0  0 0.020 01.0  0.00245   +0.10683   +0.10596     -0.814378 
 807   57   50  1   0  0 0.020 01.0  0.00281   -0.16183   -0.16844     +4.084533 
 808   58   56  1   0  0 0.020 01.0  0.00197   +0.03540   +0.03048    -13.898305 
 809   58   51  1   0  0 0.020 01.0  0.00234   -0.09040   -0.08865     -1.935841 
 810   59   54  1   0  0 0.020 01.0  0.00222   +0.07309   +0.07062     -3.379395 
 811   59   56  1   0  0 0.020 01.0  0.00229   +0.08276   +0.08756     +5.799903 
 812   59   56  1   0  0 0.020 01.0  0.00231   +0.08729   +0.08146     -6.678886 
 813   59   55  1   0  0 0.020 01.0  0.00239   +0.09795   +0.10167     +3.797856 
 814   60   59  1   0  0 0.020 01.0  0.00231   +0.08698   +0.08966     +3.081168 
 815   61   59  1   0  0 0.020 01.0  0.00253   +0.12025   +0.12335     +2.577963 
 816   61   60  1   0  0 0.020 01.0  0.00445   +0.40690   +0.39789     -2.214303 
 817   62   60  1   0  0 0.020 01.0  0.00200   +0.03959   +0.03752     -5.228593 
 818   62   61  1   0  0 0.020 01.0  0.00231   -0.08648   -0.08299     -4.035615 
 819   59   63  1   0  0 0.020 01.0  0.00267   +0.14128   +0.13511     -4.367214 
 820   64   63  1   0  0 0.020 01.0  0.00267   -0.14054   -0.13465     -4.190978 
 821   61   64  1   0  0 0.020 01.0  0.00831   +0.98620   +0.98882     +0.265666 
 822   65   38  1   0  0 0.020 01.0  0.02138   -2.94644   -2.89879     -1.617206 
 823   65   64  1   0  0 0.020 01.0  0.00922   -1.12242   -1.09615     -2.340479 
 824   66   49  1   0  0 0.020 01.0  0.00389   +0.32299   +0.32576     +0.857612 
 825   66   49  1   0  0 0.020 01.0  0.00389   +0.32299   +0.31776     -1.619245 
 826   66   62  1   0  0 0.020 01.0  0.00298   +0.18643   +0.17772     -4.671995 
 827   67   62  1   0  0 0.020 01.0  0.00257   +0.12546   +0.13248     +5.595409 
 828   66   65  1   0  0 0.020 01.0  0.01941   +2.65189   +2.67460     +0.856370 
 829   67   66  1   0  0 0.020 01.0  0.00343   -0.25446   -0.26163     +2.817732 
 830   68   65  1   0  0 0.020 01.0  0.07156  -10.47412  -10.41638     -0.551263 
 831   69   47  1   0  0 0.020 01.0  0.01239   -1.59828   -1.62026     +1.375228 
 832   69   49  1   0  0 0.020 01.0  0.01174   -1.50069   -1.46998     -2.046392 
 833   69   68  1   0  0 0.020 01.0  0.06997  -10.23588  -10.35031     +1.117930 
 834   70   69  1   0  0 0.020 01.0  0.01330   +1.73533   +1.70749     -1.604306 
 835   70   24  1   0  0 0.020 01.0  0.01179   -1.50879   -1.47437     -2.281298 
 836   71   70  1   0  0 0.020 01.0  0.01036   +1.29430   +1.32304     +2.220505 
 837   72   24  1   0  0 0.020 01.0  0.01223   -1.57407   -1.54762     -1.680357 
 838   72   71  1   0  0 0.020 01.0  0.01143   +1.45407   +1.44942     -0.319792 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.06026     +0.433333 
 840   74   70  1   0  0 0.020 01.0  0.00420   -0.37004   -0.36210     -2.145714 
 841   75   70  1   0  0 0.020 01.0  0.00417   -0.36483   -0.36683     +0.548201 
 842   75   69  1   0  0 0.020 01.0  0.01001   +1.24108   +1.21143     -2.389048 
 843   75   74  1   0  0 0.020 01.0  0.00211   -0.05677   -0.06204     +9.283072 
 844   77   76  1   0  0 0.020 01.0  0.00694   +0.78089   +0.77894     -0.249715 
 845   77   69  1   0  0 0.020 01.0  0.02334   +3.24122   +3.30602     +1.999247 
 846   77   75  1   0  0 0.020 01.0  0.00701   +0.79101   +0.78234     -1.096067 
 847   78   77  1   0  0 0.020 01.0  0.00552   +0.56857   +0.56304     -0.972616 
 848   79   78  1   0  0 0.020 01.0  0.00773   +0.89996   +0.91020     +1.137828 
 849   80   77  1   0  0 0.020 01.0  0.01607   +2.15056   +2.11621     -1.597258 
 850   80   77  1   0  0 0.020 01.0  0.00846   +1.00913   +1.02214     +1.289229 
 851   80   79  1   0  0 0.020 01.0  0.00904   +1.09661   +1.11426     +1.609506 
 852   81   68  1   0  0 0.020 01.0  0.01248   +1.61163   +1.62460     +0.804775 
 853   80   81  1   0  0 0.020 01.0  0.01248   +1.61163   +1.59004     -1.339638 
 854   82   77  1   0  0 0.020 01.0  0.01205   +1.54735   +1.58327     +2.321388 
 855   83   82  1   0  0 0.020 01.0  0.01043   +1.30529   +1.32857     +1.783512 
 856   84   83  1   0  0 0.020 01.0  0.00554   +0.57182   +0.58202     +1.783778 
 857   85   83  1   0  0 0.020 01.0  0.00764   +0.88529   +0.88518     -0.012425 
 858   85   84  1   0  0 0.020 01.0  0.00598   +0.63642   +0.63745     +0.161843 
 859   86   85  1   0  0 0.020 01.0  0.00211   -0.05715   -0.06063     +6.089239 
 860   87   86  1   0  0 0.020 01.0  0.00200   +0.04000   +0.04027     +0.675000 
 861   88   85  1   0  0 0.020 01.0  0.00708   +0.80264   +0.79098     -1.452706 
 862   89   85  1   0  0 0.020 01.0  0.00787   +0.91979   +0.91142     -0.909990 
 863   89   88  1   0  0 0.020 01.0  0.00866   +1.03849   +1.02374     -1.420331 
 864   90   89  1   0  0 0.020 01.0  0.00478   -0.45725   -0.45788     +0.137780 
 865   90   89  1   0  0 0.020 01.0  0.00755   -0.87215   -0.87222     +0.008026 
 866   91   90  1   0  0 0.020 01.0  0.00253   -0.12001   -0.11494     -4.224648 
 867   92   89  1   0  0 0.020 01.0  0.01541   -2.05082   -2.06505     +0.693869 
 868   92   89  1   0  0 0.020 01.0  0.00601   -0.64122   -0.65767     +2.565422 
 869   92   91  1   0  0 0.020 01.0  0.00186   -0.01920   -0.01580    -17.708333 
 870   93   92  1   0  0 0.020 01.0  0.00705   -0.79811   -0.79045     -0.959767 
 871   94   92  1   0  0 0.020 01.0  0.00679   -0.75918   -0.74597     -1.740035 
 872   94   93  1   0  0 0.020 01.0  0.00660   -0.72921   -0.74375     +1.993939 
 873   95   94  1   0  0 0.020 01.0  0.00749   -0.86293   -0.88290     +2.314209 
 874   96   80  1   0  0 0.020 01.0  0.00433   +0.38969   +0.39851     +2.263338 
 875   96   82  1   0  0 0.020 01.0  0.00518   +0.51658   +0.52557     +1.740292 
 876   96   94  1   0  0 0.020 01.0  0.00737   -0.84509   -0.82347     -2.558307 
 877   97   80  1   0  0 0.020 01.0  0.00407   +0.35098   +0.33946     -3.282238 
 878   98   80  1   0  0 0.020 01.0  0.00509   +0.50363   +0.51145     +1.552727 
 879   99   80  1   0  0 0.020 01.0  0.00496   +0.48325   +0.47329     -2.061045 
 880  100   92  1   0  0 0.020 01.0  0.00414   -0.36155   -0.36635     +1.327617 
 881  100   94  1   0  0 0.020 01.0  0.00436   +0.39340   +0.38985     -0.902389 
 882   96   95  1   0  0 0.020 01.0  0.00614   -0.66052   -0.66323     +0.410283 
 883   97   96  1   0  0 0.020 01.0  0.00453   -0.41998   -0.40878     -2.666794 
 884  100   98  1   0  0 0.020 01.0  0.00626   +0.67820   +0.68807     +1.455323 
 885  100   99  1   0  0 0.020 01.0  0.00785   +0.91803   +0.92564     +0.828949 
 886  101  100  1   0  0 0.020 01.0  0.00375   +0.30236   +0.31013     +2.569784 
 887  102   92  1   0  0 0.020 01.0  0.00460   -0.43078   -0.44288     +2.808858 
 888  102  101  1   0  0 0.020 01.0  0.00445   +0.40778   +0.39461     -3.229683 
 889  103  100  1   0  0 0.020 01.0  0.00478   -0.45650   -0.46890     +2.716320 
 890  104  100  1   0  0 0.020 01.0  0.00346   -0.25962   -0.26835     +3.362607 
 891  104  103  1   0  0 0.020 01.0  0.00298   -0.18647   -0.17945     -3.764681 
 892  105  103  1   0  0 0.020 01.0  0.00336   -0.24452   -0.24857     +1.656306 
 893  106  100  1   0  0 0.020 01.0  0.00368   -0.29244   -0.30090     +2.892901 
 894  105  104  1   0  0 0.020 01.0  0.00354   -0.27033   -0.27777     +2.752192 
 895  106  105  1   0  0 0.020 01.0  0.00221   -0.07151   -0.06807     -4.810516 
 896  107  105  1   0  0 0.020 01.0  0.00297   -0.18517   -0.18682     +0.891073 
 897  108  105  1   0  0 0.020 01.0  0.00248   -0.11201   -0.11011     -1.696277 
 898  107  106  1   0  0 0.020 01.0  0.00283   -0.16383   -0.17102     +4.388696 
 899  109  108  1   0  0 0.020 01.0  0.00242   -0.10290   -0.09988     -2.934888 
 900  110  103  1   0  0 0.020 01.0  0.00380   -0.30969   -0.30064     -2.922277 
 901  110  109  1   0  0 0.020 01.0  0.00217   -0.06577   -0.06898     +4.880645 
 902  111  110  1   0  0 0.020 01.0  0.00413   +0.36000   +0.36993     +2.758333 
 903  112  110  1   0  0 0.020 01.0  0.00537   -0.54500   -0.55591     +2.001835 
 904  113   17  1   0  0 0.020 01.0  0.00293   +0.17904   +0.18604     +3.909741 
 905  113   32  1   0  0 0.020 01.0  0.00333   -0.23904   -0.23525     -1.585509 
 906  114   32  1   0  0 0.020 01.0  0.00291   +0.17598   +0.18416     +4.648255 
 907  115   27  1   0  0 0.020 01.0  0.00383   -0.31411   -0.31622     +0.671739 
 908  115  114  1   0  0 0.020 01.0  0.00315   +0.21311   +0.22112     +3.758622 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.85448     +0.786957 
 910  117   12  1   0  0 0.020 01.0  0.00235   -0.09200   -0.09828     +6.826087 
 911  118   75  1   0  0 0.020 01.0  0.00363   +0.28450   +0.28739     +1.015817 
 912  118   76  1   0  0 0.020 01.0  0.00464   -0.43649   -0.44496     +1.940480 
 913    2    1  4   0  0 0.020 01.0  0.00180   +0.00960   +0.00449    -53.229167 
 914    3    1  4   0  0 0.020 01.0  0.00264   +0.13626   +0.13754     +0.939381 
 915    5    4  4   0  0 0.020 01.0  0.00277   +0.15558   +0.15574     +0.102841 
 916    5    3  4   0  0 0.020 01.0  0.00275   +0.15307   +0.15532     +1.469916 
 917    6    5  4   0  0 0.020 01.0  0.00341   -0.25192   -0.24546     -2.564306 
 918    7    6  4   0  0 0.020 01.0  0.00214   -0.06132   -0.05757     -6.115460 
 919    9    8  4   0  0 0.020 01.0  0.00584   +0.61574   +0.61285     -0.469354 
 920    5    8  4   0  0 0.020 01.0  0.00947   -1.16078   -1.17333     +1.081170 
 921   10    9  4   0  0 0.020 01.0  0.00668   -0.74215   -0.73583     -0.851580 
 922   11    4  4   0  0 0.020 01.0  0.00301   -0.19208   -0.19168     -0.208247 
 923   11    5  4   0  0 0.020 01.0  0.00313   -0.21002   -0.21865     +4.109132 
 924   12   11  4   0  0 0.020 01.0  0.00345   -0.25679   -0.25312     -1.429183 
 925   12    2  4   0  0 0.020 01.0  0.00201   +0.04218   +0.03943     -6.519678 
 926   12    3  4   0  0 0.020 01.0  0.00188   -0.02174   -0.02326     +6.991720 
 927   12    7  4   0  0 0.020 01.0  0.00203   -0.04405   -0.04031     -8.490352 
 928   13   11  4   0  0 0.020 01.0  0.00178   +0.00756   +0.01238    +63.756614 
 929   14   12  4   0  0 0.020 01.0  0.00225   +0.07693   +0.07541     -1.975822 
 930   15   13  4   0  0 0.020 01.0  0.00211   +0.05656   +0.06258    +10.643564 
 931   15   14  4   0  0 0.020 01.0  0.00241   +0.10185   +0.09605     -5.694649 
 932   16   12  4   0  0 0.020 01.0  0.00214   +0.06028   +0.06570     +8.991374 
 933   17   15  4   0  0 0.020 01.0  0.00254   +0.12149   +0.11392     -6.230966 
 934   17   16  4   0  0 0.020 01.0  0.00239   +0.09813   +0.10269     +4.646897 
 935   18   17  4   0  0 0.020 01.0  0.00240   -0.10038   -0.09499     -5.369596 
 936   19   18  4   0  0 0.020 01.0  0.00183   -0.01403   -0.01098    -21.739130 
 937   20   19  4   0  0 0.020 01.0  0.00179   -0.00908   -0.00472    -48.017621 
 938   19   15  4   0  0 0.020 01.0  0.00222   +0.07373   +0.07176     -2.671911 
 939   21   20  4   0  0 0.020 01.0  0.00182   -0.01329   -0.00926    -30.323552 
 940   22   21  4   0  0 0.020 01.0  0.00177   +0.00524   +0.00643    +22.709924 
 941   23   22  4   0  0 0.020 01.0  0.00174   +0.00088   +0.00609   +592.045455 
 942   24   23  4   0  0 0.020 01.0  0.01028   +1.28250   +1.26878     -1.069786 
 943   25   23  4   0  0 0.020 01.0  0.00527   +0.53089   +0.52438     -1.226243 
 944   25   26  4   0  0 0.020 01.0  0.00250   -0.11535   -0.10984     -4.776766 
 945   27   25  4   0  0 0.020 01.0  0.00286   -0.16867   -0.17155     +1.707476 
 946   28   27  4   0  0 0.020 01.0  0.00177   +0.00500   +0.00192    -61.600000 
 947   29   28  4   0  0 0.020 01.0  0.00184   +0.01586   +0.01545     -2.585120 
 948   17   30  4   0  0 0.020 01.0  0.00483   -0.46445   -0.46180     -0.570567 
 949   30    8  4   0  0 0.020 01.0  0.00922   -1.12238   -1.14945     +2.411839 
 950   30   26  4   0  0 0.020 01.0  0.00308   +0.20180   +0.19440     -3.666997 
 951   31   17  4   0  0 0.020 01.0  0.00342   -0.25282   -0.24826     -1.803655 
 952   31   29  4   0  0 0.020 01.0  0.00191   +0.02615   +0.02100    -19.694073 
 953   32   23  4   0  0 0.020 01.0  0.00371   -0.29699   -0.30087     +1.306441 
 954   32   31  4   0  0 0.020 01.0  0.00199   +0.03931   +0.03687     -6.207072 
 955   32   27  4   0  0 0.020 01.0  0.00272   +0.14797   +0.15485     +4.649591 
 956   33   15  4   0  0 0.020 01.0  0.00345   +0.25748   +0.26165     +1.619543 
 957   34   19  4   0  0 0.020 01.0  0.00400   +0.33931   +0.32973     -2.823377 
 958   36   35  4   0  0 0.020 01.0  0.00197   -0.03487   -0.03774     +8.230571 
 959   37   35  4   0  0 0.020 01.0  0.00214   +0.06148   +0.05783     -5.936890 
 960   37   33  4   0  0 0.020 01.0  0.00407   +0.35050   +0.34625     -1.212553 
 961   36   34  4   0  0 0.020 01.0  0.00233   -0.08911   -0.09118     +2.322972 
 962   37   34  4   0  0 0.020 01.0  0.00227   +0.08053   +0.08522     +5.823917 
 963   37   38  4   0  0 0.020 01.0  0.00504   -0.49580   -0.50763     +2.386043 
 964   39   37  4   0  0 0.020 01.0  0.00270   +0.14466   +0.13882     -4.037052 
 965   40   37  4   0  0 0.020 01.0  0.00317   +0.21488   +0.20930     -2.596798 
 966   38   30  4   0  0 0.020 01.0  0.00335   +0.24263   +0.23350     -3.762931 
 967   40   39  4   0  0 0.020 01.0  0.00316   +0.21461   +0.21600     +0.647687 
 968   41   40  4   0  0 0.020 01.0  0.00281   +0.16182   +0.16771     +3.639847 
 969   42   40  4   0  0 0.020 01.0  0.00298   +0.18672   +0.18346     -1.745930 
 970   42   41  4   0  0 0.020 01.0  0.00303   +0.19531   +0.18654     -4.490297 
 971   44   43  4   0  0 0.020 01.0  0.00241   +0.10163   +0.10047     -1.141395 
 972   43   34  4   0  0 0.020 01.0  0.00251   +0.11641   +0.11923     +2.422472 
 973   45   44  4   0  0 0.020 01.0  0.00183   +0.01488   +0.01099    -26.142473 
 974   46   45  4   0  0 0.020 01.0  0.00313   -0.20919   -0.21399     +2.294565 
 975   47   46  4   0  0 0.020 01.0  0.00522   +0.52335   +0.51399     -1.788478 
 976   48   46  4   0  0 0.020 01.0  0.00410   +0.35558   +0.34981     -1.622701 
 977   49   47  4   0  0 0.020 01.0  0.00396   +0.33364   +0.33679     +0.944131 
 978   49   42  4   0  0 0.020 01.0  0.00222   +0.07318   +0.07053     -3.621208 
 979   49   42  4   0  0 0.020 01.0  0.00222   +0.07318   +0.07159     -2.172725 
 980   49   45  4   0  0 0.020 01.0  0.00335   +0.24231   +0.24432     +0.829516 
 981   49   48  4   0  0 0.020 01.0  0.00345   +0.25684   +0.25120     -2.195920 
 982   50   49  4   0  0 0.020 01.0  0.00282   -0.16337   -0.16247     -0.550897 
 983   51   49  4   0  0 0.020 01.0  0.00318   -0.21655   -0.21990     +1.546987 
 984   52   51  4   0  0 0.020 01.0  0.00227   -0.08043   -0.07750     -3.642919 
 985   53   52  4   0  0 0.020 01.0  0.00236   -0.09414   -0.09874     +4.886339 
 986   54   53  4   0  0 0.020 01.0  0.00220   -0.07058   -0.06526     -7.537546 
 987   54   49  4   0  0 0.020 01.0  0.00324   -0.22558   -0.23412     +3.785797 
 988   54   49  4   0  0 0.020 01.0  0.00317   -0.21520   -0.20948     -2.657993 
 989   55   54  4   0  0 0.020 01.0  0.00183   +0.01493   +0.00953    -36.168788 
 990   56   54  4   0  0 0.020 01.0  0.00371   +0.29672   +0.28718     -3.215152 
 991   56   55  4   0  0 0.020 01.0  0.00213   +0.05934   +0.05747     -3.151331 
 992   57   56  4   0  0 0.020 01.0  0.00278   +0.15703   +0.15545     -1.006177 
 993   57   50  4   0  0 0.020 01.0  0.00287   -0.17103   -0.17211     +0.631468 
 994   58   56  4   0  0 0.020 01.0  0.00248   +0.11255   +0.10789     -4.140382 
 995   58   51  4   0  0 0.020 01.0  0.00258   -0.12655   -0.13345     +5.452390 
 996   59   54  4   0  0 0.020 01.0  0.00229   +0.08411   +0.09003     +7.038402 
 997   59   56  4   0  0 0.020 01.0  0.00209   +0.05401   +0.05529     +2.369931 
 998   59   56  4   0  0 0.020 01.0  0.00213   +0.05895   +0.06469     +9.737065 
 999   59   55  4   0  0 0.020 01.0  0.00230   +0.08530   +0.08589     +0.691676 
1000   60   59  4   0  0 0.020 01.0  0.00192   +0.02741   +0.03277    +19.554907 
1001   61   59  4   0  0 0.020 01.0  0.00188   +0.02178   +0.01797    -17.493113 
1002   61   60  4   0  0 0.020 01.0  0.00202   -0.04254   -0.04858    +14.198402 
1003   62   60  4   0  0 0.020 01.0  0.00212   +0.05756   +0.06216     +7.991661 
1004   62   61  4   0  0 0.020 01.0  0.00246   +0.10850   +0.10584     -2.451613 
1005   59   63  4   0  0 0.020 01.0  0.00643   -0.70529   -0.71706     +1.668817 
1006   64   63  4   0  0 0.020 01.0  0.00525   +0.52773   +0.54347     +2.982586 
1007   61   64  4   0  0 0.020 01.0  0.00282   -0.16271   -0.16760     +3.005347 
1008   65   38  4   0  0 0.020 01.0  0.00745   +0.85800   +0.84783     -1.185315 
1009   65   64  4   0  0 0.020 01.0  0.00435   +0.39214   +0.40384     +2.983628 
1010   66   49  4   0  0 0.020 01.0  0.00315   +0.21202   +0.20287     -4.315631 
1011   66   49  4   0  0 0.020 01.0  0.00315   +0.21202   +0.21933     +3.447788 
1012   66   62  4   0  0 0.020 01.0  0.00291   +0.17679   +0.17948     +1.521579 
1013   67   62  4   0  0 0.020 01.0  0.00295   +0.18252   +0.19057     +4.410476 
1014   66   65  4   0  0 0.020 01.0  0.00438   -0.39714   -0.40022     +0.775545 
1015   67   66  4   0  0 0.020 01.0  0.00316   -0.21452   -0.21262     -0.885698 
1016   68   65  4   0  0 0.020 01.0  0.00889   +1.07270   +1.05953     -1.227743 
1017   69   47  4   0  0 0.020 01.0  0.00950   +1.16469   +1.17042     +0.491976 
1018   69   49  4   0  0 0.020 01.0  0.00836   +0.99376   +0.97887     -1.498350 
1019   69   68  4   0  0 0.020 01.0  0.00909   +1.10358   +1.11360     +0.907954 
1020   70   69  4   0  0 0.020 01.0  0.00602   -0.64231   -0.65488     +1.956999 
1021   70   24  4   0  0 0.020 01.0  0.00496   +0.48365   +0.47860     -1.044143 
1022   71   70  4   0  0 0.020 01.0  0.00398   -0.33618   -0.32965     -1.942412 
1023   72   24  4   0  0 0.020 01.0  0.00588   +0.62171   +0.61616     -0.892699 
1024   72   71  4   0  0 0.020 01.0  0.00294   -0.18167   -0.18939     +4.249463 
1025   73   71  4   0  0 0.020 01.0  0.00303   +0.19434   +0.19851     +2.145724 
1026   74   70  4   0  0 0.020 01.0  0.00220   +0.06974   +0.07104     +1.864067 
1027   75   70  4   0  0 0.020 01.0  0.00243   +0.10390   +0.09725     -6.400385 
1028   75   69  4   0  0 0.020 01.0  0.00676   -0.75392   -0.74204     -1.575764 
1029   75   74  4   0  0 0.020 01.0  0.00260   +0.12965   +0.13429     +3.578866 
1030   77   76  4   0  0 0.020 01.0  0.00213   +0.05894   +0.06430     +9.093994 
1031   77   69  4   0  0 0.020 01.0  0.00666   -0.73822   -0.73573     -0.337298 
1032   77   75  4   0  0 0.020 01.0  0.00230   -0.08491   -0.08992     +5.900365 
1033   78   77  4   0  0 0.020 01.0  0.00175   +0.00316   +0.00144    -54.430380 
1034   79   78  4   0  0 0.020 01.0  0.00264   +0.13612   +0.13730     +0.866882 
1035   80   77  4   0  0 0.020 01.0  0.00210   +0.05442   +0.05085     -6.560088 
1036   80   77  4   0  0 0.020 01.0  0.00233   +0.09023   +0.09376     +3.912224 
1037   80   79  4   0  0 0.020 01.0  0.00264   +0.13650   +0.13940     +2.124542 
1038   81   68  4   0  0 0.020 01.0  0.00564   -0.58643   -0.58572     -0.121072 
1039   80   81  4   0  0 0.020 01.0  0.00500   -0.48940   -0.48524     -0.850020 
1040   82   77  4   0  0 0.020 01.0  0.00541   -0.55225   -0.53772     -2.631055 
1041   83   82  4   0  0 0.020 01.0  0.00510   -0.50518   -0.51969     +2.872244 
1042   84   83  4   0  0 0.020 01.0  0.00347   -0.26061   -0.26355     +1.128122 
1043   85   83  4   0  0 0.020 01.0  0.00296   -0.18395   -0.18467     +0.391411 
1044   85   84  4   0  0 0.020 01.0  0.00315   -0.21194   -0.21649     +2.146834 
1045   86   85  4   0  0 0.020 01.0  0.00199   +0.03832   +0.03645     -4.879958 
1046   87   86  4   0  0 0.020 01.0  0.00200   +0.04022   +0.04503    +11.959224 
1047   88   85  4   0  0 0.020 01.0  0.00270   -0.14494   -0.13915     -3.994756 
1048   89   85  4   0  0 0.020 01.0  0.00192   -0.02856   -0.02764     -3.221289 
1049   89   88  4   0  0 0.020 01.0  0.00201   -0.04220   -0.04784    +13.364929 
1050   90   89  4   0  0 0.020 01.0  0.00184   +0.01650   +0.01399    -15.212121 
1051   90   89  4   0  0 0.020 01.0  0.00174   -0.00138   +0.00128   -192.753623 
1052   91   90  4   0  0 0.020 01.0  0.00195   -0.03187   -0.02861    -10.229056 
1053   92   89  4   0  0 0.020 01.0  0.00400   +0.33944   +0.34385     +1.299199 
1054   92   89  4   0  0 0.020 01.0  0.00258   +0.12751   +0.13288     +4.211434 
1055   92   91  4   0  0 0.020 01.0  0.00258   +0.12666   +0.12891     +1.776409 
1056   93   92  4   0  0 0.020 01.0  0.00327   +0.23096   +0.23590     +2.138899 
1057   94   92  4   0  0 0.020 01.0  0.00356   +0.27444   +0.27842     +1.450226 
1058   94   93  4   0  0 0.020 01.0  0.00367   +0.28995   +0.27939     -3.642007 
1059   95   94  4   0  0 0.020 01.0  0.00288   +0.17238   +0.16783     -2.639517 
1060   96   80  4   0  0 0.020 01.0  0.00375   -0.30217   -0.30603     +1.277427 
1061   96   82  4   0  0 0.020 01.0  0.00258   -0.12719   -0.12950     +1.816181 
1062   96   94  4   0  0 0.020 01.0  0.00380   +0.30996   +0.29914     -3.490773 
1063   97   80  4   0  0 0.020 01.0  0.00386   -0.31929   -0.32188     +0.811175 
1064   98   80  4   0  0 0.020 01.0  0.00340   -0.24969   -0.25600     +2.527134 
1065   99   80  4   0  0 0.020 01.0  0.00342   -0.25351   -0.25510     +0.627194 
1066  100   92  4   0  0 0.020 01.0  0.00270   +0.14563   +0.14254     -2.121816 
1067  100   94  4   0  0 0.020 01.0  0.00291   +0.17694   +0.17931     +1.339437 
1068   96   95  4   0  0 0.020 01.0  0.00394   +0.33084   +0.32307     -2.348567 
1069   97   96  4   0  0 0.020 01.0  0.00359   +0.27830   +0.26979     -3.057851 
1070  100   98  4   0  0 0.020 01.0  0.00292   -0.17862   -0.18208     +1.937073 
1071  100   99  4   0  0 0.020 01.0  0.00235   -0.09214   -0.09473     +2.810940 
1072  101  100  4   0  0 0.020 01.0  0.00299   -0.18926   -0.19760     +4.406636 
1073  102   92  4   0  0 0.020 01.0  0.00250   +0.11555   +0.11195     -3.115534 
1074  102  101  4   0  0 0.020 01.0  0.00260   -0.12955   -0.13215     +2.006947 
1075  103  100  4   0  0 0.020 01.0  0.00185   -0.01749   -0.01230    -29.674099 
1076  104  100  4   0  0 0.020 01.0  0.00245   -0.10700   -0.10803     +0.962617 
1077  104  103  4   0  0 0.020 01.0  0.00243   -0.10469   -0.10136     -3.180820 
1078  105  103  4   0  0 0.020 01.0  0.00236   -0.09419   -0.09856     +4.639558 
1079  106  100  4   0  0 0.020 01.0  0.00241   -0.10183   -0.10565     +3.751350 
1080  105  104  4   0  0 0.020 01.0  0.00189   -0.02340   -0.02242     -4.188034 
1081  106  105  4   0  0 0.020 01.0  0.00209   -0.05378   -0.05203     -3.253998 
1082  107  105  4   0  0 0.020 01.0  0.00260   -0.13063   -0.13176     +0.865039 
1083  108  105  4   0  0 0.020 01.0  0.00179   +0.00808   +0.00959    +18.688119 
1084  107  106  4   0  0 0.020 01.0  0.00252   -0.11835   -0.11246     -4.976764 
1085  109  108  4   0  0 0.020 01.0  0.00177   +0.00607   +0.00772    +27.182867 
1086  110  103  4   0  0 0.020 01.0  0.00246   -0.10939   -0.11116     +1.618064 
1087  110  109  4   0  0 0.020 01.0  0.00174   +0.00100   -0.00104   -204.000000 
1088  111  110  4   0  0 0.020 01.0  0.00246   -0.10963   -0.11263     +2.736477 
1089  112  110  4   0  0 0.020 01.0  0.00250   +0.11553   +0.12134     +5.028997 
1090  113   17  4   0  0 0.020 01.0  0.00261   +0.13131   +0.12584     -4.165715 
1091  113   32  4   0  0 0.020 01.0  0.00291   +0.17592   +0.18298     +4.013188 
1092  114   32  4   0  0 0.020 01.0  0.00228   -0.08220   -0.08198     -0.267640 
1093  115   27  4   0  0 0.020 01.0  0.00199   +0.03821   +0.03627     -5.077205 
1094  115  114  4   0  0 0.020 01.0  0.00220   -0.07021   -0.07616     +8.474576 
1095  116   68  4   0  0 0.020 01.0  0.02424   +3.37538   +3.42477     +1.463243 
1096  117   12  4   0  0 0.020 01.0  0.00198   -0.03700   -0.03202    -13.459459 
1097  118   75  4   0  0 0.020 01.0  0.00381   -0.31209   -0.30200     -3.233042 
1098  118   76  4   0  0 0.020 01.0  0.00335   +0.24309   +0.23911     -1.637254 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9798             67.25        
                    2            0.9889             68.62        
                    3            0.9858             67.14        
                    4            0.9998             66.32        
                    5            1.0011             66.29        
                    6            0.9919             67.61        
                    7            0.9935             68.37        
                    8            1.0169             65.03        
                    9            1.0536             65.03        
                   10            1.0518             65.20        
                   11            0.9941             67.91        
                   12            0.9979             69.76        
                   13            0.9828             65.65        
                   14            0.9890             67.02        
                   15            0.9725             60.03        
                   16            0.9907             66.97        
                   17            0.9893             62.08        
                   18            0.9751             60.08        
                   19            0.9696             58.84        
                   20            0.9720             59.32        
                   21            0.9746             60.11        
                   22            0.9807             61.36        
                   23            0.9921             63.86        
                   24            0.9933             53.13        
                   25            1.0519             80.44        
                   26            1.0170             84.85        
                   27            0.9700             68.24        
                   28            0.9675             67.30        
                   29            0.9678             66.68        
                   30            0.9675             63.33        
                   31            0.9689             66.68        
                   32            0.9705             65.91        
                   33            0.9693             53.27        
                   34            0.9857             46.59        
                   35            0.9819             46.32        
                   36            0.9816             46.35        
                   37            0.9867             46.60        
                   38            0.9412             48.98        
                   39            0.9721             41.10        
                   40            0.9719             38.34        
                   41            0.9726             36.70        
                   42            0.9867             33.64        
                   43            0.9953             43.46        
                   44            1.0130             40.11        
                   45            1.0121             39.42        
                   46            1.0056             44.38        
                   47            0.9944             32.15        
                   48            1.0238             35.76        
                   49            1.0260             33.85        
                   50            1.0079             33.06        
                   51            0.9826             32.10        
                   52            0.9757             31.76        
                   53            0.9610             31.52        
                   54            0.9558             32.13        
                   55            0.9565             31.84        
                   56            0.9581             31.95        
                   57            0.9785             32.23        
                   58            0.9714             31.90        
                   59            0.9857             32.80        
                   60            0.9953             33.45        
                   61            0.9958             33.77        
                   62            0.9993             33.54        
                   63            0.9730             32.49        
                   64            0.9856             32.26        
                   65            0.9999             30.21        
                   66            1.0511             35.24        
                   67            1.0252             34.09        
                   68            0.9930             20.35        
                   69            1.0368              0.00        
                   70            0.9854             13.43        
                   71            0.9838             16.33        
                   72            0.9809             32.63        
                   73            0.9926             16.05        
                   74            0.9805             10.32        
                   75            0.9854             10.08        
                   76            0.9682             12.85        
                   77            1.0074             19.62        
                   78            1.0097             20.01        
                   79            1.0177             21.22        
                   80            1.0416             25.43        
                   81            0.9915             22.30        
                   82            0.9991             28.13        
                   83            0.9941             31.26        
                   84            0.9925             36.65        
                   85            0.9976             39.43        
                   86            1.0016             38.93        
                   87            1.0156             39.30        
                   88            0.9969             44.43        
                   89            1.0067             48.76        
                   90            0.9896             44.25        
                   91            0.9836             43.43        
                   92            0.9995             42.46        
                   93            0.9969             38.07        
                   94            1.0004             34.56        
                   95            0.9959             32.24        
                   96            1.0020             29.82        
                   97            1.0194             27.49        
                   98            1.0273             28.65        
                   99            1.0123             31.40        
                  100            1.0192             35.61        
                  101            1.0047             38.05        
                  102            1.0008             40.91        
                  103            1.0123             34.26        
                  104            0.9895             32.80        
                  105            0.9860             32.21        
                  106            0.9823             32.03        
                  107            0.9545             30.46        
                  108            0.9842             31.72        
                  109            0.9834             31.54        
                  110            0.9824             31.24        
                  111            0.9820             32.97        
                  112            0.9775             28.94        
                  113            0.9951             62.33        
                  114            0.9682             66.63        
                  115            0.9680             66.78        
                  116            1.0064             19.86        
                  117            0.9923             69.04        
                  118            0.9744             11.15        
----------------------------------------------------------------------------------
Convergiu em:    4 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 495   89   92  1    +2.0940    +2.1381    +0.6773  +1.4608e+00     11.738 
 867   92   89  1    -2.0508    -2.0650    -0.6593  -1.4058e+00     11.395 
 477   77   80  1    -2.0778    -2.0854    -1.0110  -1.0744e+00      8.657 
 849   80   77  1    +2.1506    +2.1162    +1.0406  +1.0756e+00      8.539 
 492   89   90  1    +0.4685    +0.4716    +0.7897  -3.1811e-01      4.951 
 864   90   89  1    -0.4572    -0.4579    -0.7751  +3.1720e-01      4.950 
1053   92   89  4    +0.3394    +0.3438    +0.1365  +2.0733e-01      3.316 
 210    0   92  2    -0.2990    -0.2911    -0.3545  +6.3389e-02      2.562 
 208    0   90  2    -1.2090    -1.2149    -1.0086  -2.0628e-01      2.446 
 663   77   80  4    +0.1038    +0.1100    -0.0053  +1.1525e-01      2.377 
 195    0   77  2    -0.2810    -0.2841    -0.3358  +5.1662e-02      2.356 
 869   92   91  1    -0.0192    -0.0158    -0.0840  +6.8210e-02      1.769 
 497   91   92  1    +0.0200    +0.0248    +0.0852  -6.0417e-02      1.566 
 198    0   80  2    +4.1720    +4.1515    +4.3352  -1.8369e-01      1.365 
 681   89   92  4    -0.1741    -0.1769    -0.1055  -7.1384e-02      1.344 
 866   91   90  1    -0.1200    -0.1149    -0.1720  +5.7099e-02      1.285 
 865   90   89  1    -0.8721    -0.8722    -0.7751  -9.7144e-02      1.172 
 328    0   92  5    -0.0760    -0.0736    -0.0508  -2.2816e-02      1.071 
 494   90   91  1    +0.1204    +0.1255    +0.1728  -4.7313e-02      1.066 
 313    0   77  5    +0.0113    +0.0166    +0.0345  -1.7899e-02      1.011 
 493   89   90  1    +0.8909    +0.8700    +0.7897  +8.0301e-02      0.964 
1035   80   77  4    +0.0544    +0.0508    +0.0871  -3.6239e-02      0.807 
 186    0   68  2    -0.0000    +0.0029    +0.0098  -6.8126e-03      0.769 
 199    0   81  2    -0.0000    +0.0026    +0.0137  -1.1113e-02      0.717 
 196    0   78  2    -0.3270    -0.3257    -0.3561  +3.0390e-02      0.715 
 479   79   80  1    -1.0790    -1.0622    -1.1190  +5.6822e-02      0.619 
 325    0   89  5    -0.3981    -0.4004    -0.4271  +2.6731e-02      0.605 
 193    0   75  2    -0.2160    -0.2126    -0.2290  +1.6365e-02      0.562 
 220    0  102  2    -0.0230    -0.0218    -0.0360  +1.4129e-02      0.546 
 647   68   69  4    +2.5574    +2.5153    +2.5818  -6.6478e-02      0.541 
 197    0   79  2    -0.1790    -0.1785    -0.1963  +1.7873e-02      0.536 
 498   92   93  1    +0.8163    +0.7993    +0.8424  -4.3026e-02      0.532 
 183    0   65  2    +3.9100    +3.8811    +3.9457  -6.4585e-02      0.521 
 130    0   12  2    +4.1840    +4.1080    +4.1838  -7.5780e-02      0.518 
 456   65   66  1    -2.6519    -2.5989    -2.6635  +6.4602e-02      0.511 
 515   92  102  1    +0.4333    +0.4299    +0.4602  -3.0283e-02      0.494 
1050   90   89  4    +0.0165    +0.0140    -0.0058  +1.9772e-02      0.492 
 481   81   80  1    -1.6116    -1.5837    -1.6312  +4.7547e-02      0.472 
 200    0   82  2    -0.2480    -0.2443    -0.2593  +1.4923e-02      0.471 
 329    0   93  5    -0.0320    -0.0331    -0.0197  -1.3409e-02      0.469 
1019   69   68  4    +1.1036    +1.1136    +1.1488  -3.5193e-02      0.457 
 909  116   68  1    -1.8400    -1.8545    -1.8091  -4.5429e-02      0.456 
 318    0   82  5    -0.1240    -0.1266    -0.1128  -1.3820e-02      0.440 
 207    0   89  2    +6.0700    +6.1139    +6.0377  +7.6185e-02      0.429 
 888  102  101  1    +0.4078    +0.3946    +0.4214  -2.6838e-02      0.426 
 212    0   94  2    -0.1380    -0.1351    -0.1453  +1.0144e-02      0.419 
 863   89   88  1    +1.0385    +1.0237    +1.0597  -3.5950e-02      0.418 
 211    0   93  2    -0.0550    -0.0564    -0.0665  +1.0126e-02      0.412 
 853   80   81  1    +1.6116    +1.5900    +1.6312  -4.1187e-02      0.409 
 870   93   92  1    -0.7981    -0.7904    -0.8231  +3.2647e-02      0.406 
 861   88   85  1    +0.8026    +0.7910    +0.8230  -3.1980e-02      0.399 
 326    0   90  5    +0.0276    +0.0281    +0.0154  +1.2664e-02      0.397 
 871   94   92  1    -0.7592    -0.7460    -0.7780  +3.2065e-02      0.396 
 386   26   25  1    +2.2221    +2.1971    +2.2405  -4.3378e-02      0.395 
 489   85   88  1    -0.7893    -0.7777    -0.8090  +3.1321e-02      0.393 
 835   70   24  1    -1.5088    -1.4744    -1.5163  +4.1978e-02      0.390 
 194    0   76  2    -0.3130    -0.3085    -0.3262  +1.7719e-02      0.387 
 476   78   79  1    -0.8956    -0.8864    -0.9181  +3.1699e-02      0.386 
 678   89   90  4    -0.0279    -0.0227    -0.0384  +1.5703e-02      0.383 
 830   68   65  1   -10.4741   -10.4164   -10.5112  +9.4780e-02      0.374 
 832   69   49  1    -1.5007    -1.4700    -1.5097  +3.9734e-02      0.369 
 460   49   69  1    +1.8069    +1.7788    +1.8196  -4.0820e-02      0.350 
 164    0   46  2    +2.9210    +2.9718    +2.9280  +4.3818e-02      0.348 
 876   96   94  1    -0.8451    -0.8235    -0.8525  +2.9028e-02      0.347 
 450   38   65  1    +3.0421    +3.0891    +3.0404  +4.8669e-02      0.341 
 862   89   85  1    +0.9198    +0.9114    +0.9409  -2.9453e-02      0.341 
 822   65   38  1    -2.9464    -2.8988    -2.9453  +4.6482e-02      0.330 
 987   54   49  4    -0.2256    -0.2341    -0.2159  -1.8178e-02      0.323 
 659   69   77  4    +1.7255    +1.7036    +1.7396  -3.6087e-02      0.322 
 366   11   12  1    -1.5450    -1.5747    -1.5427  -3.1979e-02      0.318 
 668   77   82  4    +0.6979    +0.6823    +0.7061  -2.3887e-02      0.316 
 845   77   69  1    +3.2412    +3.3060    +3.2604  +4.5592e-02      0.305 
 392   26   30  1    +4.2779    +4.3397    +4.2887  +5.0945e-02      0.304 
 837   72   24  1    -1.5741    -1.5476    -1.5800  +3.2420e-02      0.300 
 658   76   77  4    -0.0047    -0.0080    +0.0032  -1.1256e-02      0.299 
 188    0   70  2    -0.3040    -0.3097    -0.3189  +9.2537e-03      0.298 
1018   69   49  4    +0.9938    +0.9789    +1.0053  -2.6400e-02      0.292 
 836   71   70  1    +1.2943    +1.3230    +1.2960  +2.7082e-02      0.289 
 459   47   69  1    +1.9135    +1.8902    +1.9244  -3.4185e-02      0.287 
 462   69   70  1    -1.6315    -1.5959    -1.6268  +3.0927e-02      0.285 
 949   30    8  4    -1.1224    -1.1495    -1.1240  -2.5496e-02      0.284 
 215    0   97  2    -0.0690    -0.0724    -0.0644  -8.0460e-03      0.283 
 634   63   64  4    -0.7259    -0.7071    -0.7286  +2.1499e-02      0.283 
 184    0   66  2    +3.7410    +3.8071    +3.7697  +3.7378e-02      0.278 
 384   23   24  1    +3.5446    +3.5080    +3.5505  -4.2535e-02      0.278 
 338    0  102  5    -0.0140    -0.0169    -0.0086  -8.2795e-03      0.278 
 236    0  118  2    -0.1520    -0.1498    -0.1596  +9.7428e-03      0.273 
 213    0   95  2    -0.1930    -0.1936    -0.2028  +9.2509e-03      0.270 
 216    0   98  2    -0.1560    -0.1607    -0.1520  -8.6623e-03      0.269 
 330    0   94  5    -0.0740    -0.0789    -0.0722  -6.7077e-03      0.265 
 548    8    5  4    +1.2160    +1.1967    +1.2207  -2.3944e-02      0.263 
 741   12    7  1    +0.7011    +0.7179    +0.6990  +1.8899e-02      0.260 
 407   37   40  1    +0.7774    +0.7961    +0.7751  +2.0953e-02      0.259 
 846   77   75  1    +0.7910    +0.7823    +0.8035  -2.1203e-02      0.258 
1040   82   77  4    -0.5523    -0.5377    -0.5557  +1.8023e-02      0.258 
 851   80   79  1    +1.0966    +1.1143    +1.1379  -2.3650e-02      0.256 
 649   24   70  4    +0.5050    +0.4914    +0.5091  -1.7640e-02      0.254 
 842   75   69  1    +1.2411    +1.2114    +1.2356  -2.4146e-02      0.253 
 717  110  112  4    -0.1534    -0.1453    -0.1566  +1.1368e-02      0.253 
1049   89   88  4    -0.0422    -0.0478    -0.0380  -9.8310e-03      0.251 
 770   33   15  1    -0.8081    -0.7879    -0.8082  +2.0309e-02      0.251 
 406   37   39  1    +0.8455    +0.8636    +0.8433  +2.0287e-02      0.248 
 636   38   65  4    -0.7946    -0.7749    -0.7942  +1.9268e-02      0.246 
 301    0   65  5    +2.0000    +2.0354    +2.0110  +2.4395e-02      0.246 
 902  111  110  1    +0.3600    +0.3699    +0.3568  +1.3167e-02      0.241 
 664   77   80  4    -0.0142    -0.0154    -0.0053  -1.0079e-02      0.241 
 163    0   45  2    -0.2440    -0.2537    -0.2450  -8.6626e-03      0.240 
 304    0   68  5    +0.0000    +0.0050    +0.0022  +2.8038e-03      0.240 
 679   89   90  4    -0.0251    -0.0286    -0.0384  +9.7931e-03      0.240 
1073  102   92  4    +0.1155    +0.1119    +0.1224  -1.0415e-02      0.240 
 844   77   76  1    +0.7809    +0.7789    +0.7980  -1.9104e-02      0.239 
 795   49   48  1    -0.5964    -0.5813    -0.5975  +1.6157e-02      0.237 
 887  102   92  1    -0.4308    -0.4429    -0.4574  +1.4527e-02      0.237 
 122    0    4  2    -0.3060    -0.2970    -0.3092  +1.2243e-02      0.236 
 475   77   78  1    -0.5674    -0.5758    -0.5608  -1.4977e-02      0.234 
1016   68   65  4    +1.0727    +1.0595    +1.0787  -1.9218e-02      0.233 
 484   83   84  1    -0.5471    -0.5392    -0.5557  +1.6482e-02      0.233 
 505   80   97  1    -0.3472    -0.3587    -0.3451  -1.3614e-02      0.232 
1030   77   76  4    +0.0589    +0.0643    +0.0545  +9.7712e-03      0.232 
 457   66   67  1    +0.2567    +0.2474    +0.2597  -1.2360e-02      0.230 
 278    0   42  5    +0.0714    +0.0770    +0.0705  +6.4714e-03      0.228 
   3    0    3  6    +0.9836    +0.9701    +0.9858  -1.5678e-02      0.224 
 700  100  101  4    +0.1710    +0.1628    +0.1738  -1.0997e-02      0.222 
 109    0  109  6    +0.9811    +0.9679    +0.9834  -1.5443e-02      0.221 
   9    0    9  6    +1.0517    +1.0376    +1.0536  -1.5981e-02      0.221 
 570   23   24  4    -0.6796    -0.6884    -0.6735  -1.4867e-02      0.220 
 439   56   59  1    -0.0816    -0.0754    -0.0857  +1.0306e-02      0.220 
 187    0   69  2   -19.0289   -19.2357   -19.1632  -7.2509e-02      0.218 
 321    0   85  5    -0.1490    -0.1414    -0.1483  +6.9444e-03      0.216 
 675   85   88  4    +0.1856    +0.1783    +0.1892  -1.0927e-02      0.216 
 648   69   70  4    +0.9575    +0.9769    +0.9583  +1.8630e-02      0.215 
 424   49   50  1    +0.2445    +0.2355    +0.2465  -1.1044e-02      0.214 
 458   65   68  1   +10.6308   +10.7230   +10.6685  +5.4454e-02      0.214 
 165    0   47  2    -0.1560    -0.1563    -0.1623  +5.9847e-03      0.212 
 472   76   77  1    -0.7539    -0.7532    -0.7699  +1.6767e-02      0.212 
 408   30   38  1    +4.2326    +4.2695    +4.2340  +3.5479e-02      0.212 
 826   66   62  1    +0.1864    +0.1777    +0.1890  -1.1302e-02      0.212 
 758   25   26  1    -2.2221    -2.2636    -2.2405  -2.3132e-02      0.211 
 981   49   48  4    +0.2568    +0.2512    +0.2620  -1.0784e-02      0.210 
 874   96   80  1    +0.3897    +0.3985    +0.3851  +1.3377e-02      0.209 
 823   65   64  1    -1.1224    -1.0961    -1.1141  +1.7938e-02      0.209 
 167    0   49  2    +1.6400    +1.6725    +1.6568  +1.5658e-02      0.208 
  63    0   63  6    +0.9721    +0.9586    +0.9730  -1.4417e-02      0.207 
  38    0   38  6    +0.9394    +0.9271    +0.9412  -1.4163e-02      0.207 
 857   85   83  1    +0.8853    +0.8852    +0.9028  -1.7591e-02      0.207 
 105    0  105  6    +0.9838    +0.9717    +0.9860  -1.4333e-02      0.205 
 698   98  100  4    +0.2127    +0.2217    +0.2108  +1.0921e-02      0.205 
 747   17   15  1    +0.8282    +0.8471    +0.8306  +1.6575e-02      0.205 
 903  112  110  1    -0.5450    -0.5559    -0.5429  -1.3019e-02      0.205 
  12    0   12  6    +0.9959    +0.9835    +0.9979  -1.4407e-02      0.205 
 314    0   78  5    -0.1200    -0.1219    -0.1140  -7.9392e-03      0.204 
 351    0  115  5    -0.0320    -0.0277    -0.0345  +6.7798e-03      0.204 
 790   48   46  1    -0.6957    -0.6800    -0.6957  +1.5702e-02      0.204 
 941   23   22  4    +0.0009    +0.0061    -0.0015  +7.5629e-03      0.204 
 763   30    8  1    -0.6580    -0.6698    -0.6558  -1.4037e-02      0.204 
 285    0   49  5    +1.1370    +1.1643    +1.1512  +1.3019e-02      0.204 
 850   80   77  1    +1.0091    +1.0221    +1.0406  -1.8431e-02      0.203 
 756   24   23  1    -3.3657    -3.3414    -3.3718  +3.0426e-02      0.203 
 852   81   68  1    +1.6116    +1.6246    +1.6450  -2.0350e-02      0.202 
 834   70   69  1    +1.7353    +1.7075    +1.7299  -2.2418e-02      0.202 
1033   78   77  4    +0.0032    +0.0014    +0.0084  -6.9107e-03      0.202 
1006   64   63  4    +0.5277    +0.5435    +0.5301  +1.3369e-02      0.201 
 742   13   11  1    -0.5218    -0.5095    -0.5227  +1.3229e-02      0.201 
 858   85   84  1    +0.6364    +0.6374    +0.6520  -1.4559e-02      0.201 
 382   21   22  1    -0.2194    -0.2286    -0.2183  -1.0309e-02      0.200 
 393   17   31  1    -0.4133    -0.4211    -0.4085  -1.2587e-02      0.199 
 287    0   51  5    -0.0370    -0.0338    -0.0395  +5.6852e-03      0.199 
1058   94   93  4    +0.2899    +0.2794    +0.2906  -1.1239e-02      0.199 
 423   48   49  1    +0.6037    +0.6183    +0.6048  +1.3527e-02      0.199 
 789   47   46  1    -1.5005    -1.5266    -1.5059  -2.0670e-02      0.198 
 749   18   17  1    -0.6932    -0.6775    -0.6921  +1.4579e-02      0.194 
  37    0   37  6    +0.9849    +0.9732    +0.9867  -1.3510e-02      0.193 
 107    0  107  6    +0.9520    +0.9413    +0.9545  -1.3187e-02      0.192 
  28    0   28  6    +0.9657    +0.9543    +0.9675  -1.3231e-02      0.191 
 655   70   75  4    -0.1172    -0.1097    -0.1189  +9.2286e-03      0.190 
 482   77   82  1    -1.4678    -1.4667    -1.4864  +1.9616e-02      0.190 
 944   25   26  4    -0.1153    -0.1098    -0.1173  +7.4274e-03      0.190 
 651   24   72  4    -0.0786    -0.0843    -0.0766  -7.6831e-03      0.190 
 825   66   49  1    +0.3230    +0.3178    +0.3288  -1.0994e-02      0.189 
 621   50   57  4    +0.1454    +0.1374    +0.1466  -9.2088e-03      0.188 
 534   32  114  1    -0.1755    -0.1668    -0.1758  +9.0788e-03      0.187 
  20    0   20  6    +0.9699    +0.9590    +0.9720  -1.2978e-02      0.187 
 282    0   46  5    -0.8288    -0.8467    -0.8335  -1.3197e-02      0.186 
  77    0   77  6    +1.0060    +1.0205    +1.0074  +1.3091e-02      0.185 
 788   46   45  1    +0.5909    +0.5790    +0.5919  -1.2806e-02      0.185 
  89    0   89  6    +1.0050    +0.9937    +1.0067  -1.3006e-02      0.184 
 432   54   56  1    +0.2128    +0.2215    +0.2124  +9.1325e-03      0.184 
 512   98  100  1    -0.6596    -0.6708    -0.6570  -1.3845e-02      0.184 
 209    0   91  2    -0.1000    -0.0935    -0.0869  -6.6079e-03      0.183 
 761   29   28  1    -0.0988    -0.0923    -0.1004  +8.1330e-03      0.183 
 696   95   96  4    -0.3154    -0.3234    -0.3128  -1.0588e-02      0.182 
 772   36   35  1    +0.0402    +0.0460    +0.0390  +6.9976e-03      0.182 
 246    0   10  5    -0.7421    -0.7602    -0.7470  -1.3249e-02      0.182 
 734    5    8  1    +0.8471    +0.8649    +0.8509  +1.3963e-02      0.181 
1051   90   89  4    -0.0014    +0.0013    -0.0058  +7.0618e-03      0.181 
1062   96   94  4    +0.3100    +0.2991    +0.3099  -1.0798e-02      0.181 
 201    0   83  2    -0.0920    -0.0907    -0.0953  +4.5787e-03      0.181 
 206    0   88  2    -0.2210    -0.2154    -0.2213  +5.8962e-03      0.179 
 975   47   46  4    +0.5233    +0.5140    +0.5262  -1.2174e-02      0.179 
 409   39   40  1    +0.6976    +0.6821    +0.6951  -1.3062e-02      0.177 
  50    0   50  6    +1.0070    +0.9954    +1.0079  -1.2499e-02      0.177 
 370   11   13  1    +0.5281    +0.5406    +0.5291  +1.1589e-02      0.176 
 555    7   12  4    +0.0523    +0.0585    +0.0515  +6.9203e-03      0.176 
1064   98   80  4    -0.2497    -0.2560    -0.2465  -9.4624e-03      0.175 
 690   94   96  4    -0.2619    -0.2712    -0.2611  -1.0018e-02      0.175 
1010   66   49  4    +0.2120    +0.2029    +0.2122  -9.2830e-03      0.175 
1027   75   70  4    +0.1039    +0.0973    +0.1055  -8.2325e-03      0.174 
 176    0   58  2    -0.0550    -0.0489    -0.0547  +5.8347e-03      0.174 
 317    0   81  5    +0.0000    +0.0029    -0.0011  +3.9756e-03      0.174 
 297    0   61  5    -0.3009    -0.2967    -0.3045  +7.7867e-03      0.173 
 172    0   54  2    -0.0400    -0.0440    -0.0393  -4.6168e-03      0.173 
  95    0   95  6    +0.9939    +1.0080    +0.9959  +1.2170e-02      0.173 
 889  103  100  1    -0.4565    -0.4689    -0.4585  -1.0365e-02      0.173 
 337    0  101  5    -0.0690    -0.0748    -0.0690  -5.7841e-03      0.172 
 319    0   83  5    -0.0460    -0.0489    -0.0443  -4.5884e-03      0.172 
 577    8   30  4    +0.6836    +0.6707    +0.6828  -1.2107e-02      0.172 
 504   94   96  1    +0.8671    +0.8892    +0.8747  +1.4461e-02      0.171 
  61    0   61  6    +0.9950    +0.9838    +0.9958  -1.2048e-02      0.171 
 959   37   35  4    +0.0615    +0.0578    +0.0654  -7.5463e-03      0.171 
 309    0   73  5    +0.1943    +0.1919    +0.1998  -7.9459e-03      0.170 
 508   92  100  1    +0.3715    +0.3732    +0.3840  -1.0874e-02      0.170 
 447   63   59  1    -0.1413    -0.1457    -0.1378  -7.8662e-03      0.170 
1095  116   68  4    +3.3754    +3.4248    +3.4015  +2.3268e-02      0.169 
 238    0    2  5    -0.0410    -0.0352    -0.0408  +5.6394e-03      0.169 
 623   51   58  4    +0.1112    +0.1054    +0.1130  -7.6506e-03      0.169 
1028   75   69  4    -0.7539    -0.7420    -0.7555  +1.3500e-02      0.169 
 723   68  116  4    -3.4773    -3.5275    -3.5038  -2.3749e-02      0.168 
 884  100   98  1    +0.6782    +0.6881    +0.6753  +1.2777e-02      0.168 
1090  113   17  4    +0.1313    +0.1258    +0.1330  -7.1979e-03      0.168 
  85    0   85  6    +0.9966    +0.9858    +0.9976  -1.1829e-02      0.168 
 390   30   17  1    +0.5539    +0.5461    +0.5573  -1.1250e-02      0.168 
  54    0   54  6    +0.9550    +0.9443    +0.9558  -1.1565e-02      0.168 
 273    0   37  5    +0.0000    +0.0016    -0.0017  +3.3322e-03      0.168 
 585   19   34  4    -0.2365    -0.2266    -0.2359  +9.3118e-03      0.164 
  67    0   67  6    +1.0244    +1.0135    +1.0252  -1.1731e-02      0.164 
 955   32   27  4    +0.1480    +0.1548    +0.1467  +8.1055e-03      0.164 
 923   11    5  4    -0.2100    -0.2187    -0.2098  -8.8986e-03      0.163 
  88    0   88  6    +0.9957    +1.0082    +0.9969  +1.1360e-02      0.162 
 520  103  105  1    +0.2481    +0.2581    +0.2490  +9.1440e-03      0.162 
 151    0   33  2    -0.1060    -0.1113    -0.1067  -4.5874e-03      0.161 
 906  114   32  1    +0.1760    +0.1842    +0.1764  +7.7854e-03      0.161 
 877   97   80  1    +0.3510    +0.3395    +0.3489  -9.4302e-03      0.160 
  60    0   60  6    +0.9944    +0.9840    +0.9953  -1.1253e-02      0.160 
 257    0   21  5    -0.0370    -0.0421    -0.0366  -5.4980e-03      0.160 
 531  110  112  1    +0.5533    +0.5410    +0.5511  -1.0095e-02      0.159 
 521  100  106  1    +0.2982    +0.2889    +0.2983  -9.4214e-03      0.159 
 610   49   50  4    +0.1501    +0.1448    +0.1521  -7.3328e-03      0.159 
 305    0   69  5    +6.8273    +6.9393    +6.9103  +2.9057e-02      0.159 
 571   23   25  4    +0.4664    +0.4742    +0.4643  +9.9222e-03      0.159 
1069   97   96  4    +0.2783    +0.2698    +0.2787  -8.8843e-03      0.159 
 101    0  101  6    +1.0027    +1.0158    +1.0047  +1.1129e-02      0.158 
 620   56   57  4    -0.1757    -0.1672    -0.1750  +7.7923e-03      0.157 
 173    0   55  2    -0.2900    -0.2825    -0.2901  +7.6447e-03      0.157 
 684   92   93  4    -0.1930    -0.1932    -0.2012  +8.0134e-03      0.157 
 260    0   24  5    +1.7090    +1.6930    +1.7082  -1.5181e-02      0.157 
 885  100   99  1    +0.9180    +0.9256    +0.9131  +1.2579e-02      0.156 
 463   24   70  1    +1.5146    +1.5054    +1.5222  -1.6819e-02      0.156 
 933   17   15  4    +0.1215    +0.1139    +0.1211  -7.1495e-03      0.155 
 485   83   85  1    -0.8502    -0.8532    -0.8663  +1.3054e-02      0.155 
 674   86   87  4    -0.0843    -0.0776    -0.0841  +6.4585e-03      0.155 
1059   95   94  4    +0.1724    +0.1678    +0.1753  -7.4582e-03      0.154 
 138    0   20  2    -0.0830    -0.0773    -0.0827  +5.4133e-03      0.154 
1037   80   79  4    +0.1365    +0.1394    +0.1319  +7.5278e-03      0.154 
 879   99   80  1    +0.4833    +0.4733    +0.4836  -1.0266e-02      0.153 
 921   10    9  4    -0.7421    -0.7358    -0.7470  +1.1171e-02      0.153 
 514  100  101  1    -0.2990    -0.2947    -0.3033  +8.5829e-03      0.153 
 487   85   86  1    +0.0574    +0.0521    +0.0578  -5.6651e-03      0.152 
 443   59   61  1    -0.1197    -0.1122    -0.1198  +7.5305e-03      0.152 
 517  100  103  1    +0.4598    +0.4527    +0.4618  -9.0907e-03      0.152 
1013   67   62  4    +0.1825    +0.1906    +0.1828  +7.8026e-03      0.152 
 848   79   78  1    +0.9000    +0.9102    +0.9227  -1.2469e-02      0.152 
 746   16   12  1    -0.5574    -0.5698    -0.5595  -1.0283e-02      0.151 
 312    0   76  5    -0.2460    -0.2465    -0.2395  -6.9832e-03      0.151 
 470   69   75  1    -1.1565    -1.1377    -1.1517  +1.4031e-02      0.151 
 594   30   38  4    +0.4353    +0.4448    +0.4358  +9.0449e-03      0.151 
 341    0  105  5    -0.2000    -0.1965    -0.2023  +5.7107e-03      0.150 
 438   54   59  1    -0.0722    -0.0787    -0.0718  -6.9116e-03      0.150 
 950   30   26  4    +0.2018    +0.1944    +0.2010  -6.6005e-03      0.150 
  34    0   34  6    +0.9840    +0.9753    +0.9857  -1.0460e-02      0.150 
 854   82   77  1    +1.5474    +1.5833    +1.5676  +1.5621e-02      0.149 
 619   55   56  4    -0.0624    -0.0688    -0.0628  -5.9292e-03      0.149 
 466   71   72  1    -1.3547    -1.3788    -1.3639  -1.4860e-02      0.148 
 838   72   71  1    +1.4541    +1.4494    +1.4646  -1.5188e-02      0.148 
 943   25   23  4    +0.5309    +0.5244    +0.5342  -9.7780e-03      0.148 
 133    0   15  2    -0.4140    -0.4154    -0.4213  +5.9719e-03      0.148 
 214    0   96  2    -0.1750    -0.1811    -0.1850  +3.9516e-03      0.148 
  27    0   27  6    +0.9680    +0.9598    +0.9700  -1.0213e-02      0.147 
 769   32   27  1    -0.4596    -0.4686    -0.4588  -9.8165e-03      0.147 
  98    0   98  6    +1.0253    +1.0378    +1.0273  +1.0494e-02      0.147 
 291    0   55  5    -0.1810    -0.1756    -0.1820  +6.3399e-03      0.147 
 911  118   75  1    +0.2845    +0.2874    +0.2798  +7.6270e-03      0.147 
 754   22   21  1    +0.2204    +0.2118    +0.2193  -7.4625e-03      0.145 
 513   99  100  1    -0.9032    -0.8869    -0.8985  +1.1635e-02      0.145 
1066  100   92  4    +0.1456    +0.1425    +0.1499  -7.4069e-03      0.145 
 695   94  100  4    -0.2272    -0.2250    -0.2324  +7.3878e-03      0.144 
 157    0   39  2    -0.1240    -0.1201    -0.1245  +4.4143e-03      0.144 
 259    0   23  5    -0.0140    -0.0171    -0.0144  -2.7737e-03      0.144 
 891  104  103  1    -0.1865    -0.1794    -0.1870  +7.5971e-03      0.144 
 416   45   46  1    -0.5756    -0.5666    -0.5765  +9.9183e-03      0.143 
 116    0  116  6    +1.0050    +0.9962    +1.0064  -1.0115e-02      0.143 
 365    5   11  1    -0.3480    -0.3592    -0.3504  -8.8081e-03      0.143 
1097  118   75  4    -0.3121    -0.3020    -0.3099  +7.8977e-03      0.142 
 307    0   71  5    +0.0000    +0.0004    +0.0037  -3.2314e-03      0.141 
 547    8    9  4    -1.8130    -1.8324    -1.8170  -1.5466e-02      0.141 
 893  106  100  1    -0.2924    -0.3009    -0.2926  -8.3132e-03      0.141 
  75    0   75  6    +0.9838    +0.9756    +0.9854  -9.8252e-03      0.140 
1055   92   91  4    +0.1267    +0.1289    +0.1356  -6.6881e-03      0.140 
1036   80   77  4    +0.0902    +0.0938    +0.0871  +6.6708e-03      0.140 
 435   50   57  1    +0.1643    +0.1574    +0.1643  -6.9873e-03      0.140 
 478   77   80  1    -0.9812    -0.9984    -1.0110  +1.2542e-02      0.139 
 380   15   19  1    +0.4814    +0.4889    +0.4799  +8.9688e-03      0.139 
 775   36   34  1    -0.1832    -0.1888    -0.1821  -6.7161e-03      0.139 
 637   64   65  4    -0.7175    -0.7198    -0.7299  +1.0126e-02      0.139 
 767   32   23  1    +0.2339    +0.2259    +0.2331  -7.2198e-03      0.138 
 161    0   43  2    -0.0830    -0.0785    -0.0739  -4.6091e-03      0.138 
1021   70   24  4    +0.4837    +0.4786    +0.4881  -9.4807e-03      0.138 
1003   62   60  4    +0.0576    +0.0622    +0.0561  +6.0572e-03      0.137 
 900  110  103  1    -0.3097    -0.3006    -0.3087  +8.0830e-03      0.137 
 190    0   72  2    -0.1200    -0.1195    -0.1154  -4.0384e-03      0.137 
 996   59   54  4    +0.0841    +0.0900    +0.0836  +6.4148e-03      0.137 
  24    0   24  6    +0.9920    +1.0029    +0.9933  +9.6189e-03      0.137 
  40    0   40  6    +0.9700    +0.9625    +0.9719  -9.4457e-03      0.136 
  92    0   92  6    +0.9974    +1.0091    +0.9995  +9.5290e-03      0.135 
1091  113   32  4    +0.1759    +0.1830    +0.1760  +7.0194e-03      0.135 
1011   66   49  4    +0.2120    +0.2193    +0.2122  +7.1770e-03      0.135 
 890  104  100  1    -0.2596    -0.2683    -0.2606  -7.7182e-03      0.135 
 332    0   96  5    -0.0690    -0.0740    -0.0706  -3.3910e-03      0.135 
  64    0   64  6    +0.9847    +0.9951    +0.9856  +9.4470e-03      0.135 
 302    0   66  5    +0.3995    +0.4028    +0.3972  +5.6324e-03      0.134 
1046   87   86  4    +0.0402    +0.0450    +0.0399  +5.0947e-03      0.134 
 354    0  118  5    -0.0690    -0.0696    -0.0653  -4.2203e-03      0.134 
 935   18   17  4    -0.1004    -0.0950    -0.1010  +5.9673e-03      0.133 
   8    0    8  6    +1.0150    +1.0074    +1.0169  -9.4761e-03      0.133 
 234    0  116  2    -1.8400    -1.8223    -1.8091  -1.3259e-02      0.133 
 247    0   11  5    -0.1060    -0.1060    -0.1101  +4.0925e-03      0.133 
 901  110  109  1    -0.0658    -0.0690    -0.0637  -5.2935e-03      0.133 
 103    0  103  6    +1.0100    +1.0217    +1.0123  +9.3991e-03      0.133 
 998   59   56  4    +0.0590    +0.0647    +0.0587  +5.9797e-03      0.132 
 451   64   65  1    +1.1267    +1.1070    +1.1184  -1.1375e-02      0.132 
 502   80   96  1    -0.3816    -0.3687    -0.3772  +8.4189e-03      0.132 
 807   57   50  1    -0.1618    -0.1684    -0.1618  -6.5999e-03      0.132 
 778   39   37  1    -0.8216    -0.8089    -0.8196  +1.0667e-02      0.131 
 357    4    5  1    +0.0344    +0.0288    +0.0336  -4.7602e-03      0.131 
 803   55   54  1    -0.0589    -0.0649    -0.0590  -5.9650e-03      0.131 
 391    8   30  1    +0.6636    +0.6523    +0.6614  -9.0166e-03      0.131 
 613   52   53  4    +0.0574    +0.0520    +0.0577  -5.6228e-03      0.131 
 488   86   87  1    -0.0398    -0.0355    -0.0404  +4.9557e-03      0.130 
 932   16   12  4    +0.0603    +0.0657    +0.0604  +5.2816e-03      0.130 
  96    0   96  6    +1.0002    +1.0112    +1.0020  +9.1768e-03      0.130 
 134    0   16  2    -0.1150    -0.1209    -0.1170  -3.9609e-03      0.130 
 605   47   49  4    -0.3232    -0.3192    -0.3266  +7.4285e-03      0.130 
 738   12   11  1    +1.5600    +1.5445    +1.5576  -1.3092e-02      0.130 
  59    0   59  6    +0.9850    +0.9766    +0.9857  -9.0903e-03      0.130 
 831   69   47  1    -1.5983    -1.6203    -1.6059  -1.4343e-02      0.130 
 532   17  113  1    -0.1786    -0.1742    -0.1803  +6.0786e-03      0.130 
 298    0   62  5    -0.2640    -0.2629    -0.2685  +5.6324e-03      0.130 
 644   65   68  4    +0.1114    +0.1084    +0.1121  -3.6652e-03      0.129 
1056   93   92  4    +0.2310    +0.2359    +0.2428  -6.8733e-03      0.129 
1047   88   85  4    -0.1449    -0.1391    -0.1454  +6.2325e-03      0.129 
 346    0  110  5    -0.2180    -0.2257    -0.2205  -5.2490e-03      0.129 
 111    0  111  6    +0.9800    +0.9910    +0.9820  +8.9523e-03      0.129 
 952   31   29  4    +0.0261    +0.0210    +0.0258  -4.8055e-03      0.128 
 729    5    4  1    -0.0343    -0.0289    -0.0335  +4.6536e-03      0.128 
 230    0  112  2    -0.5450    -0.5348    -0.5429  +8.1208e-03      0.128 
 496   89   92  1    +0.6583    +0.6675    +0.6773  -9.8286e-03      0.128 
 930   15   13  4    +0.0566    +0.0626    +0.0569  +5.6818e-03      0.128 
 124    0    6  2    -0.2390    -0.2337    -0.2389  +5.1716e-03      0.128 
 375   15   17  1    -0.8186    -0.8313    -0.8210  -1.0274e-02      0.127 
 774   37   33  1    -0.6767    -0.6859    -0.6763  -9.6311e-03      0.127 
  22    0   22  6    +0.9787    +0.9718    +0.9807  -8.8631e-03      0.127 
 143    0   25  2    +3.0000    +2.9827    +2.9973  -1.4564e-02      0.127 
 957   34   19  4    +0.3393    +0.3297    +0.3375  -7.8186e-03      0.126 
 817   62   60  1    +0.0396    +0.0375    +0.0428  -5.2870e-03      0.125 
 544    3    5  4    -0.1769    -0.1812    -0.1747  -6.4183e-03      0.125 
 641   62   67  4    -0.2081    -0.2150    -0.2083  -6.6344e-03      0.125 
 624   54   59  4    -0.1361    -0.1295    -0.1357  +6.2866e-03      0.125 
 561   15   17  4    -0.1324    -0.1379    -0.1321  -5.8365e-03      0.124 
 692   80   98  4    +0.2509    +0.2409    +0.2475  -6.6306e-03      0.124 
 323    0   87  5    +0.0402    +0.0446    +0.0399  +4.6947e-03      0.124 
 931   15   14  4    +0.1018    +0.0960    +0.1019  -5.8524e-03      0.124 
 840   74   70  1    -0.3700    -0.3621    -0.3698  +7.6810e-03      0.123 
 115    0  115  6    +0.9660    +0.9765    +0.9680  +8.5358e-03      0.123 
 154    0   36  2    -0.1430    -0.1480    -0.1432  -4.8885e-03      0.123 
 598   41   42  4    -0.2078    -0.1993    -0.2059  +6.5924e-03      0.123 
 538   12  117  1    +0.0923    +0.0989    +0.0940  +4.8862e-03      0.123 
 519  103  104  1    +0.1885    +0.1956    +0.1891  +6.5238e-03      0.123 
 739   12    2  1    +0.3327    +0.3424    +0.3355  +6.9222e-03      0.122 
 137    0   19  2    -0.2070    -0.2017    -0.2058  +4.0987e-03      0.122 
 140    0   22  2    -0.0460    -0.0449    -0.0486  +3.7184e-03      0.121 
 687   94   95  4    -0.1493    -0.1571    -0.1514  -5.6653e-03      0.121 
 970   42   41  4    +0.1953    +0.1865    +0.1928  -6.2975e-03      0.120 
 464   70   71  1    -1.2780    -1.2684    -1.2797  +1.1216e-02      0.120 
 564   18   19  4    +0.0124    +0.0172    +0.0126  +4.5756e-03      0.120 
 894  105  104  1    -0.2703    -0.2778    -0.2715  -6.3115e-03      0.119 
 136    0   18  2    -0.2760    -0.2777    -0.2728  -4.9054e-03      0.119 
 843   75   74  1    -0.0568    -0.0620    -0.0575  -4.5407e-03      0.119 
 693   80   99  4    +0.2536    +0.2567    +0.2500  +6.6797e-03      0.119 
 243    0    7  5    -0.0090    -0.0108    -0.0072  -3.5491e-03      0.118 
 645   47   69  4    -0.2001    -0.2084    -0.2021  -6.3775e-03      0.118 
 697   96   97  4    -0.2804    -0.2881    -0.2814  -6.6508e-03      0.118 
 670   83   84  4    +0.2873    +0.2882    +0.2950  -6.8279e-03      0.118 
 223    0  105  2    -0.1430    -0.1432    -0.1469  +3.6765e-03      0.117 
 262    0   26  5    +0.8025    +0.8137    +0.8056  +8.1094e-03      0.117 
 677   88   89  4    +0.0989    +0.0925    +0.0976  -5.0940e-03      0.117 
 108    0  108  6    +0.9819    +0.9924    +0.9842  +8.1559e-03      0.117 
 334    0   98  5    -0.0370    -0.0391    -0.0358  -3.3314e-03      0.116 
 192    0   74  2    -0.3130    -0.3061    -0.3120  +5.8811e-03      0.116 
 686   93   94  4    -0.2630    -0.2560    -0.2625  +6.4242e-03      0.116 
 988   54   49  4    -0.2152    -0.2095    -0.2159  +6.4621e-03      0.116 
  93    0   93  6    +0.9946    +1.0050    +0.9969  +8.1364e-03      0.116 
 821   61   64  1    +0.9862    +0.9888    +0.9792  +9.5732e-03      0.116 
 166    0   48  2    -0.0920    -0.0876    -0.0909  +3.3496e-03      0.115 
 716  110  111  4    +0.1014    +0.1083    +0.1036  +4.7123e-03      0.115 
 812   59   56  1    +0.0873    +0.0815    +0.0869  -5.4238e-03      0.115 
 563   17   18  4    +0.1140    +0.1196    +0.1144  +5.2243e-03      0.115 
 123    0    5  2    +0.0000    -0.0036    -0.0014  -2.1941e-03      0.115 
 359    5    6  1    -0.3667    -0.3623    -0.3692  +6.8709e-03      0.114 
 976   48   46  4    +0.3556    +0.3498    +0.3568  -7.0125e-03      0.114 
 665   79   80  4    -0.0766    -0.0715    -0.0664  -5.1350e-03      0.114 
1072  101  100  4    -0.1893    -0.1976    -0.1918  -5.8467e-03      0.114 
 910  117   12  1    -0.0920    -0.0983    -0.0937  -4.5497e-03      0.114 
  62    0   62  6    +0.9986    +0.9913    +0.9993  -8.0591e-03      0.114 
 616   49   54  4    +0.1618    +0.1566    +0.1625  -5.9665e-03      0.114 
 683   91   92  4    -0.1560    -0.1582    -0.1639  +5.6938e-03      0.114 
 372   13   15  1    +0.3658    +0.3740    +0.3669  +7.1561e-03      0.113 
 904  113   17  1    +0.1790    +0.1860    +0.1807  +5.3076e-03      0.113 
 743   14   12  1    -0.6439    -0.6499    -0.6418  -8.1073e-03      0.113 
 412   41   42  1    +0.3249    +0.3292    +0.3227  +6.5578e-03      0.113 
 322    0   86  5    -0.0460    -0.0450    -0.0488  +3.8295e-03      0.113 
 139    0   21  2    -0.0640    -0.0617    -0.0655  +3.7508e-03      0.112 
 880  100   92  1    -0.3615    -0.3664    -0.3734  +7.0948e-03      0.112 
 491   88   89  1    -1.0236    -1.0347    -1.0443  +9.5866e-03      0.112 
1020   70   69  4    -0.6423    -0.6549    -0.6465  -8.3412e-03      0.111 
1002   61   60  4    -0.0425    -0.0486    -0.0442  -4.4023e-03      0.111 
  33    0   33  6    +0.9670    +0.9615    +0.9693  -7.7215e-03      0.111 
 657   74   75  4    -0.1387    -0.1464    -0.1413  -5.0188e-03      0.111 
 331    0   95  5    -0.1430    -0.1417    -0.1375  -4.1860e-03      0.111 
 129    0   11  2    -0.3220    -0.3175    -0.3138  -3.7277e-03      0.111 
 989   55   54  4    +0.0149    +0.0095    +0.0142  -4.6659e-03      0.111 
1001   61   59  4    +0.0218    +0.0180    +0.0226  -4.6633e-03      0.110 
 972   43   34  4    +0.1164    +0.1192    +0.1143  +4.9290e-03      0.110 
 715  109  110  4    -0.0201    -0.0240    -0.0200  -4.0854e-03      0.110 
 625   56   59  4    -0.1042    -0.1110    -0.1057  -5.3224e-03      0.110 
 490   85   89  1    -0.8998    -0.9106    -0.9200  +9.4153e-03      0.110 
 229    0  111  2    +0.3600    +0.3508    +0.3568  -5.9830e-03      0.110 
 606   42   49  4    -0.1553    -0.1484    -0.1540  +5.6176e-03      0.109 
 290    0   54  5    -0.9825    -0.9851    -0.9768  -8.2209e-03      0.109 
 121    0    3  2    -0.1790    -0.1808    -0.1766  -4.2432e-03      0.109 
 917    6    5  4    -0.2519    -0.2455    -0.2514  +5.9716e-03      0.109 
  69    0   69  6    +1.0350    +1.0446    +1.0368  +7.7919e-03      0.109 
 995   58   51  4    -0.1265    -0.1335    -0.1284  -5.0537e-03      0.108 
 340    0  104  5    -0.1950    -0.1890    -0.1937  +4.6762e-03      0.108 
 928   13   11  4    +0.0076    +0.0124    +0.0085  +3.9065e-03      0.108 
  74    0   74  6    +0.9790    +0.9880    +0.9805  +7.5348e-03      0.108 
  76    0   76  6    +0.9666    +0.9607    +0.9682  -7.4789e-03      0.108 
  99    0   99  6    +1.0100    +1.0047    +1.0123  -7.6337e-03      0.108 
 908  115  114  1    +0.2131    +0.2211    +0.2157  +5.3925e-03      0.108 
 311    0   75  5    -0.0509    -0.0472    -0.0447  -2.5087e-03      0.108 
  25    0   25  6    +1.0500    +1.0597    +1.0519  +7.7558e-03      0.107 
 794   49   45  1    -0.4441    -0.4510    -0.4440  -6.9509e-03      0.107 
  46    0   46  6    +1.0050    +0.9980    +1.0056  -7.5651e-03      0.107 
 713  108  109  4    -0.0131    -0.0153    -0.0114  -3.8991e-03      0.107 
 709  105  106  4    +0.0404    +0.0381    +0.0423  -4.1807e-03      0.107 
 303    0   67  5    -0.0320    -0.0371    -0.0340  -3.1131e-03      0.106 
 294    0   58  5    -0.0140    -0.0161    -0.0192  +3.1260e-03      0.106 
 274    0   38  5    +0.0000    +0.0037    +0.0016  +2.1130e-03      0.106 
 740   12    3  1    +0.2804    +0.2866    +0.2804  +6.1636e-03      0.106 
 267    0   31  5    -0.2878    -0.2822    -0.2871  +4.9334e-03      0.105 
1098  118   76  4    +0.2431    +0.2391    +0.2446  -5.4581e-03      0.105 
  16    0   16  6    +0.9888    +0.9981    +0.9907  +7.3496e-03      0.105 
 169    0   51  2    -0.0780    -0.0828    -0.0861  +3.2433e-03      0.105 
 449   64   61  1    -0.9862    -0.9706    -0.9792  +8.6168e-03      0.104 
 827   67   62  1    +0.1255    +0.1325    +0.1276  +4.8855e-03      0.104 
   2    0    2  6    +0.9868    +0.9816    +0.9889  -7.2707e-03      0.104 
 264    0   28  5    -0.0320    -0.0322    -0.0356  +3.4390e-03      0.104 
 705  103  104  4    +0.0709    +0.0663    +0.0710  -4.6997e-03      0.104 
 181    0   63  2    +0.0000    +0.0044    +0.0015  +2.8404e-03      0.103 
 455   62   67  1    -0.1241    -0.1214    -0.1262  +4.8323e-03      0.103 
 429   49   54  1    +0.1547    +0.1561    +0.1614  -5.3423e-03      0.103 
 422   45   49  1    +0.4616    +0.4682    +0.4615  +6.6962e-03      0.103 
 937   20   19  4    -0.0091    -0.0047    -0.0085  +3.7650e-03      0.103 
 205    0   87  2    +0.0400    +0.0445    +0.0406  +3.8907e-03      0.102 
 526  106  107  1    +0.1659    +0.1647    +0.1698  -5.0926e-03      0.102 
 118    0  118  6    +0.9727    +0.9815    +0.9744  +7.1091e-03      0.102 
 676   85   89  4    +0.1264    +0.1333    +0.1284  +4.9762e-03      0.102 
  48    0   48  6    +1.0230    +1.0311    +1.0238  +7.2795e-03      0.102 
1000   60   59  4    +0.0274    +0.0328    +0.0284  +4.3385e-03      0.102 
 345    0  109  5    -0.0140    -0.0188    -0.0156  -3.2687e-03      0.102 
 785   44   43  1    -0.2044    -0.2026    -0.2078  +5.2940e-03      0.102 
 142    0   24  2    -0.1300    -0.1244    -0.1218  -2.6030e-03      0.101 
 612   51   52  4    +0.0684    +0.0628    +0.0669  -4.1625e-03      0.101 
 689   82   96  4    +0.0876    +0.0907    +0.0865  +4.2726e-03      0.101 
 468   70   74  1    +0.3761    +0.3695    +0.3758  -6.2786e-03      0.101 
 411   40   42  1    +0.3759    +0.3700    +0.3763  -6.2877e-03      0.101 
 878   98   80  1    +0.5036    +0.5114    +0.5049  +6.5122e-03      0.100 
  87    0   87  6    +1.0150    +1.0085    +1.0156  -7.0227e-03      0.099 
1024   72   71  4    -0.1817    -0.1894    -0.1845  -4.8674e-03      0.099 
  29    0   29  6    +0.9658    +0.9746    +0.9678  +6.8315e-03      0.099 
 914    3    1  4    +0.1363    +0.1375    +0.1330  +4.5118e-03      0.098 
 315    0   79  5    -0.1470    -0.1414    -0.1373  -4.0163e-03      0.098 
 808   58   56  1    +0.0354    +0.0305    +0.0343  -3.8561e-03      0.098 
 582   31   32  4    -0.0612    -0.0643    -0.0602  -4.1275e-03      0.097 
1094  115  114  4    -0.0702    -0.0762    -0.0721  -4.0118e-03      0.097 
 691   80   97  4    +0.3120    +0.3144    +0.3088  +5.6082e-03      0.097 
 421   42   49  1    -0.0378    -0.0324    -0.0364  +4.0520e-03      0.097 
 702  101  102  4    +0.1203    +0.1183    +0.1228  -4.4974e-03      0.097 
1022   71   70  4    -0.3362    -0.3296    -0.3350  +5.3802e-03      0.097 
 628   59   60  4    -0.0628    -0.0683    -0.0639  -4.3900e-03      0.097 
 575   28   29  4    -0.0370    -0.0428    -0.0388  -3.9293e-03      0.097 
 782   41   40  1    -0.4949    -0.5088    -0.5026  -6.1933e-03      0.097 
 565   19   20  4    -0.0182    -0.0226    -0.0190  -3.6150e-03      0.096 
 433   55   56  1    -0.1342    -0.1390    -0.1347  -4.2364e-03      0.096 
 552   11   12  4    +0.3012    +0.2921    +0.2973  -5.2097e-03      0.096 
 442   59   60  1    -0.0867    -0.0828    -0.0873  +4.5141e-03      0.096 
 405   38   37  1    +1.0994    +1.0897    +1.0982  -8.4780e-03      0.096 
 990   56   54  4    +0.2967    +0.2872    +0.2922  -4.9878e-03      0.096 
 873   95   94  1    -0.8629    -0.8829    -0.8751  -7.8113e-03      0.096 
  26    0   26  6    +1.0150    +1.0102    +1.0170  -6.7884e-03      0.096 
 985   53   52  4    -0.0941    -0.0987    -0.0944  -4.3726e-03      0.095 
 553    2   12  4    -0.0506    -0.0525    -0.0487  -3.7895e-03      0.095 
 793   49   42  1    +0.0389    +0.0335    +0.0374  -3.9723e-03      0.095 
 965   40   37  4    +0.2149    +0.2093    +0.2144  -5.1368e-03      0.095 
 344    0  108  5    -0.0050    -0.0008    -0.0037  +2.9489e-03      0.095 
  23    0   23  6    +0.9904    +0.9987    +0.9921  +6.6336e-03      0.095 
 509   94  100  1    -0.3900    -0.3908    -0.3854  -5.3842e-03      0.094 
 964   39   37  4    +0.1447    +0.1388    +0.1433  -4.4397e-03      0.094 
  11    0   11  6    +0.9921    +1.0006    +0.9941  +6.5659e-03      0.094 
1081  106  105  4    -0.0538    -0.0520    -0.0558  +3.7730e-03      0.093 
1085  109  108  4    +0.0061    +0.0077    +0.0044  +3.3467e-03      0.093 
 467   71   73  1    +0.0604    +0.0664    +0.0628  +3.5989e-03      0.093 
 934   17   16  4    +0.0981    +0.1027    +0.0984  +4.3325e-03      0.093 
 916    5    3  4    +0.1531    +0.1553    +0.1507  +4.6134e-03      0.093 
 706  103  105  4    +0.0646    +0.0691    +0.0649  +4.1629e-03      0.093 
  15    0   15  6    +0.9705    +0.9790    +0.9725  +6.4292e-03      0.093 
 953   32   23  4    -0.2970    -0.3009    -0.2956  -5.3005e-03      0.093 
  21    0   21  6    +0.9725    +0.9810    +0.9746  +6.4234e-03      0.092 
1023   72   24  4    +0.6217    +0.6162    +0.6227  -6.5105e-03      0.092 
 376   16   17  1    +0.4424    +0.4486    +0.4425  +6.0921e-03      0.092 
 518  100  104  1    +0.2630    +0.2588    +0.2641  -5.2657e-03      0.092 
 632   61   62  4    -0.1175    -0.1116    -0.1159  +4.2353e-03      0.092 
 597   40   42  4    -0.1978    -0.1920    -0.1969  +4.9308e-03      0.092 
 227    0  109  2    -0.0370    -0.0405    -0.0375  -2.9643e-03      0.091 
 912  118   76  1    -0.4365    -0.4450    -0.4393  -5.6242e-03      0.091 
 453   49   66  1    -0.3205    -0.3315    -0.3262  -5.2873e-03      0.091 
 596   40   41  4    -0.1592    -0.1572    -0.1615  +4.3033e-03      0.091 
 604   46   48  4    -0.2906    -0.2866    -0.2919  +5.3127e-03      0.091 
 110    0  110  6    +0.9801    +0.9760    +0.9824  -6.3325e-03      0.091 
 688   80   96  4    +0.2924    +0.2961    +0.2907  +5.4008e-03      0.091 
  43    0   43  6    +0.9936    +1.0016    +0.9953  +6.3700e-03      0.091 
 939   21   20  4    -0.0133    -0.0093    -0.0127  +3.3985e-03      0.091 
  81    0   81  6    +0.9901    +0.9851    +0.9915  -6.3564e-03      0.091 
 600   34   43  4    -0.1401    -0.1346    -0.1388  +4.2317e-03      0.090 
1063   97   80  4    -0.3193    -0.3219    -0.3166  -5.2939e-03      0.090 
 654   70   74  4    -0.0823    -0.0874    -0.0833  -4.0919e-03      0.090 
 263    0   27  5    -0.3866    -0.3783    -0.3827  +4.4073e-03      0.090 
 920    5    8  4    -1.1608    -1.1733    -1.1652  -8.1023e-03      0.090 
 383   22   23  1    -0.2664    -0.2728    -0.2679  -4.9292e-03      0.090 
 718   17  113  4    -0.1373    -0.1429    -0.1390  -3.8935e-03      0.090 
 168    0   50  2    -0.0780    -0.0829    -0.0800  -2.9203e-03      0.090 
 235    0  117  2    -0.0920    -0.0902    -0.0937  +3.5603e-03      0.089 
 440   56   59  1    -0.0861    -0.0899    -0.0857  -4.2138e-03      0.089 
1031   77   69  4    -0.7382    -0.7357    -0.7428  +7.0450e-03      0.089 
 441   55   59  1    -0.0969    -0.1007    -0.0965  -4.2539e-03      0.089 
 444   60   61  1    -0.4065    -0.4052    -0.4000  -5.1804e-03      0.089 
 256    0   20  5    -0.0140    -0.0170    -0.0142  -2.8393e-03      0.089 
 556   11   13  4    -0.0051    -0.0093    -0.0061  -3.1836e-03      0.089 
 180    0   62  2    -0.3540    -0.3441    -0.3483  +4.1992e-03      0.089 
 828   66   65  1    +2.6519    +2.6746    +2.6635  +1.1148e-02      0.088 
 759   27   25  1    -1.3339    -1.3488    -1.3400  -8.8302e-03      0.088 
 773   37   35  1    +0.1120    +0.1066    +0.1108  -4.1666e-03      0.088 
  10    0   10  6    +1.0500    +1.0582    +1.0518  +6.3528e-03      0.088 
 805   56   55  1    +0.1343    +0.1387    +0.1348  +3.8696e-03      0.088 
 786   43   34  1    -0.2909    -0.2805    -0.2853  +4.8410e-03      0.087 
  14    0   14  6    +0.9869    +0.9952    +0.9890  +6.1202e-03      0.087 
 986   54   53  4    -0.0706    -0.0653    -0.0689  +3.6873e-03      0.087 
 672   84   85  4    +0.2286    +0.2294    +0.2340  -4.5361e-03      0.087 
 568   21   22  4    -0.0237    -0.0206    -0.0240  +3.3735e-03      0.087 
 820   64   63  1    -0.1405    -0.1346    -0.1386  +3.9255e-03      0.087 
 913    2    1  4    +0.0096    +0.0045    +0.0079  -3.3610e-03      0.087 
 159    0   41  2    -0.1700    -0.1767    -0.1799  +3.1445e-03      0.087 
 401   35   37  1    -0.1118    -0.1065    -0.1106  +4.1097e-03      0.087 
 720   32  114  4    +0.0694    +0.0719    +0.0682  +3.6451e-03      0.087 
1068   96   95  4    +0.3308    +0.3231    +0.3281  -5.0765e-03      0.086 
 813   59   55  1    +0.0979    +0.1017    +0.0975  +4.1230e-03      0.086 
 652   71   72  4    +0.5400    +0.5538    +0.5479  +5.8659e-03      0.086 
 630   60   61  4    +0.0304    +0.0352    +0.0319  +3.2904e-03      0.086 
 768   32   31  1    -0.1150    -0.1082    -0.1121  +3.8765e-03      0.085 
 936   19   18  4    -0.0140    -0.0110    -0.0143  +3.2864e-03      0.085 
 666   68   81  4    -0.1527    -0.1511    -0.1546  +3.4985e-03      0.085 
 574   27   28  4    -0.0223    -0.0173    -0.0206  +3.2796e-03      0.085 
 755   23   22  1    +0.2690    +0.2751    +0.2705  +4.6356e-03      0.085 
 818   62   61  1    -0.0865    -0.0830    -0.0794  -3.6350e-03      0.084 
 650   70   71  4    +0.3934    +0.3872    +0.3921  -4.9251e-03      0.084 
 356    1    3  1    +0.0018    -0.0025    +0.0004  -2.9534e-03      0.084 
 152    0   34  2    -0.2710    -0.2814    -0.2777  -3.6644e-03      0.084 
  13    0   13  6    +0.9808    +0.9886    +0.9828  +5.8133e-03      0.083 
 958   36   35  4    -0.0349    -0.0377    -0.0345  -3.2277e-03      0.083 
 557   12   14  4    -0.0641    -0.0624    -0.0658  +3.3940e-03      0.083 
 629   59   61  4    -0.0574    -0.0545    -0.0583  +3.7440e-03      0.083 
1061   96   82  4    -0.1272    -0.1295    -0.1257  -3.7840e-03      0.083 
 656   69   75  4    +0.8823    +0.8742    +0.8812  -7.0010e-03      0.083 
 522  104  105  1    +0.2711    +0.2678    +0.2722  -4.3759e-03      0.083 
1078  105  103  4    -0.0942    -0.0986    -0.0947  -3.9031e-03      0.083 
 859   86   85  1    -0.0571    -0.0606    -0.0576  -3.0747e-03      0.083 
 722  114  115  4    +0.0682    +0.0735    +0.0701  +3.3862e-03      0.082 
 250    0   14  5    -0.0050    -0.0012    -0.0037  +2.4913e-03      0.082 
 516  101  102  1    -0.4034    -0.4116    -0.4168  +5.1740e-03      0.082 
  44    0   44  6    +1.0118    +1.0188    +1.0130  +5.8263e-03      0.082 
 961   36   34  4    -0.0891    -0.0912    -0.0947  +3.5224e-03      0.082 
 428   53   54  1    -0.0651    -0.0710    -0.0676  -3.4352e-03      0.082 
 927   12    7  4    -0.0440    -0.0403    -0.0435  +3.1712e-03      0.082 
 430   49   54  1    +0.1605    +0.1572    +0.1614  -4.2623e-03      0.082 
 559   14   15  4    -0.0819    -0.0782    -0.0819  +3.7471e-03      0.081 
 374   12   16  1    +0.5642    +0.5608    +0.5664  -5.5366e-03      0.081 
 117    0  117  6    +0.9900    +0.9866    +0.9923  -5.6607e-03      0.081 
 951   31   17  4    -0.2528    -0.2483    -0.2527  +4.4765e-03      0.081 
 413   43   44  1    +0.2079    +0.2156    +0.2114  +4.1899e-03      0.080 
 750   19   18  1    -0.4152    -0.4222    -0.4173  -4.9891e-03      0.080 
 276    0   40  5    +0.0725    +0.0751    +0.0727  +2.3315e-03      0.080 
1070  100   98  4    -0.1786    -0.1821    -0.1780  -4.1071e-03      0.080 
 608   45   49  4    -0.2409    -0.2463    -0.2419  -4.3981e-03      0.080 
 592   37   39  4    -0.0917    -0.0945    -0.0911  -3.4644e-03      0.079 
 333    0   97  5    -0.0410    -0.0357    -0.0379  +2.2317e-03      0.079 
 541    1    2  4    -0.0282    -0.0235    -0.0267  +3.1756e-03      0.079 
 275    0   39  5    -0.0510    -0.0523    -0.0548  +2.5154e-03      0.079 
 249    0   13  5    -0.0740    -0.0766    -0.0736  -2.9737e-03      0.079 
1065   99   80  4    -0.2535    -0.2551    -0.2506  -4.4676e-03      0.079 
 239    0    3  5    -0.0460    -0.0439    -0.0463  +2.3325e-03      0.079 
1015   67   66  4    -0.2145    -0.2126    -0.2168  +4.1643e-03      0.079 
  65    0   65  6    +0.9987    +1.0055    +0.9999  +5.5503e-03      0.079 
 963   37   38  4    -0.4958    -0.5076    -0.5025  -5.0921e-03      0.079 
 530  110  111  1    -0.3568    -0.3493    -0.3536  +4.2799e-03      0.078 
 653   71   73  4    -0.2038    -0.2129    -0.2092  -3.7175e-03      0.078 
  82    0   82  6    +0.9976    +1.0046    +0.9991  +5.4872e-03      0.078 
 829   67   66  1    -0.2545    -0.2616    -0.2575  -4.1686e-03      0.077 
 437   51   58  1    +0.0910    +0.0930    +0.0896  +3.3860e-03      0.077 
  55    0   55  6    +0.9557    +0.9512    +0.9565  -5.3338e-03      0.077 
 320    0   84  5    -0.0320    -0.0303    -0.0326  +2.3346e-03      0.077 
1096  117   12  4    -0.0370    -0.0320    -0.0349  +2.8899e-03      0.077 
  70    0   70  6    +0.9840    +0.9800    +0.9854  -5.4079e-03      0.077 
 762   17   30  1    -0.5539    -0.5625    -0.5573  -5.1604e-03      0.077 
 942   24   23  4    +1.2825    +1.2688    +1.2757  -6.9079e-03      0.077 
 241    0    5  5    +0.0000    -0.0049    -0.0034  -1.4845e-03      0.077 
 125    0    7  2    -0.0870    -0.0804    -0.0825  +2.1261e-03      0.077 
1048   89   85  4    -0.0286    -0.0276    -0.0244  -3.1986e-03      0.077 
 997   59   56  4    +0.0540    +0.0553    +0.0587  -3.4203e-03      0.076 
1005   59   63  4    -0.7053    -0.7171    -0.7113  -5.7914e-03      0.076 
 712  106  107  4    +0.0816    +0.0757    +0.0790  -3.3693e-03      0.076 
 562   16   17  4    -0.1063    -0.1104    -0.1068  -3.6114e-03      0.076 
  80    0   80  6    +1.0400    +1.0362    +1.0416  -5.4595e-03      0.076 
 436   56   58  1    -0.0348    -0.0308    -0.0338  +2.9843e-03      0.076 
 543    4    5  4    -0.1575    -0.1637    -0.1602  -3.5096e-03      0.076 
 945   27   25  4    -0.1687    -0.1716    -0.1678  -3.7464e-03      0.076 
 348    0  112  5    +0.1155    +0.1215    +0.1183  +3.1652e-03      0.076 
 179    0   61  2    +1.6000    +1.5726    +1.5795  -6.9642e-03      0.075 
  91    0   91  6    +0.9800    +0.9783    +0.9836  -5.2497e-03      0.075 
 399   19   34  1    +0.7583    +0.7518    +0.7579  -6.0999e-03      0.075 
1060   96   80  4    -0.3022    -0.3060    -0.3015  -4.5321e-03      0.075 
 360    6    7  1    -0.6081    -0.6158    -0.6105  -5.2650e-03      0.075 
1077  104  103  4    -0.1047    -0.1014    -0.1050  +3.5904e-03      0.075 
 265    0   29  5    -0.0180    -0.0183    -0.0159  -2.4098e-03      0.075 
 358    3    5  1    +0.0991    +0.1035    +0.1001  +3.3620e-03      0.075 
 385   23   25  1    -3.6155    -3.6129    -3.6246  +1.1632e-02      0.075 
 593   37   40  4    -0.1475    -0.1520    -0.1482  -3.7324e-03      0.074 
 584   15   33  4    -0.1907    -0.1964    -0.1927  -3.7746e-03      0.074 
 966   38   30  4    +0.2426    +0.2335    +0.2371  -3.5775e-03      0.074 
 270    0   34  5    +0.0584    +0.0610    +0.0588  +2.2565e-03      0.074 
  47    0   47  6    +0.9938    +0.9892    +0.9944  -5.1976e-03      0.074 
 542    1    3  4    -0.1458    -0.1392    -0.1426  +3.4546e-03      0.074 
 316    0   80  5    +0.9006    +0.8789    +0.8747  +4.2649e-03      0.074 
1079  106  100  4    -0.1018    -0.1056    -0.1021  -3.5120e-03      0.073 
1054   92   89  4    +0.1275    +0.1329    +0.1365  -3.6393e-03      0.073 
1089  112  110  4    +0.1155    +0.1213    +0.1183  +3.0452e-03      0.073 
1084  107  106  4    -0.1183    -0.1125    -0.1159  +3.4304e-03      0.073 
 145    0   27  2    -0.3750    -0.3862    -0.3832  -3.0478e-03      0.072 
 232    0  114  2    -0.0370    -0.0370    -0.0392  +2.1964e-03      0.072 
 501   94   95  1    +0.8733    +0.8798    +0.8857  -5.9063e-03      0.072 
 381   20   21  1    -0.1549    -0.1557    -0.1524  -3.3698e-03      0.072 
   5    0    5  6    +0.9992    +1.0061    +1.0011  +5.0365e-03      0.071 
 415   44   45  1    +0.1304    +0.1272    +0.1304  -3.1645e-03      0.071 
 300    0   64  5    +0.0000    -0.0045    -0.0060  +1.5069e-03      0.071 
 883   97   96  1    -0.4200    -0.4088    -0.4133  +4.4842e-03      0.071 
 102    0  102  6    +0.9987    +0.9958    +1.0008  -4.9751e-03      0.071 
 131    0   13  2    -0.1560    -0.1584    -0.1559  -2.5048e-03      0.071 
 242    0    6  5    -0.1881    -0.1932    -0.1901  -3.0742e-03      0.070 
   4    0    4  6    +0.9980    +0.9949    +0.9998  -4.9424e-03      0.070 
 771   34   19  1    -0.7087    -0.7141    -0.7085  -5.5481e-03      0.070 
  86    0   86  6    +1.0010    +1.0065    +1.0016  +4.9283e-03      0.070 
 638   49   66  4    -0.2258    -0.2219    -0.2257  +3.7851e-03      0.070 
 968   41   40  4    +0.1618    +0.1677    +0.1644  +3.3039e-03      0.070 
 662   78   79  4    -0.1232    -0.1255    -0.1223  -3.1186e-03      0.070 
 221    0  103  2    +0.2940    +0.2950    +0.2924  +2.6585e-03      0.070 
 540   76  118  1    +0.4409    +0.4395    +0.4438  -4.2879e-03      0.069 
 792   49   42  1    +0.0389    +0.0345    +0.0374  -2.9023e-03      0.069 
 528  103  110  1    +0.3139    +0.3088    +0.3129  -4.0745e-03      0.069 
 153    0   35  2    -0.1520    -0.1466    -0.1496  +2.9160e-03      0.069 
 228    0  110  2    -0.1790    -0.1727    -0.1750  +2.2847e-03      0.069 
 218    0  100  2    +2.3500    +2.3316    +2.3245  +7.0311e-03      0.069 
1017   69   47  4    +1.1647    +1.1704    +1.1770  -6.6118e-03      0.069 
 465   24   72  1    +1.7211    +1.7355    +1.7278  +7.6601e-03      0.069 
 583   27   32  4    -0.1470    -0.1427    -0.1461  +3.3873e-03      0.068 
 898  107  106  1    -0.1638    -0.1710    -0.1676  -3.3902e-03      0.068 
  56    0   56  6    +0.9574    +0.9535    +0.9581  -4.6976e-03      0.068 
 226    0  108  2    -0.0090    -0.0115    -0.0094  -2.0179e-03      0.068 
 699   99  100  4    +0.1367    +0.1404    +0.1373  +3.0712e-03      0.068 
  39    0   39  6    +0.9703    +0.9768    +0.9721  +4.7104e-03      0.068 
 929   14   12  4    +0.0769    +0.0754    +0.0782  -2.8258e-03      0.068 
 536  114  115  1    -0.2130    -0.2122    -0.2156  +3.3909e-03      0.068 
  58    0   58  6    +0.9710    +0.9760    +0.9714  +4.6741e-03      0.067 
 590   34   37  4    -0.0900    -0.0915    -0.0943  +2.7948e-03      0.067 
 364    4   11  1    -0.3404    -0.3469    -0.3428  -4.1172e-03      0.067 
 426   51   52  1    +0.1247    +0.1182    +0.1213  -3.0079e-03      0.067 
 219    0  101  2    -0.1010    -0.1078    -0.1100  +2.1666e-03      0.067 
  78    0   78  6    +1.0082    +1.0144    +1.0097  +4.7295e-03      0.067 
  73    0   73  6    +0.9910    +0.9973    +0.9926  +4.6653e-03      0.067 
 369    7   12  1    -0.6968    -0.6996    -0.6947  -4.8312e-03      0.066 
 306    0   70  5    +0.0352    +0.0329    +0.0315  +1.4198e-03      0.066 
 627   55   59  4    -0.1335    -0.1300    -0.1334  +3.3250e-03      0.066 
 177    0   59  2    +0.2760    +0.2677    +0.2702  -2.5669e-03      0.066 
 948   17   30  4    -0.4644    -0.4618    -0.4660  +4.1751e-03      0.065 
 324    0   88  5    -0.0460    -0.0457    -0.0478  +2.0985e-03      0.065 
 529  109  110  1    +0.0659    +0.0664    +0.0638  +2.5935e-03      0.065 
 615   49   54  4    +0.1719    +0.1660    +0.1625  +3.4335e-03      0.065 
 572   26   25  4    +0.2869    +0.2944    +0.2910  +3.3320e-03      0.065 
  79    0   79  6    +1.0162    +1.0131    +1.0177  -4.5800e-03      0.064 
   7    0    7  6    +0.9915    +0.9980    +0.9935  +4.5138e-03      0.064 
 907  115   27  1    -0.3141    -0.3162    -0.3125  -3.7287e-03      0.064 
1075  103  100  4    -0.0175    -0.0123    -0.0146  +2.2948e-03      0.064 
 744   15   13  1    -0.3552    -0.3523    -0.3563  +4.0184e-03      0.064 
1057   94   92  4    +0.2744    +0.2784    +0.2822  -3.7328e-03      0.064 
 701   92  102  4    -0.1189    -0.1216    -0.1244  +2.8136e-03      0.064 
 801   54   49  1    -0.1499    -0.1526    -0.1559  +3.3076e-03      0.064 
 150    0   32  2    -0.2710    -0.2690    -0.2712  +2.2664e-03      0.063 
 217    0   99  2    -0.4200    -0.4178    -0.4149  -2.8311e-03      0.062 
 222    0  104  2    -0.1750    -0.1732    -0.1755  +2.3030e-03      0.062 
1082  107  105  4    -0.1306    -0.1318    -0.1288  -2.9633e-03      0.062 
 815   61   59  1    +0.1202    +0.1234    +0.1203  +3.0428e-03      0.062 
 757   25   23  1    +3.8275    +3.8466    +3.8369  +9.7687e-03      0.061 
 237    0    1  5    -0.1740    -0.1667    -0.1693  +2.6201e-03      0.061 
 106    0  106  6    +0.9801    +0.9866    +0.9823  +4.2615e-03      0.061 
 295    0   59  5    -0.5431    -0.5492    -0.5523  +3.0584e-03      0.061 
 388   27   28  1    +0.1777    +0.1811    +0.1781  +2.9825e-03      0.061 
 886  101  100  1    +0.3024    +0.3101    +0.3067  +3.3826e-03      0.060 
 525  105  108  1    +0.1124    +0.1087    +0.1112  -2.5654e-03      0.060 
 414   34   43  1    +0.2952    +0.2862    +0.2895  -3.3082e-03      0.060 
 510   95   96  1    +0.6699    +0.6678    +0.6722  -4.4178e-03      0.060 
 766   31   29  1    +0.0112    +0.0123    +0.0102  +2.1001e-03      0.060 
 418   46   48  1    +0.7318    +0.7364    +0.7318  +4.6319e-03      0.059 
1043   85   83  4    -0.1840    -0.1847    -0.1878  +3.1093e-03      0.059 
 802   54   49  1    -0.1551    -0.1529    -0.1559  +3.0876e-03      0.059 
 982   50   49  4    -0.1634    -0.1625    -0.1653  +2.8100e-03      0.059 
 162    0   44  2    -0.0740    -0.0795    -0.0775  -2.0105e-03      0.059 
 146    0   28  2    -0.0780    -0.0748    -0.0768  +1.9909e-03      0.058 
 120    0    2  2    -0.0920    -0.0976    -0.0958  -1.8586e-03      0.058 
 819   59   63  1    +0.1413    +0.1351    +0.1378  -2.6938e-03      0.058 
1080  105  104  4    -0.0234    -0.0224    -0.0246  +2.1338e-03      0.058 
 991   56   55  4    +0.0593    +0.0575    +0.0598  -2.2844e-03      0.058 
 191    0   73  2    -0.0600    -0.0602    -0.0624  +2.2152e-03      0.057 
 892  105  103  1    -0.2445    -0.2486    -0.2453  -3.2246e-03      0.057 
 787   45   44  1    -0.1300    -0.1274    -0.1300  +2.5329e-03      0.057 
 685   92   94  4    -0.2098    -0.2158    -0.2127  -3.1002e-03      0.057 
  41    0   41  6    +0.9706    +0.9765    +0.9726  +3.9300e-03      0.057 
1014   66   65  4    -0.3971    -0.4002    -0.4034  +3.2289e-03      0.056 
 947   29   28  4    +0.0159    +0.0155    +0.0176  -2.1838e-03      0.056 
 174    0   56  2    -0.3860    -0.3869    -0.3843  -2.5327e-03      0.056 
 667   81   80  4    +0.5864    +0.5873    +0.5835  +3.7126e-03      0.055 
 915    5    4  4    +0.1556    +0.1557    +0.1583  -2.5597e-03      0.055 
 601   44   45  4    -0.0362    -0.0357    -0.0336  -2.1339e-03      0.055 
 114    0  114  6    +0.9662    +0.9720    +0.9682  +3.8239e-03      0.055 
 588   33   37  4    -0.2985    -0.2923    -0.2955  +3.2232e-03      0.055 
 839   73   71  1    -0.0600    -0.0603    -0.0624  +2.1152e-03      0.055 
 310    0   74  5    -0.1840    -0.1837    -0.1861  +2.3470e-03      0.055 
 203    0   85  2    -0.1100    -0.1152    -0.1164  +1.2608e-03      0.054 
  66    0   66  6    +1.0500    +1.0473    +1.0511  -3.8645e-03      0.053 
1083  108  105  4    +0.0081    +0.0096    +0.0077  +1.8980e-03      0.053 
 292    0   56  5    -0.1630    -0.1613    -0.1630  +1.7111e-03      0.053 
 550    4   11  4    +0.1854    +0.1876    +0.1848  +2.8129e-03      0.053 
 377   17   18  1    +0.6996    +0.6944    +0.6984  -3.9922e-03      0.053 
 398   15   33  1    +0.8376    +0.8333    +0.8376  -4.3235e-03      0.053 
1042   84   83  4    -0.2606    -0.2636    -0.2666  +3.0107e-03      0.053 
 296    0   60  5    -0.0140    -0.0116    -0.0100  -1.6065e-03      0.052 
 731    6    5  1    +0.3691    +0.3684    +0.3716  -3.1433e-03      0.052 
 646   49   69  4    -0.0745    -0.0717    -0.0741  +2.4147e-03      0.052 
1067  100   94  4    +0.1769    +0.1793    +0.1818  -2.4829e-03      0.052 
 352    0  116  5    +3.3754    +3.3943    +3.4015  -7.1618e-03      0.052 
 141    0   23  2    -0.0320    -0.0320    -0.0329  +8.9955e-04      0.052 
 824   66   49  1    +0.3230    +0.3258    +0.3288  -2.9945e-03      0.052 
 396   31   32  1    +0.1155    +0.1103    +0.1126  -2.3233e-03      0.051 
1087  110  109  4    +0.0010    -0.0010    +0.0008  -1.8104e-03      0.051 
 784   42   41  1    -0.3187    -0.3136    -0.3166  +2.9610e-03      0.051 
1032   77   75  4    -0.0849    -0.0899    -0.0876  -2.3609e-03      0.051 
 799   53   52  1    -0.0409    -0.0450    -0.0429  -2.0967e-03      0.050 
  31    0   31  6    +0.9670    +0.9655    +0.9689  -3.4669e-03      0.050 
 800   54   53  1    +0.0653    +0.0698    +0.0678  +2.0666e-03      0.049 
 956   33   15  4    +0.2575    +0.2616    +0.2590  +2.6674e-03      0.049 
 765   31   17  1    +0.4253    +0.4232    +0.4201  +3.0703e-03      0.048 
 271    0   35  5    -0.0410    -0.0470    -0.0453  -1.6619e-03      0.048 
 580   29   31  4    -0.0339    -0.0317    -0.0336  +1.8241e-03      0.048 
 727    2    1  1    +0.2386    +0.2401    +0.2375  +2.5804e-03      0.048 
 545    5    6  4    +0.2486    +0.2507    +0.2481  +2.6027e-03      0.048 
 389   28   29  1    +0.0991    +0.1028    +0.1007  +2.1208e-03      0.048 
 339    0  103  5    +0.2013    +0.2033    +0.2051  -1.8212e-03      0.047 
 714  103  110  4    +0.0833    +0.0859    +0.0838  +2.0909e-03      0.046 
 974   46   45  4    -0.2092    -0.2140    -0.2116  -2.3783e-03      0.046 
1029   75   74  4    +0.1296    +0.1343    +0.1323  +2.0235e-03      0.046 
 810   59   54  1    +0.0731    +0.0706    +0.0727  -2.0993e-03      0.045 
 289    0   53  5    -0.0510    -0.0514    -0.0529  +1.5109e-03      0.045 
 397   27   32  1    +0.4653    +0.4675    +0.4645  +2.9890e-03      0.045 
 523  105  106  1    +0.0716    +0.0662    +0.0680  -1.8252e-03      0.045 
 308    0   72  5    +0.4400    +0.4358    +0.4381  -2.3579e-03      0.045 
 586   35   36  4    +0.0323    +0.0302    +0.0320  -1.7171e-03      0.045 
  52    0   52  6    +0.9750    +0.9726    +0.9757  -3.0913e-03      0.044 
 806   57   56  1    +0.1068    +0.1060    +0.1079  -1.9651e-03      0.044 
 760   28   27  1    -0.1771    -0.1753    -0.1775  +2.1701e-03      0.044 
 816   61   60  1    +0.4069    +0.3979    +0.4005  -2.5702e-03      0.044 
 371   12   14  1    +0.6533    +0.6542    +0.6510  +3.1681e-03      0.044 
 171    0   53  2    -0.1060    -0.1088    -0.1105  +1.6780e-03      0.044 
 609   48   49  4    -0.2496    -0.2569    -0.2546  -2.2545e-03      0.044 
  90    0   90  6    +0.9850    +0.9926    +0.9896  +3.0395e-03      0.044 
 417   46   47  1    +1.5983    +1.5998    +1.6044  -4.6184e-03      0.043 
 224    0  106  2    -0.1980    -0.1889    -0.1907  +1.7879e-03      0.043 
 148    0   30  2    -0.0000    -0.0029    -0.0036  +6.4562e-04      0.043 
 752   19   15  1    -0.4784    -0.4742    -0.4770  +2.7810e-03      0.043 
 764   30   26  1    -4.1285    -4.1463    -4.1392  -7.1177e-03      0.043 
 814   60   59  1    +0.0870    +0.0897    +0.0876  +2.0192e-03      0.043 
 252    0   16  5    -0.0460    -0.0478    -0.0464  -1.3898e-03      0.042 
 558   13   15  4    -0.0816    -0.0801    -0.0821  +1.9298e-03      0.042 
 204    0   86  2    -0.0970    -0.0995    -0.0980  -1.5589e-03      0.041 
 533   32  113  1    +0.2451    +0.2447    +0.2424  +2.3075e-03      0.041 
 471   74   75  1    +0.0570    +0.0594    +0.0578  +1.5800e-03      0.041 
 349    0  113  5    +0.3072    +0.3111    +0.3090  +2.1015e-03      0.041 
 277    0   41  5    -0.0460    -0.0401    -0.0415  +1.3463e-03      0.041 
 268    0   32  5    -0.2460    -0.2502    -0.2486  -1.5372e-03      0.041 
 804   56   54  1    -0.2124    -0.2100    -0.2120  +2.0113e-03      0.040 
1052   91   90  4    -0.0319    -0.0286    -0.0270  -1.5945e-03      0.040 
 969   42   40  4    +0.1867    +0.1835    +0.1856  -2.1262e-03      0.040 
 361    8    9  1    -0.0964    -0.1008    -0.0992  -1.6230e-03      0.040 
 355    1    2  1    -0.2368    -0.2379    -0.2358  -2.1615e-03      0.040 
 578   26   30  4    +0.5157    +0.5120    +0.5145  -2.5525e-03      0.040 
 527  108  109  1    +0.1030    +0.1032    +0.1015  +1.6956e-03      0.040 
 486   84   85  1    -0.6228    -0.6349    -0.6378  +2.8739e-03      0.040 
 394   29   31  1    -0.0112    -0.0088    -0.0102  +1.3985e-03      0.040 
 368    3   12  1    -0.2766    -0.2743    -0.2766  +2.3052e-03      0.040 
 736   11    4  1    +0.3436    +0.3485    +0.3461  +2.4168e-03      0.039 
 288    0   52  5    -0.0230    -0.0202    -0.0214  +1.2471e-03      0.039 
 539   75  118  1    -0.2818    -0.2792    -0.2772  -2.0055e-03      0.039 
 499   92   94  1    +0.7912    +0.8084    +0.8115  -3.1459e-03      0.038 
 225    0  107  2    -0.3490    -0.3536    -0.3556  +1.9716e-03      0.038 
 642   65   66  4    +0.6384    +0.6438    +0.6465  -2.6551e-03      0.038 
  97    0   97  6    +1.0175    +1.0167    +1.0194  -2.7037e-03      0.038 
 293    0   57  5    -0.0140    -0.0148    -0.0159  +1.1071e-03      0.038 
 284    0   48  5    -0.0510    -0.0562    -0.0550  -1.1458e-03      0.038 
 984   52   51  4    -0.0804    -0.0775    -0.0791  +1.5999e-03      0.038 
 661   77   78  4    -0.0120    -0.0160    -0.0174  +1.3230e-03      0.038 
  53    0   53  6    +0.9605    +0.9584    +0.9610  -2.5969e-03      0.038 
 618   54   56  4    -0.3020    -0.2955    -0.2975  +1.9755e-03      0.038 
 537   68  116  1    +1.8452    +1.8105    +1.8142  -3.7358e-03      0.037 
 639   49   66  4    -0.2258    -0.2237    -0.2257  +2.0151e-03      0.037 
 546    6    7  4    +0.0639    +0.0598    +0.0613  -1.5058e-03      0.037 
 573   25   27  4    +0.2996    +0.2974    +0.2995  -2.1077e-03      0.037 
 445   60   62  1    -0.0395    -0.0443    -0.0427  -1.5451e-03      0.037 
 474   75   77  1    -0.7536    -0.7680    -0.7651  -2.9533e-03      0.036 
 622   56   58  4    -0.1333    -0.1284    -0.1301  +1.6849e-03      0.036 
 244    0    8  5    +0.0866    +0.0874    +0.0865  +8.5203e-04      0.036 
  94    0   94  6    +0.9984    +1.0029    +1.0004  +2.4986e-03      0.035 
 919    9    8  4    +0.6157    +0.6129    +0.6151  -2.2844e-03      0.035 
  35    0   35  6    +0.9803    +0.9843    +0.9819  +2.4596e-03      0.035 
 126    0    8  2    -0.2800    -0.2874    -0.2887  +1.3277e-03      0.035 
 946   28   27  4    +0.0050    +0.0019    +0.0032  -1.3017e-03      0.035 
1093  115   27  4    +0.0382    +0.0363    +0.0377  -1.3983e-03      0.035 
 567   20   21  4    -0.0049    -0.0070    -0.0057  -1.2643e-03      0.034 
  72    0   72  6    +0.9800    +0.9785    +0.9809  -2.3983e-03      0.034 
 725   75  118  4    +0.3095    +0.3089    +0.3070  +1.8932e-03      0.034 
 899  109  108  1    -0.1029    -0.0999    -0.1013  +1.4622e-03      0.034 
 507   80   99  1    -0.4706    -0.4687    -0.4710  +2.2618e-03      0.034 
 342    0  106  5    -0.0740    -0.0800    -0.0789  -1.1484e-03      0.034 
 279    0   43  5    -0.0320    -0.0318    -0.0329  +1.0729e-03      0.034 
 461   68   69  1   +10.2359   +10.3382   +10.3468  -8.5280e-03      0.034 
  57    0   57  6    +0.9778    +0.9808    +0.9785  +2.3211e-03      0.033 
 473   69   77  1    -2.9061    -2.9175    -2.9223  +4.7327e-03      0.033 
 614   53   54  4    +0.0431    +0.0402    +0.0415  -1.3166e-03      0.033 
  51    0   51  6    +0.9821    +0.9849    +0.9826  +2.3011e-03      0.033 
 353    0  117  5    -0.0370    -0.0361    -0.0349  -1.2301e-03      0.033 
 248    0   12  5    -0.3960    -0.3975    -0.3989  +1.4576e-03      0.033 
 682   89   92  4    -0.1002    -0.1071    -0.1055  -1.5742e-03      0.033 
 149    0   31  2    +0.5520    +0.5410    +0.5430  -1.9129e-03      0.033 
1045   86   85  4    +0.0383    +0.0365    +0.0353  +1.1709e-03      0.032 
 841   75   70  1    -0.3648    -0.3668    -0.3648  -2.0094e-03      0.032 
 189    0   71  2    +0.0000    -0.0046    -0.0052  +6.4033e-04      0.032 
 503   82   96  1    -0.5121    -0.5209    -0.5230  +2.1118e-03      0.032 
 233    0  115  2    -0.1010    -0.0956    -0.0968  +1.1438e-03      0.032 
 875   96   82  1    +0.5166    +0.5256    +0.5277  -2.1009e-03      0.032 
 973   45   44  4    +0.0149    +0.0110    +0.0122  -1.1657e-03      0.032 
 954   32   31  4    +0.0393    +0.0369    +0.0382  -1.2861e-03      0.032 
  71    0   71  6    +0.9824    +0.9816    +0.9838  -2.2147e-03      0.032 
 776   37   34  1    +0.0411    +0.0401    +0.0412  -1.1577e-03      0.032 
 635   64   61  4    +0.1898    +0.1953    +0.1938  +1.5117e-03      0.032 
 726   76  118  4    -0.2413    -0.2443    -0.2427  -1.6472e-03      0.032 
1076  104  100  4    -0.1070    -0.1080    -0.1065  -1.4903e-03      0.031 
 403   34   36  1    +0.1836    +0.1810    +0.1825  -1.4802e-03      0.031 
 671   83   85  4    +0.2704    +0.2770    +0.2788  -1.7509e-03      0.031 
 135    0   17  2    -0.0510    -0.0508    -0.0502  -5.7133e-04      0.030 
 791   49   47  1    +0.5772    +0.5912    +0.5892  +2.0558e-03      0.030 
 112    0  112  6    +0.9750    +0.9755    +0.9775  -2.0835e-03      0.030 
 940   22   21  4    +0.0052    +0.0064    +0.0053  +1.1091e-03      0.030 
 918    7    6  4    -0.0613    -0.0576    -0.0588  +1.2106e-03      0.030 
  18    0   18  6    +0.9730    +0.9730    +0.9751  -2.0714e-03      0.030 
 480   68   81  1    -1.6069    -1.6371    -1.6401  +2.9809e-03      0.030 
 626   56   59  4    -0.1059    -0.1043    -0.1057  +1.4376e-03      0.030 
 660   75   77  4    +0.1599    +0.1676    +0.1661  +1.5066e-03      0.029 
 994   58   56  4    +0.1125    +0.1079    +0.1092  -1.3203e-03      0.029 
 633   63   59  4    +0.7259    +0.7299    +0.7321  -2.2129e-03      0.029 
  36    0   36  6    +0.9800    +0.9796    +0.9816  -2.0240e-03      0.029 
 100    0  100  6    +1.0170    +1.0212    +1.0192  +2.0267e-03      0.029 
1025   73   71  4    +0.1943    +0.1985    +0.1998  -1.3259e-03      0.028 
 506   80   98  1    -0.4966    -0.4998    -0.4980  -1.8295e-03      0.028 
 669   82   83  4    +0.5397    +0.5543    +0.5562  -1.8525e-03      0.028 
 425   49   51  1    +0.3000    +0.3051    +0.3035  +1.6010e-03      0.028 
 144    0   26  2    +6.5000    +6.5239    +6.5292  -5.3634e-03      0.028 
 261    0   25  5    +0.7151    +0.7181    +0.7164  +1.6817e-03      0.027 
 576   30   17  4    +0.4853    +0.4886    +0.4869  +1.7523e-03      0.027 
 387   25   27  1    +1.3946    +1.4037    +1.4009  +2.7492e-03      0.027 
 254    0   18  5    -0.0880    -0.0893    -0.0884  -9.6706e-04      0.027 
 643   66   67  4    +0.1958    +0.1969    +0.1982  -1.3715e-03      0.027 
1012   66   62  4    +0.1768    +0.1795    +0.1781  +1.4011e-03      0.026 
 631   60   62  4    -0.0718    -0.0692    -0.0704  +1.1846e-03      0.026 
 599   43   44  4    -0.1484    -0.1485    -0.1472  -1.2861e-03      0.026 
 373   14   15  1    +0.5799    +0.5805    +0.5824  -1.9064e-03      0.026 
 611   49   51  4    +0.2000    +0.2047    +0.2033  +1.3318e-03      0.026 
 404   34   37  1    -0.0411    -0.0421    -0.0412  -9.3790e-04      0.026 
 251    0   15  5    -0.2380    -0.2372    -0.2382  +9.9480e-04      0.026 
 367    2   12  1    -0.3306    -0.3347    -0.3333  -1.4290e-03      0.025 
1074  102  101  4    -0.1295    -0.1321    -0.1310  -1.1847e-03      0.025 
 587   35   37  4    -0.0733    -0.0784    -0.0773  -1.1248e-03      0.025 
 735   10    9  1    +0.1000    +0.0969    +0.0979  -1.0501e-03      0.025 
 240    0    4  5    +0.0279    +0.0238    +0.0246  -7.8669e-04      0.025 
 410   40   41  1    +0.4991    +0.5085    +0.5069  +1.5878e-03      0.025 
 551    5   11  4    +0.2041    +0.2026    +0.2039  -1.3254e-03      0.024 
 566   15   19  4    -0.0733    -0.0733    -0.0723  -1.0234e-03      0.024 
 448   63   64  1    +0.1413    +0.1382    +0.1393  -1.1035e-03      0.024 
 431   54   55  1    +0.0590    +0.0579    +0.0590  -1.1094e-03      0.024 
 245    0    9  5    +0.0000    -0.0011    -0.0005  -5.2060e-04      0.024 
1034   79   78  4    +0.1361    +0.1373    +0.1362  +1.1039e-03      0.024 
 255    0   19  5    -0.1950    -0.1956    -0.1966  +9.6526e-04      0.024 
 147    0   29  2    -0.1100    -0.1115    -0.1106  -9.2844e-04      0.024 
 269    0   33  5    -0.0410    -0.0372    -0.0365  -6.8937e-04      0.023 
  30    0   30  6    +0.9655    +0.9659    +0.9675  -1.6277e-03      0.023 
 617   54   55  4    -0.0331    -0.0313    -0.0324  +1.0223e-03      0.023 
 347    0  111  5    -0.1096    -0.1111    -0.1121  +9.7480e-04      0.023 
 446   61   62  1    +0.0867    +0.0805    +0.0795  +9.9009e-04      0.023 
 434   56   57  1    -0.1054    -0.1055    -0.1065  +1.0074e-03      0.023 
 158    0   40  2    -0.5520    -0.5382    -0.5393  +1.1498e-03      0.023 
 896  107  105  1    -0.1852    -0.1868    -0.1880  +1.1518e-03      0.023 
1071  100   99  4    -0.0921    -0.0947    -0.0938  -9.4347e-04      0.022 
 721   27  115  4    -0.0486    -0.0474    -0.0483  +9.0685e-04      0.022 
 156    0   38  2    +0.0000    -0.0043    -0.0046  +3.2308e-04      0.022 
 395   23   32  1    -0.2301    -0.2282    -0.2293  +1.1271e-03      0.022 
 980   49   45  4    +0.2423    +0.2443    +0.2431  +1.1783e-03      0.022 
1004   62   61  4    +0.1085    +0.1058    +0.1068  -9.7985e-04      0.022 
 127    0    9  2    +0.0000    +0.0042    +0.0048  -6.2285e-04      0.021 
 925   12    2  4    +0.0422    +0.0394    +0.0403  -8.3215e-04      0.021 
 511   96   97  1    +0.4243    +0.4162    +0.4175  -1.3485e-03      0.021 
 155    0   37  2    +0.0000    -0.0044    -0.0040  -3.4721e-04      0.021 
 905  113   32  1    -0.2390    -0.2352    -0.2364  +1.1764e-03      0.021 
 868   92   89  1    -0.6412    -0.6577    -0.6593  +1.5993e-03      0.021 
 777   37   38  1    -1.0994    -1.1000    -1.0982  -1.8420e-03      0.021 
 728    3    1  1    -0.0015    -0.0009    -0.0002  -7.3044e-04      0.021 
 977   49   47  4    +0.3336    +0.3368    +0.3380  -1.1755e-03      0.021 
 978   49   42  4    +0.0732    +0.0705    +0.0714  -9.1316e-04      0.020 
 711  105  108  4    -0.0249    -0.0254    -0.0247  -7.4607e-04      0.020 
 855   83   82  1    +1.3053    +1.3286    +1.3267  +1.8923e-03      0.020 
 175    0   57  2    -0.0550    -0.0546    -0.0539  -6.3506e-04      0.019 
1092  114   32  4    -0.0822    -0.0820    -0.0811  -8.3151e-04      0.019 
 992   57   56  4    +0.1570    +0.1555    +0.1564  -9.0959e-04      0.019 
 872   94   93  1    -0.7292    -0.7438    -0.7423  -1.4613e-03      0.019 
 881  100   94  1    +0.3934    +0.3898    +0.3888  +1.0753e-03      0.019 
 589   34   36  4    +0.0848    +0.0912    +0.0904  +7.9575e-04      0.019 
 730    5    3  1    -0.0982    -0.0984    -0.0992  +8.3689e-04      0.019 
 999   59   55  4    +0.0853    +0.0859    +0.0850  +8.6654e-04      0.019 
 350    0  114  5    -0.0140    -0.0104    -0.0110  +5.7471e-04      0.018 
1086  110  103  4    -0.1094    -0.1112    -0.1103  -8.6974e-04      0.018 
 897  108  105  1    -0.1120    -0.1101    -0.1109  +7.8658e-04      0.018 
 938   19   15  4    +0.0737    +0.0718    +0.0725  -7.5783e-04      0.018 
 745   15   14  1    -0.5592    -0.5603    -0.5616  +1.2826e-03      0.018 
   6    0    6  6    +0.9900    +0.9932    +0.9919  +1.2424e-03      0.018 
 400   35   36  1    -0.0402    -0.0396    -0.0390  -6.7370e-04      0.018 
 724   12  117  4    +0.0030    +0.0013    +0.0008  +5.8905e-04      0.017 
 104    0  104  6    +0.9872    +0.9907    +0.9895  +1.1801e-03      0.017 
 299    0   63  5    +0.0000    +0.0039    +0.0036  +3.8582e-04      0.017 
 266    0   30  5    +0.0000    +0.0000    -0.0003  +2.9079e-04      0.017 
 327    0   91  5    -0.1878    -0.1916    -0.1909  -7.3072e-04      0.017 
 452   49   66  1    -0.3205    -0.3271    -0.3262  -9.5733e-04      0.016 
 427   52   53  1    +0.0412    +0.0439    +0.0432  +6.8515e-04      0.016 
 847   78   77  1    +0.5686    +0.5630    +0.5620  +1.0515e-03      0.016 
 640   62   66  4    -0.2220    -0.2240    -0.2231  -9.2056e-04      0.016 
 719   32  113  4    -0.2056    -0.2071    -0.2062  -8.8115e-04      0.016 
 336    0  100  5    +0.3257    +0.3335    +0.3328  +6.2106e-04      0.016 
 694   92  100  4    -0.1480    -0.1489    -0.1498  +8.3396e-04      0.016 
1038   81   68  4    -0.5864    -0.5857    -0.5846  -1.0870e-03      0.016 
 753   21   20  1    +0.1554    +0.1535    +0.1528  +7.3985e-04      0.016 
 420   42   49  1    -0.0378    -0.0371    -0.0364  -6.5802e-04      0.016 
 780   38   30  1    -4.1414    -4.1457    -4.1431  -2.5880e-03      0.016 
 402   33   37  1    +0.7021    +0.7003    +0.7015  -1.1761e-03      0.015 
 535   27  115  1    +0.3159    +0.3151    +0.3142  +8.8094e-04      0.015 
 253    0   17  5    -0.0140    -0.0185    -0.0182  -2.9691e-04      0.015 
1008   65   38  4    +0.8580    +0.8478    +0.8490  -1.1339e-03      0.015 
 591   38   37  4    +0.5520    +0.5577    +0.5587  -9.8782e-04      0.015 
 811   59   56  1    +0.0828    +0.0876    +0.0869  +6.7623e-04      0.014 
 798   52   51  1    -0.1242    -0.1202    -0.1208  +6.4462e-04      0.014 
 281    0   45  5    -0.1010    -0.1027    -0.1023  -4.5858e-04      0.014 
 748   17   16  1    -0.4330    -0.4322    -0.4331  +9.4459e-04      0.014 
 160    0   42  2    -0.7600    -0.7548    -0.7557  +9.1491e-04      0.014 
 833   69   68  1   -10.2359   -10.3503   -10.3468  -3.5520e-03      0.014 
 781   40   39  1    -0.6875    -0.6860    -0.6850  -1.0043e-03      0.014 
 967   40   39  4    +0.2146    +0.2160    +0.2167  -6.9574e-04      0.014 
 419   47   49  1    -0.5690    -0.5816    -0.5807  -9.2042e-04      0.014 
 469   70   75  1    +0.3714    +0.3722    +0.3714  +8.4698e-04      0.014 
  45    0   45  6    +1.0112    +1.0131    +1.0121  +9.5157e-04      0.013 
 779   40   37  1    -0.7395    -0.7365    -0.7376  +1.0640e-03      0.013 
 283    0   47  5    +0.0000    -0.0028    -0.0025  -2.9355e-04      0.013 
 680   90   91  4    +0.0125    +0.0092    +0.0088  +4.8214e-04      0.013 
 797   51   49  1    -0.2937    -0.2963    -0.2970  +7.2524e-04      0.013 
 704  100  104  4    +0.0681    +0.0680    +0.0674  +5.6638e-04      0.013 
1088  111  110  4    -0.1096    -0.1126    -0.1121  -5.2520e-04      0.012 
 362    8    5  1    -0.8471    -0.8518    -0.8509  -9.5264e-04      0.012 
 554    3   12  4    -0.0053    -0.0050    -0.0045  -4.9095e-04      0.012 
 926   12    3  4    -0.0217    -0.0233    -0.0228  -4.9990e-04      0.012 
 856   84   83  1    +0.5718    +0.5820    +0.5812  +8.2996e-04      0.012 
 602   45   46  4    +0.2273    +0.2293    +0.2299  -5.9318e-04      0.011 
  49    0   49  6    +1.0250    +1.0269    +1.0260  +8.1006e-04      0.011 
1007   61   64  4    -0.1627    -0.1676    -0.1671  -4.8301e-04      0.010 
 607   42   49  4    -0.1553    -0.1534    -0.1540  +5.3759e-04      0.010 
  84    0   84  6    +0.9917    +0.9933    +0.9925  +7.3318e-04      0.010 
 962   37   34  4    +0.0805    +0.0852    +0.0848  +4.2180e-04      0.010 
 379   19   20  1    -0.0718    -0.0699    -0.0695  -4.1327e-04      0.010 
1044   85   84  4    -0.2119    -0.2165    -0.2160  -5.2002e-04      0.010 
 178    0   60  2    -0.3590    -0.3556    -0.3551  -4.8630e-04      0.010 
1026   74   70  4    +0.0697    +0.0710    +0.0706  +4.3894e-04      0.010 
 378   18   19  1    +0.4172    +0.4187    +0.4193  -6.1420e-04      0.010 
  17    0   17  6    +0.9873    +0.9900    +0.9893  +6.8179e-04      0.010 
 737   11    5  1    +0.3513    +0.3543    +0.3538  +5.9609e-04      0.010 
 524  105  107  1    +0.1879    +0.1902    +0.1907  -4.8681e-04      0.010 
 202    0   84  2    -0.0510    -0.0563    -0.0566  +2.5386e-04      0.009 
 673   85   86  4    -0.0651    -0.0625    -0.0622  -3.6379e-04      0.009 
 707  100  106  4    +0.0616    +0.0620    +0.0616  +4.0817e-04      0.009 
 280    0   44  5    -0.0370    -0.0354    -0.0357  +3.0223e-04      0.009 
 286    0   50  5    -0.0180    -0.0184    -0.0187  +2.6123e-04      0.009 
 809   58   51  1    -0.0904    -0.0887    -0.0890  +3.9081e-04      0.009 
 703  100  103  4    -0.0268    -0.0302    -0.0299  -3.2590e-04      0.009 
 231    0  113  2    -0.0600    -0.0554    -0.0557  +2.9406e-04      0.009 
 569   22   23  4    -0.0282    -0.0256    -0.0260  +3.4393e-04      0.009 
 595   39   40  4    -0.1957    -0.1977    -0.1981  +4.2511e-04      0.008 
 860   87   86  1    +0.0400    +0.0403    +0.0406  -3.1931e-04      0.008 
 500   93   94  1    +0.7431    +0.7559    +0.7566  -6.4161e-04      0.008 
  32    0   32  6    +0.9686    +0.9710    +0.9705  +5.4983e-04      0.008 
 170    0   52  2    -0.0830    -0.0779    -0.0776  -2.8024e-04      0.008 
 983   51   49  4    -0.2165    -0.2199    -0.2195  -4.0171e-04      0.008 
 579   17   31  4    +0.2541    +0.2526    +0.2530  -4.1580e-04      0.008 
 783   42   40  1    -0.3657    -0.3667    -0.3662  -4.7001e-04      0.008 
1039   80   81  4    -0.4894    -0.4852    -0.4848  -4.5985e-04      0.007 
 113    0  113  6    +0.9930    +0.9956    +0.9951  +4.9335e-04      0.007 
 454   62   66  1    -0.1830    -0.1859    -0.1855  -3.6107e-04      0.007 
 560   12   16  4    -0.0544    -0.0548    -0.0546  -2.6812e-04      0.007 
 119    0    1  2    -0.2350    -0.2351    -0.2354  +2.9503e-04      0.006 
1009   65   64  4    +0.3921    +0.4038    +0.4035  +3.3957e-04      0.006 
 603   46   47  4    -0.2280    -0.2291    -0.2288  -3.2307e-04      0.006 
1041   83   82  4    -0.5052    -0.5197    -0.5193  -3.9231e-04      0.006 
 710  105  107  4    +0.0957    +0.0935    +0.0938  -2.5969e-04      0.006 
 960   37   33  4    +0.3505    +0.3463    +0.3466  -3.3496e-04      0.006 
 732    7    6  1    +0.6098    +0.6119    +0.6123  -3.7271e-04      0.005 
 258    0   22  5    -0.0230    -0.0205    -0.0206  +1.7302e-04      0.005 
 882   96   95  1    -0.6605    -0.6632    -0.6628  -3.8337e-04      0.005 
 185    0   67  2    -0.1290    -0.1300    -0.1299  -1.6316e-04      0.005 
 895  106  105  1    -0.0715    -0.0681    -0.0679  -1.8629e-04      0.005 
  42    0   42  6    +0.9850    +0.9864    +0.9867  -3.1647e-04      0.005 
 363    9   10  1    -0.1000    -0.0981    -0.0979  -1.8258e-04      0.004 
  19    0   19  6    +0.9675    +0.9699    +0.9696  +2.9530e-04      0.004 
 549    9   10  4    -0.6157    -0.6154    -0.6157  +2.3378e-04      0.004 
 979   49   42  4    +0.0732    +0.0716    +0.0714  +1.4684e-04      0.003 
 924   12   11  4    -0.2568    -0.2531    -0.2533  +1.6348e-04      0.003 
 335    0   99  5    -0.1168    -0.1135    -0.1133  -1.1639e-04      0.003 
 993   57   50  4    -0.1710    -0.1721    -0.1723  +1.5665e-04      0.003 
 733    9    8  1    +0.1000    +0.1028    +0.1027  +1.1973e-04      0.003 
 922   11    4  4    -0.1921    -0.1917    -0.1915  -1.5569e-04      0.003 
 343    0  107  5    -0.3034    -0.2992    -0.2994  +1.4434e-04      0.003 
  68    0   68  6    +0.9917    +0.9931    +0.9930  +1.5056e-04      0.002 
 751   20   19  1    +0.0719    +0.0696    +0.0696  -7.6903e-05      0.002 
 796   50   49  1    -0.2423    -0.2444    -0.2443  -6.2990e-05      0.001 
 708  104  105  4    +0.0167    +0.0178    +0.0178  -4.3898e-05      0.001 
  83    0   83  6    +0.9929    +0.9942    +0.9941  +8.4289e-05      0.001 
 483   82   83  1    -1.2832    -1.3040    -1.3039  -1.0951e-04      0.001 
 182    0   64  2    +0.0000    +0.0006    +0.0006  +1.7354e-05      0.001 
 581   23   32  4    +0.1984    +0.1963    +0.1963  -4.1293e-05      0.001 
 272    0   36  5    -0.1240    -0.1292    -0.1292  -2.5373e-05      0.001 
 132    0   14  2    -0.0640    -0.0593    -0.0593  -1.3731e-05      0.001 
 971   44   43  4    +0.1016    +0.1005    +0.1005  -1.3453e-05      0.000 
   1    0    1  6    +0.9775    +0.9798    +0.9798  -1.3274e-05      0.000 
 128    0   10  2    +0.1000    +0.0979    +0.0979  -1.3074e-07      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 495!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 708 796
Conjunto 2: 922 733
Conjunto 3: 42 895 185
Conjunto 4: 895 185
Conjunto 5: 258 732
Conjunto 6: 603 1009
Conjunto 7: 783 579 983
Conjunto 8: 579 983
Conjunto 9: 860 595
Conjunto 10: 231 703
Conjunto 11: 703 809 286 280
Conjunto 12: 809 286 280
Conjunto 13: 286 280
Conjunto 14: 673 202
Conjunto 15: 202 524
Conjunto 16: 524 737
Conjunto 17: 737 17
Conjunto 18: 378 1026
Conjunto 19: 178 1044
Conjunto 20: 1044 379
Conjunto 21: 379 962
Conjunto 22: 962 84
Conjunto 23: 84 607 1007
Conjunto 24: 607 1007
Conjunto 25: 49 602
Conjunto 26: 362 1088
Conjunto 27: 1088 704
Conjunto 28: 797 680
Conjunto 29: 779 45
Conjunto 30: 45 469 419
Conjunto 31: 469 419 967 781
Conjunto 32: 419 967 781
Conjunto 33: 967 781
Conjunto 34: 160 748 281 798 811
Conjunto 35: 748 281 798 811
Conjunto 36: 281 798 811
Conjunto 37: 798 811
Conjunto 38: 591 1008 253
Conjunto 39: 1008 253
Conjunto 40: 420 753
Conjunto 41: 1038 694
Conjunto 42: 694 336 719
Conjunto 43: 336 719 640 847 427
Conjunto 44: 719 640 847 427
Conjunto 45: 640 847 427 452 327
Conjunto 46: 847 427 452 327
Conjunto 47: 427 452 327
Conjunto 48: 452 327 266
Conjunto 49: 327 266
Conjunto 50: 299 104
Conjunto 51: 724 400
Conjunto 52: 6 745
Conjunto 53: 938 897
Conjunto 54: 897 1086 350
Conjunto 55: 1086 350 999
Conjunto 56: 350 999
Conjunto 57: 999 730 589
Conjunto 58: 730 589 881
Conjunto 59: 589 881
Conjunto 60: 881 872
Conjunto 61: 872 992
Conjunto 62: 1092 175
Conjunto 63: 855 711 978
Conjunto 64: 711 978
Conjunto 65: 977 728
Conjunto 66: 728 777
Conjunto 67: 777 868
Conjunto 68: 905 155 511 925
Conjunto 69: 155 511 925
Conjunto 70: 511 925
Conjunto 71: 925 127
Conjunto 72: 127 1004 980 395 156
Conjunto 73: 1004 980 395 156
Conjunto 74: 980 395 156
Conjunto 75: 395 156
Conjunto 76: 1071 896 158
Conjunto 77: 896 158 434
Conjunto 78: 158 434
Conjunto 79: 446 347
Conjunto 80: 617 30 269
Conjunto 81: 30 269
Conjunto 82: 255 1034 245 431
Conjunto 83: 1034 245 431
Conjunto 84: 245 431 448 566 551
Conjunto 85: 431 448 566 551
Conjunto 86: 448 566 551
Conjunto 87: 566 551
Conjunto 88: 410 240 735 587
Conjunto 89: 240 735 587 1074
Conjunto 90: 735 587 1074
Conjunto 91: 587 1074
Conjunto 92: 1074 367
Conjunto 93: 251 404
Conjunto 94: 611 373 599 631
Conjunto 95: 373 599 631 1012
Conjunto 96: 599 631 1012
Conjunto 97: 631 1012
Conjunto 98: 643 254
Conjunto 99: 387 576 261
Conjunto 100: 576 261
Conjunto 101: 144 425 669 506
Conjunto 102: 425 669 506
Conjunto 103: 669 506
Conjunto 104: 506 1025
Conjunto 105: 1025 100
Conjunto 106: 36 633 994
Conjunto 107: 633 994
Conjunto 108: 994 660
Conjunto 109: 660 626
Conjunto 110: 626 480 18
Conjunto 111: 480 18 918 940
Conjunto 112: 18 918 940 112
Conjunto 113: 918 940 112
Conjunto 114: 940 112 791
Conjunto 115: 112 791
Conjunto 116: 791 135
Conjunto 117: 135 671 403
Conjunto 118: 671 403
Conjunto 119: 726 635 776 71 954 973
Conjunto 120: 635 776 71 954 973
Conjunto 121: 776 71 954 973
Conjunto 122: 71 954 973 875 233
Conjunto 123: 954 973 875 233
Conjunto 124: 973 875 233 503
Conjunto 125: 875 233 503 189 841
Conjunto 126: 233 503 189 841 1045
Conjunto 127: 503 189 841 1045
Conjunto 128: 189 841 1045
Conjunto 129: 841 1045
Conjunto 130: 1045 149 682
Conjunto 131: 149 682 248
Conjunto 132: 682 248 353 51
Conjunto 133: 248 353 51 614
Conjunto 134: 353 51 614 473
Conjunto 135: 51 614 473
Conjunto 136: 614 473 57
Conjunto 137: 473 57
Conjunto 138: 57 461
Conjunto 139: 461 279 342
Conjunto 140: 279 342 507
Conjunto 141: 342 507
Conjunto 142: 507 899 725
Conjunto 143: 899 725 72 567 1093
Conjunto 144: 725 72 567 1093
Conjunto 145: 72 567 1093
Conjunto 146: 567 1093
Conjunto 147: 946 126 35
Conjunto 148: 126 35
Conjunto 149: 35 919 94
Conjunto 150: 919 94 244
Conjunto 151: 94 244
Conjunto 152: 244 622
Conjunto 153: 474 445 573
Conjunto 154: 445 573
Conjunto 155: 546 639
Conjunto 156: 639 537 618
Conjunto 157: 537 618 53 661 984 284
Conjunto 158: 618 53 661 984 284
Conjunto 159: 53 661 984 284 293 97
Conjunto 160: 661 984 284 293 97
Conjunto 161: 984 284 293 97
Conjunto 162: 284 293 97
Conjunto 163: 293 97 642 225 499
Conjunto 164: 97 642 225 499
Conjunto 165: 642 225 499 539
Conjunto 166: 225 499 539
Conjunto 167: 499 539
Conjunto 168: 539 288
Conjunto 169: 736 368 394 486 527
Conjunto 170: 368 394 486 527
Conjunto 171: 394 486 527 578 355
Conjunto 172: 486 527 578 355 361
Conjunto 173: 527 578 355 361
Conjunto 174: 578 355 361 969 1052
Conjunto 175: 355 361 969 1052
Conjunto 176: 361 969 1052 804
Conjunto 177: 969 1052 804
Conjunto 178: 1052 804
Conjunto 179: 804 268
Conjunto 180: 268 277
Conjunto 181: 277 349 471 533 204 558
Conjunto 182: 349 471 533 204 558 252
Conjunto 183: 471 533 204 558 252
Conjunto 184: 533 204 558 252
Conjunto 185: 204 558 252
Conjunto 186: 558 252
Conjunto 187: 814 764 752 148
Conjunto 188: 764 752 148 224 417
Conjunto 189: 752 148 224 417 90
Conjunto 190: 148 224 417 90
Conjunto 191: 224 417 90
Conjunto 192: 417 90
Conjunto 193: 90 609 171
Conjunto 194: 609 171 371 816 760 806
Conjunto 195: 171 371 816 760 806
Conjunto 196: 371 816 760 806 52
Conjunto 197: 816 760 806 52
Conjunto 198: 760 806 52
Conjunto 199: 806 52 586 308 523 397
Conjunto 200: 52 586 308 523 397 289
Conjunto 201: 586 308 523 397 289
Conjunto 202: 308 523 397 289
Conjunto 203: 523 397 289
Conjunto 204: 397 289
Conjunto 205: 810 1029
Conjunto 206: 974 714
Conjunto 207: 389 545 727 580 271
Conjunto 208: 545 727 580 271
Conjunto 209: 727 580 271
Conjunto 210: 580 271
Conjunto 211: 765 956
Conjunto 212: 31 799
Conjunto 213: 799 1032
Conjunto 214: 1032 784 1087
Conjunto 215: 784 1087 396
Conjunto 216: 1087 396 824
Conjunto 217: 396 824
Conjunto 218: 824 141
Conjunto 219: 141 352 1067 646 731 296
Conjunto 220: 352 1067 646 731 296
Conjunto 221: 1067 646 731 296
Conjunto 222: 646 731 296
Conjunto 223: 731 296
Conjunto 224: 1042 398 377 550 292 1083
Conjunto 225: 398 377 550 292 1083 66
Conjunto 226: 377 550 292 1083 66
Conjunto 227: 550 292 1083 66
Conjunto 228: 292 1083 66
Conjunto 229: 1083 66
Conjunto 230: 203 310 839
Conjunto 231: 310 839 588 114 601
Conjunto 232: 839 588 114 601 915
Conjunto 233: 588 114 601 915 667 174
Conjunto 234: 114 601 915 667 174
Conjunto 235: 601 915 667 174
Conjunto 236: 915 667 174
Conjunto 237: 667 174
Conjunto 238: 947 1014 41 685
Conjunto 239: 1014 41 685
Conjunto 240: 41 685 787 892
Conjunto 241: 685 787 892
Conjunto 242: 787 892 191
Conjunto 243: 892 191 991
Conjunto 244: 191 991
Conjunto 245: 991 1080 819 120 146
Conjunto 246: 1080 819 120 146
Conjunto 247: 819 120 146
Conjunto 248: 120 146
Conjunto 249: 146 162
Conjunto 250: 162 982
Conjunto 251: 982 802 1043 418 766 510 414 525
Conjunto 252: 802 1043 418 766 510 414 525
Conjunto 253: 1043 418 766 510 414 525
Conjunto 254: 418 766 510 414 525
Conjunto 255: 766 510 414 525
Conjunto 256: 510 414 525
Conjunto 257: 414 525 886
Conjunto 258: 525 886
Conjunto 259: 886 388
Conjunto 260: 388 295 106 237
Conjunto 261: 295 106 237 757 815
Conjunto 262: 106 237 757 815
Conjunto 263: 237 757 815
Conjunto 264: 757 815
Conjunto 265: 815 1082 222
Conjunto 266: 1082 222 217
Conjunto 267: 222 217
Conjunto 268: 217 150
Conjunto 269: 801 701 1057 744 1075 907 7 79 572
Conjunto 270: 701 1057 744 1075 907 7 79 572
Conjunto 271: 1057 744 1075 907 7 79 572
Conjunto 272: 744 1075 907 7 79 572
Conjunto 273: 1075 907 7 79 572
Conjunto 274: 907 7 79 572 615
Conjunto 275: 7 79 572 615
Conjunto 276: 79 572 615
Conjunto 277: 572 615 529 324 948
Conjunto 278: 615 529 324 948
Conjunto 279: 529 324 948 177
Conjunto 280: 324 948 177
Conjunto 281: 948 177
Conjunto 282: 177 627 306
Conjunto 283: 627 306 369 73 78
Conjunto 284: 306 369 73 78
Conjunto 285: 369 73 78 219
Conjunto 286: 73 78 219
Conjunto 287: 78 219 426 364 590 58
Conjunto 288: 219 426 364 590 58 536
Conjunto 289: 426 364 590 58 536 929 39
Conjunto 290: 364 590 58 536 929 39
Conjunto 291: 590 58 536 929 39
Conjunto 292: 58 536 929 39
Conjunto 293: 536 929 39 699 226 56 898
Conjunto 294: 929 39 699 226 56 898 583
Conjunto 295: 39 699 226 56 898 583
Conjunto 296: 699 226 56 898 583 465 1017 218
Conjunto 297: 226 56 898 583 465 1017 218
Conjunto 298: 56 898 583 465 1017 218
Conjunto 299: 898 583 465 1017 218 228
Conjunto 300: 583 465 1017 218 228 153
Conjunto 301: 465 1017 218 228 153 528
Conjunto 302: 1017 218 228 153 528
Conjunto 303: 218 228 153 528
Conjunto 304: 228 153 528 792 540
Conjunto 305: 153 528 792 540 221
Conjunto 306: 528 792 540 221 662
Conjunto 307: 792 540 221 662 968 638 86 771
Conjunto 308: 540 221 662 968 638 86 771
Conjunto 309: 221 662 968 638 86 771 4
Conjunto 310: 662 968 638 86 771 4 242
Conjunto 311: 968 638 86 771 4 242 131
Conjunto 312: 638 86 771 4 242 131
Conjunto 313: 86 771 4 242 131 102 883
Conjunto 314: 771 4 242 131 102 883
Conjunto 315: 4 242 131 102 883
Conjunto 316: 242 131 102 883
Conjunto 317: 131 102 883 300
Conjunto 318: 102 883 300
Conjunto 319: 883 300 415
Conjunto 320: 300 415 5
Conjunto 321: 415 5 381 501
Conjunto 322: 5 381 501
Conjunto 323: 381 501 232 145 1084 1089
Conjunto 324: 501 232 145 1084 1089 1054
Conjunto 325: 232 145 1084 1089 1054
Conjunto 326: 145 1084 1089 1054
Conjunto 327: 1084 1089 1054 1079
Conjunto 328: 1089 1054 1079
Conjunto 329: 1054 1079
Conjunto 330: 1079 316 542 47 270 966 584
Conjunto 331: 316 542 47 270 966 584
Conjunto 332: 542 47 270 966 584 593 385
Conjunto 333: 47 270 966 584 593 385
Conjunto 334: 270 966 584 593 385
Conjunto 335: 966 584 593 385
Conjunto 336: 584 593 385
Conjunto 337: 593 385 358 265 1077 360
Conjunto 338: 385 358 265 1077 360 1060 399
Conjunto 339: 358 265 1077 360 1060 399 91 179 348 945 543
Conjunto 340: 265 1077 360 1060 399 91 179 348 945 543
Conjunto 341: 1077 360 1060 399 91 179 348 945 543
Conjunto 342: 360 1060 399 91 179 348 945 543 436
Conjunto 343: 1060 399 91 179 348 945 543 436 80
Conjunto 344: 399 91 179 348 945 543 436 80
Conjunto 345: 91 179 348 945 543 436 80
Conjunto 346: 179 348 945 543 436 80 562 712
Conjunto 347: 348 945 543 436 80 562 712
Conjunto 348: 945 543 436 80 562 712 1005
Conjunto 349: 543 436 80 562 712 1005
Conjunto 350: 436 80 562 712 1005 997
Conjunto 351: 80 562 712 1005 997
Conjunto 352: 562 712 1005 997 1048 125 241 942
Conjunto 353: 712 1005 997 1048 125 241 942
Conjunto 354: 1005 997 1048 125 241 942
Conjunto 355: 997 1048 125 241 942 762
Conjunto 356: 1048 125 241 942 762 70 1096 320
Conjunto 357: 125 241 942 762 70 1096 320 55 437 829
Conjunto 358: 241 942 762 70 1096 320 55 437 829
Conjunto 359: 942 762 70 1096 320 55 437 829
Conjunto 360: 762 70 1096 320 55 437 829 82
Conjunto 361: 70 1096 320 55 437 829 82 653
Conjunto 362: 1096 320 55 437 829 82 653 530
Conjunto 363: 320 55 437 829 82 653 530
Conjunto 364: 55 437 829 82 653 530
Conjunto 365: 437 829 82 653 530
Conjunto 366: 829 82 653 530
Conjunto 367: 82 653 530 963 65
Conjunto 368: 653 530 963 65 1015 239 1065 249
Conjunto 369: 530 963 65 1015 239 1065 249 275 541
Conjunto 370: 963 65 1015 239 1065 249 275 541 333 592
Conjunto 371: 65 1015 239 1065 249 275 541 333 592
Conjunto 372: 1015 239 1065 249 275 541 333 592
Conjunto 373: 239 1065 249 275 541 333 592
Conjunto 374: 1065 249 275 541 333 592
Conjunto 375: 249 275 541 333 592
Conjunto 376: 275 541 333 592
Conjunto 377: 541 333 592
Conjunto 378: 333 592
Conjunto 379: 592 608 1070
Conjunto 380: 608 1070 276 750 413
Conjunto 381: 1070 276 750 413
Conjunto 382: 276 750 413 951
Conjunto 383: 750 413 951
Conjunto 384: 413 951 117
Conjunto 385: 951 117 374 559
Conjunto 386: 117 374 559 430
Conjunto 387: 374 559 430 927 428
Conjunto 388: 559 430 927 428 961
Conjunto 389: 430 927 428 961 44 516 250
Conjunto 390: 927 428 961 44 516 250 722 859
Conjunto 391: 428 961 44 516 250 722 859 1078 522
Conjunto 392: 961 44 516 250 722 859 1078 522
Conjunto 393: 44 516 250 722 859 1078 522 656 1061
Conjunto 394: 516 250 722 859 1078 522 656 1061
Conjunto 395: 250 722 859 1078 522 656 1061 629
Conjunto 396: 722 859 1078 522 656 1061 629 557 958 13
Conjunto 397: 859 1078 522 656 1061 629 557 958 13
Conjunto 398: 1078 522 656 1061 629 557 958 13 152
Conjunto 399: 522 656 1061 629 557 958 13 152
Conjunto 400: 656 1061 629 557 958 13 152 356
Conjunto 401: 1061 629 557 958 13 152 356
Conjunto 402: 629 557 958 13 152 356
Conjunto 403: 557 958 13 152 356
Conjunto 404: 958 13 152 356
Conjunto 405: 13 152 356
Conjunto 406: 152 356 650
Conjunto 407: 356 650 818
Conjunto 408: 650 818 755 574
Conjunto 409: 818 755 574 666
Conjunto 410: 755 574 666 936 768
Conjunto 411: 574 666 936 768
Conjunto 412: 666 936 768 630 652
Conjunto 413: 936 768 630 652 813 1068
Conjunto 414: 768 630 652 813 1068
Conjunto 415: 630 652 813 1068
Conjunto 416: 652 813 1068
Conjunto 417: 813 1068 720 401 159 913 820
Conjunto 418: 1068 720 401 159 913 820 568
Conjunto 419: 720 401 159 913 820 568 672 986 14 786
Conjunto 420: 401 159 913 820 568 672 986 14 786
Conjunto 421: 159 913 820 568 672 986 14 786
Conjunto 422: 913 820 568 672 986 14 786
Conjunto 423: 820 568 672 986 14 786 805 10 773
Conjunto 424: 568 672 986 14 786 805 10 773
Conjunto 425: 672 986 14 786 805 10 773
Conjunto 426: 986 14 786 805 10 773 759 828
Conjunto 427: 14 786 805 10 773 759 828
Conjunto 428: 786 805 10 773 759 828
Conjunto 429: 805 10 773 759 828 180 556 256
Conjunto 430: 10 773 759 828 180 556 256 444
Conjunto 431: 773 759 828 180 556 256 444
Conjunto 432: 759 828 180 556 256 444
Conjunto 433: 828 180 556 256 444
Conjunto 434: 180 556 256 444 441 1031 440
Conjunto 435: 556 256 444 441 1031 440 235 168
Conjunto 436: 256 444 441 1031 440 235 168
Conjunto 437: 444 441 1031 440 235 168
Conjunto 438: 441 1031 440 235 168 718 383 920
Conjunto 439: 1031 440 235 168 718 383 920
Conjunto 440: 440 235 168 718 383 920 263
Conjunto 441: 235 168 718 383 920 263 654 1063 600
Conjunto 442: 168 718 383 920 263 654 1063 600
Conjunto 443: 718 383 920 263 654 1063 600 81 939
Conjunto 444: 383 920 263 654 1063 600 81 939 43
Conjunto 445: 920 263 654 1063 600 81 939 43 688 110 604
Conjunto 446: 263 654 1063 600 81 939 43 688 110 604
Conjunto 447: 654 1063 600 81 939 43 688 110 604 596
Conjunto 448: 1063 600 81 939 43 688 110 604 596 453 912
Conjunto 449: 600 81 939 43 688 110 604 596 453 912
Conjunto 450: 81 939 43 688 110 604 596 453 912
Conjunto 451: 939 43 688 110 604 596 453 912 227 597
Conjunto 452: 43 688 110 604 596 453 912 227 597
Conjunto 453: 688 110 604 596 453 912 227 597 632
Conjunto 454: 110 604 596 453 912 227 597 632
Conjunto 455: 604 596 453 912 227 597 632
Conjunto 456: 596 453 912 227 597 632
Conjunto 457: 453 912 227 597 632 518
Conjunto 458: 912 227 597 632 518 376
Conjunto 459: 227 597 632 518 376 1023
Conjunto 460: 597 632 518 376 1023
Conjunto 461: 632 518 376 1023 21 953 15
Conjunto 462: 518 376 1023 21 953 15 706 916 934
Conjunto 463: 376 1023 21 953 15 706 916 934
Conjunto 464: 1023 21 953 15 706 916 934
Conjunto 465: 21 953 15 706 916 934 467 1085 1081
Conjunto 466: 953 15 706 916 934 467 1085 1081
Conjunto 467: 15 706 916 934 467 1085 1081 11
Conjunto 468: 706 916 934 467 1085 1081 11 964
Conjunto 469: 916 934 467 1085 1081 11 964
Conjunto 470: 934 467 1085 1081 11 964
Conjunto 471: 467 1085 1081 11 964 509
Conjunto 472: 1085 1081 11 964 509
Conjunto 473: 1081 11 964 509
Conjunto 474: 11 964 509
Conjunto 475: 964 509
Conjunto 476: 509 23 344 965
Conjunto 477: 23 344 965 793 553 985
Conjunto 478: 344 965 793 553 985
Conjunto 479: 965 793 553 985 26 873 990
Conjunto 480: 793 553 985 26 873 990 405 442
Conjunto 481: 553 985 26 873 990 405 442
Conjunto 482: 985 26 873 990 405 442 552
Conjunto 483: 26 873 990 405 442 552 433 565 782
Conjunto 484: 873 990 405 442 552 433 565 782
Conjunto 485: 990 405 442 552 433 565 782 575
Conjunto 486: 405 442 552 433 565 782 575 628 1022
Conjunto 487: 442 552 433 565 782 575 628 1022
Conjunto 488: 552 433 565 782 575 628 1022 702 421
Conjunto 489: 433 565 782 575 628 1022 702 421
Conjunto 490: 565 782 575 628 1022 702 421 691 1094 582
Conjunto 491: 782 575 628 1022 702 421 691 1094 582
Conjunto 492: 575 628 1022 702 421 691 1094 582
Conjunto 493: 628 1022 702 421 691 1094 582
Conjunto 494: 1022 702 421 691 1094 582
Conjunto 495: 702 421 691 1094 582 808
Conjunto 496: 421 691 1094 582 808
Conjunto 497: 691 1094 582 808
Conjunto 498: 1094 582 808 315 914
Conjunto 499: 582 808 315 914
Conjunto 500: 808 315 914 29
Conjunto 501: 315 914 29
Conjunto 502: 914 29
Conjunto 503: 29 1024 87
Conjunto 504: 1024 87 878
Conjunto 505: 87 878
Conjunto 506: 878 411 468 689 612
Conjunto 507: 411 468 689 612 142
Conjunto 508: 468 689 612 142 785 345
Conjunto 509: 689 612 142 785 345
Conjunto 510: 612 142 785 345 1000
Conjunto 511: 142 785 345 1000 48 676 118 526 205
Conjunto 512: 785 345 1000 48 676 118 526 205
Conjunto 513: 345 1000 48 676 118 526 205
Conjunto 514: 1000 48 676 118 526 205 937 422
Conjunto 515: 48 676 118 526 205 937 422 429 455
Conjunto 516: 676 118 526 205 937 422 429 455
Conjunto 517: 118 526 205 937 422 429 455
Conjunto 518: 526 205 937 422 429 455 181
Conjunto 519: 205 937 422 429 455 181
Conjunto 520: 937 422 429 455 181 705
Conjunto 521: 422 429 455 181 705 264
Conjunto 522: 429 455 181 705 264 2
Conjunto 523: 455 181 705 264 2 827
Conjunto 524: 181 705 264 2 827 449
Conjunto 525: 705 264 2 827 449
Conjunto 526: 264 2 827 449 169
Conjunto 527: 2 827 449 169 16
Conjunto 528: 827 449 169 16 1098
Conjunto 529: 449 169 16 1098
Conjunto 530: 169 16 1098 267 740 274
Conjunto 531: 16 1098 267 740 274
Conjunto 532: 1098 267 740 274
Conjunto 533: 267 740 274 294
Conjunto 534: 740 274 294 303 709
Conjunto 535: 274 294 303 709 713
Conjunto 536: 294 303 709 713 46 794
Conjunto 537: 303 709 713 46 794 25
Conjunto 538: 709 713 46 794 25
Conjunto 539: 713 46 794 25 311 908 99
Conjunto 540: 46 794 25 311 908 99 76 74 928 340
Conjunto 541: 794 25 311 908 99 76 74 928 340
Conjunto 542: 25 311 908 99 76 74 928 340
Conjunto 543: 311 908 99 76 74 928 340 995 69 917
Conjunto 544: 908 99 76 74 928 340 995 69 917
Conjunto 545: 99 76 74 928 340 995 69 917 121
Conjunto 546: 76 74 928 340 995 69 917 121
Conjunto 547: 74 928 340 995 69 917 121 290
Conjunto 548: 928 340 995 69 917 121 290
Conjunto 549: 340 995 69 917 121 290
Conjunto 550: 995 69 917 121 290 606 229
Conjunto 551: 69 917 121 290 606 229
Conjunto 552: 917 121 290 606 229 490
Conjunto 553: 121 290 606 229 490 625
Conjunto 554: 290 606 229 490 625 715
Conjunto 555: 606 229 490 625 715 972 1001
Conjunto 556: 229 490 625 715 972 1001 989
Conjunto 557: 490 625 715 972 1001 989
Conjunto 558: 625 715 972 1001 989
Conjunto 559: 715 972 1001 989 129
Conjunto 560: 972 1001 989 129 331 657
Conjunto 561: 1001 989 129 331 657
Conjunto 562: 989 129 331 657 33 1002 1020
Conjunto 563: 129 331 657 33 1002 1020 491 880
Conjunto 564: 331 657 33 1002 1020 491 880 139
Conjunto 565: 657 33 1002 1020 491 880 139
Conjunto 566: 33 1002 1020 491 880 139
Conjunto 567: 1002 1020 491 880 139
Conjunto 568: 1020 491 880 139
Conjunto 569: 491 880 139 322 412 743
Conjunto 570: 880 139 322 412 743
Conjunto 571: 139 322 412 743
Conjunto 572: 322 412 743 904 372
Conjunto 573: 412 743 904 372
Conjunto 574: 743 904 372
Conjunto 575: 904 372 683 616 62 910 1072 665 976 359
Conjunto 576: 372 683 616 62 910 1072 665 976 359 123 563
Conjunto 577: 683 616 62 910 1072 665 976 359 123 563 812 716 166
Conjunto 578: 616 62 910 1072 665 976 359 123 563 812 716 166
Conjunto 579: 62 910 1072 665 976 359 123 563 812 716 166
Conjunto 580: 910 1072 665 976 359 123 563 812 716 166
Conjunto 581: 1072 665 976 359 123 563 812 716 166
Conjunto 582: 665 976 359 123 563 812 716 166
Conjunto 583: 976 359 123 563 812 716 166
Conjunto 584: 359 123 563 812 716 166
Conjunto 585: 123 563 812 716 166
Conjunto 586: 563 812 716 166
Conjunto 587: 812 716 166 821 93
Conjunto 588: 716 166 821 93
Conjunto 589: 166 821 93 988 686 192 334
Conjunto 590: 821 93 988 686 192 334 108
Conjunto 591: 93 988 686 192 334 108
Conjunto 592: 988 686 192 334 108 677 262
Conjunto 593: 686 192 334 108 677 262
Conjunto 594: 192 334 108 677 262
Conjunto 595: 334 108 677 262
Conjunto 596: 108 677 262 223 670 697 645
Conjunto 597: 677 262 223 670 697 645
Conjunto 598: 262 223 670 697 645 243
Conjunto 599: 223 670 697 645 243 693
Conjunto 600: 670 697 645 243 693
Conjunto 601: 697 645 243 693
Conjunto 602: 645 243 693
Conjunto 603: 243 693 843 136 894
Conjunto 604: 693 843 136 894 564
Conjunto 605: 843 136 894 564 464 970
Conjunto 606: 136 894 564 464 970
Conjunto 607: 894 564 464 970
Conjunto 608: 564 464 970 687
Conjunto 609: 464 970 687
Conjunto 610: 970 687
Conjunto 611: 687 140
Conjunto 612: 140 137 739
Conjunto 613: 137 739 519 538
Conjunto 614: 739 519 538 598 154 115 840
Conjunto 615: 519 538 598 154 115 840 931 323 692
Conjunto 616: 538 598 154 115 840 931 323 692
Conjunto 617: 598 154 115 840 931 323 692
Conjunto 618: 154 115 840 931 323 692 561
Conjunto 619: 115 840 931 323 692 561
Conjunto 620: 840 931 323 692 561 624
Conjunto 621: 931 323 692 561 624 641 544
Conjunto 622: 323 692 561 624 641 544 817
Conjunto 623: 692 561 624 641 544 817
Conjunto 624: 561 624 641 544 817
Conjunto 625: 624 641 544 817 957
Conjunto 626: 641 544 817 957
Conjunto 627: 544 817 957
Conjunto 628: 817 957
Conjunto 629: 957 143
Conjunto 630: 143 22 774 375 124 930 496 230 729
Conjunto 631: 22 774 375 124 930 496 230 729 952
Conjunto 632: 774 375 124 930 496 230 729 952 111
Conjunto 633: 375 124 930 496 230 729 952 111
Conjunto 634: 124 930 496 230 729 952 111
Conjunto 635: 930 496 230 729 952 111 346
Conjunto 636: 496 230 729 952 111 346
Conjunto 637: 230 729 952 111 346 1047
Conjunto 638: 729 952 111 346 1047 1056 644
Conjunto 639: 952 111 346 1047 1056 644
Conjunto 640: 111 346 1047 1056 644 298 532 831 59
Conjunto 641: 346 1047 1056 644 298 532 831 59 738 605 134
Conjunto 642: 1047 1056 644 298 532 831 59 738 605 134 96 932 488
Conjunto 643: 1056 644 298 532 831 59 738 605 134 96 932 488
Conjunto 644: 644 298 532 831 59 738 605 134 96 932 488 613 391
Conjunto 645: 298 532 831 59 738 605 134 96 932 488 613 391 803
Conjunto 646: 532 831 59 738 605 134 96 932 488 613 391 803
Conjunto 647: 831 59 738 605 134 96 932 488 613 391 803
Conjunto 648: 59 738 605 134 96 932 488 613 391 803
Conjunto 649: 738 605 134 96 932 488 613 391 803 357 778
Conjunto 650: 605 134 96 932 488 613 391 803 357 778
Conjunto 651: 134 96 932 488 613 391 803 357 778
Conjunto 652: 96 932 488 613 391 803 357 778
Conjunto 653: 932 488 613 391 803 357 778
Conjunto 654: 488 613 391 803 357 778
Conjunto 655: 613 391 803 357 778
Conjunto 656: 391 803 357 778 807
Conjunto 657: 803 357 778 807 502
Conjunto 658: 357 778 807 502 451 998
Conjunto 659: 778 807 502 451 998
Conjunto 660: 807 502 451 998 103 901 247 234
Conjunto 661: 502 451 998 103 901 247 234 8
Conjunto 662: 451 998 103 901 247 234 8 935
Conjunto 663: 998 103 901 247 234 8 935
Conjunto 664: 103 901 247 234 8 935
Conjunto 665: 901 247 234 8 935 354
Conjunto 666: 247 234 8 935 354
Conjunto 667: 234 8 935 354 1046 302
Conjunto 668: 8 935 354 1046 302
Conjunto 669: 935 354 1046 302
Conjunto 670: 354 1046 302 64 332 890 1011 1091 92
Conjunto 671: 1046 302 64 332 890 1011 1091 92
Conjunto 672: 302 64 332 890 1011 1091 92
Conjunto 673: 64 332 890 1011 1091 92 40
Conjunto 674: 332 890 1011 1091 92 40
Conjunto 675: 890 1011 1091 92 40
Conjunto 676: 1011 1091 92 40
Conjunto 677: 1091 92 40
Conjunto 678: 92 40
Conjunto 679: 40 24 996 190 900 1003
Conjunto 680: 24 996 190 900 1003 1021 161 767
Conjunto 681: 996 190 900 1003 1021 161 767 637
Conjunto 682: 190 900 1003 1021 161 767 637
Conjunto 683: 900 1003 1021 161 767 637 775
Conjunto 684: 1003 1021 161 767 637 775
Conjunto 685: 1021 161 767 637 775 380
Conjunto 686: 161 767 637 775 380 478 435
Conjunto 687: 767 637 775 380 478 435
Conjunto 688: 637 775 380 478 435
Conjunto 689: 775 380 478 435
Conjunto 690: 380 478 435
Conjunto 691: 478 435 1036 1055 75
Conjunto 692: 435 1036 1055 75 893
Conjunto 693: 1036 1055 75 893 547 307 1097
Conjunto 694: 1055 75 893 547 307 1097
Conjunto 695: 75 893 547 307 1097
Conjunto 696: 893 547 307 1097
Conjunto 697: 547 307 1097
Conjunto 698: 307 1097
Conjunto 699: 1097 365 116
Conjunto 700: 365 116 416 891 259 157
Conjunto 701: 116 416 891 259 157 695
Conjunto 702: 416 891 259 157 695 1066 513 754
Conjunto 703: 891 259 157 695 1066 513 754
Conjunto 704: 259 157 695 1066 513 754
Conjunto 705: 157 695 1066 513 754
Conjunto 706: 695 1066 513 754
Conjunto 707: 1066 513 754
Conjunto 708: 513 754
Conjunto 709: 911 291 98 769 27 214 133 943 838
Conjunto 710: 291 98 769 27 214 133 943 838 466
Conjunto 711: 98 769 27 214 133 943 838 466
Conjunto 712: 769 27 214 133 943 838 466
Conjunto 713: 27 214 133 943 838 466 619
Conjunto 714: 214 133 943 838 466 619
Conjunto 715: 133 943 838 466 619 854
Conjunto 716: 943 838 466 619 854
Conjunto 717: 838 466 619 854
Conjunto 718: 466 619 854 34 950
Conjunto 719: 619 854 34 950 438
Conjunto 720: 854 34 950 438 341
Conjunto 721: 34 950 438 341 594 470 312 746
Conjunto 722: 950 438 341 594 470 312 746
Conjunto 723: 438 341 594 470 312 746
Conjunto 724: 341 594 470 312 746
Conjunto 725: 594 470 312 746 848 1013 517
Conjunto 726: 470 312 746 848 1013 517
Conjunto 727: 312 746 848 1013 517
Conjunto 728: 746 848 1013 517 443 487
Conjunto 729: 848 1013 517 443 487 514 921
Conjunto 730: 1013 517 443 487 514 921 879 1037
Conjunto 731: 517 443 487 514 921 879 1037
Conjunto 732: 443 487 514 921 879 1037 138
Conjunto 733: 487 514 921 879 1037 138
Conjunto 734: 514 921 879 1037 138 1059
Conjunto 735: 921 879 1037 138 1059 674
Conjunto 736: 879 1037 138 1059 674
Conjunto 737: 1037 138 1059 674
Conjunto 738: 138 1059 674 485
Conjunto 739: 1059 674 485 933
Conjunto 740: 674 485 933 463
Conjunto 741: 485 933 463 885 260 684 173
Conjunto 742: 933 463 885 260 684 173
Conjunto 743: 463 885 260 684 173 620
Conjunto 744: 885 260 684 173 620 101
Conjunto 745: 260 684 173 620 101
Conjunto 746: 684 173 620 101
Conjunto 747: 173 620 101
Conjunto 748: 620 101 1069 571 305 610
Conjunto 749: 101 1069 571 305 610 521
Conjunto 750: 1069 571 305 610 521 531 257 60
Conjunto 751: 571 305 610 521 531 257 60
Conjunto 752: 305 610 521 531 257 60 877
Conjunto 753: 610 521 531 257 60 877
Conjunto 754: 521 531 257 60 877 906
Conjunto 755: 531 257 60 877 906
Conjunto 756: 257 60 877 906 151
Conjunto 757: 60 877 906 151
Conjunto 758: 877 906 151 520 88
Conjunto 759: 906 151 520 88
Conjunto 760: 151 520 88
Conjunto 761: 520 88 923
Conjunto 762: 88 923
Conjunto 763: 923 955 67 585
Conjunto 764: 955 67 585
Conjunto 765: 67 585
Conjunto 766: 273 54 390 85 1090 884 723 1028 623 238 1095
Conjunto 767: 54 390 85 1090 884 723 1028 623 238 1095 447
Conjunto 768: 390 85 1090 884 723 1028 623 238 1095 447
Conjunto 769: 85 1090 884 723 1028 623 238 1095 447
Conjunto 770: 1090 884 723 1028 623 238 1095 447
Conjunto 771: 884 723 1028 623 238 1095 447
Conjunto 772: 723 1028 623 238 1095 447
Conjunto 773: 1028 623 238 1095 447 508 309
Conjunto 774: 623 238 1095 447 508 309
Conjunto 775: 238 1095 447 508 309 959
Conjunto 776: 1095 447 508 309 959
Conjunto 777: 447 508 309 959 61
Conjunto 778: 508 309 959 61 504 577 319
Conjunto 779: 309 959 61 504 577 319
Conjunto 780: 959 61 504 577 319 337
Conjunto 781: 61 504 577 319 337
Conjunto 782: 504 577 319 337 889
Conjunto 783: 577 319 337 889 95 172
Conjunto 784: 319 337 889 95 172 297
Conjunto 785: 337 889 95 172 297 317 176 1027
Conjunto 786: 889 95 172 297 317 176 1027
Conjunto 787: 95 172 297 317 176 1027 1010
Conjunto 788: 172 297 317 176 1027 1010
Conjunto 789: 297 317 176 1027 1010
Conjunto 790: 317 176 1027 1010 690
Conjunto 791: 176 1027 1010 690
Conjunto 792: 1027 1010 690 1064
Conjunto 793: 1010 690 1064 555 370
Conjunto 794: 690 1064 555 370 50 409
Conjunto 795: 1064 555 370 50 409
Conjunto 796: 555 370 50 409
Conjunto 797: 370 50 409
Conjunto 798: 50 409
Conjunto 799: 975 206
Conjunto 800: 201 1062 1051 734 246 772 696
Conjunto 801: 1062 1051 734 246 772 696 761
Conjunto 802: 1051 734 246 772 696 761
Conjunto 803: 734 246 772 696 761
Conjunto 804: 246 772 696 761 209
Conjunto 805: 772 696 761 209
Conjunto 806: 696 761 209 512
Conjunto 807: 761 209 512 432 89
Conjunto 808: 209 512 432 89 788 77
Conjunto 809: 512 432 89 788 77
Conjunto 810: 432 89 788 77
Conjunto 811: 89 788 77 282
Conjunto 812: 788 77 282
Conjunto 813: 77 282
Conjunto 814: 282 20 534
Conjunto 815: 20 534 621
Conjunto 816: 534 621
Conjunto 817: 621 825 651
Conjunto 818: 825 651 944 482 655 28
Conjunto 819: 651 944 482 655 28
Conjunto 820: 944 482 655 28
Conjunto 821: 482 655 28
Conjunto 822: 655 28 107
Conjunto 823: 28 107 37
Conjunto 824: 107 37 749
Conjunto 825: 37 749
Conjunto 826: 789 423 1058 287 393 382
Conjunto 827: 423 1058 287 393 382 858
Conjunto 828: 1058 287 393 382 858
Conjunto 829: 287 393 382 858 742 1006
Conjunto 830: 393 382 858 742 1006
Conjunto 831: 382 858 742 1006
Conjunto 832: 858 742 1006 1033 834 852
Conjunto 833: 742 1006 1033 834 852 756 850
Conjunto 834: 1006 1033 834 852 756 850
Conjunto 835: 1033 834 852 756 850 285 763 941 790
Conjunto 836: 834 852 756 850 285 763 941 790 351
Conjunto 837: 852 756 850 285 763 941 790 351 314
Conjunto 838: 756 850 285 763 941 790 351 314 12
Conjunto 839: 850 285 763 941 790 351 314 12
Conjunto 840: 285 763 941 790 351 314 12 903 747 698 105
Conjunto 841: 763 941 790 351 314 12 903 747 698 105
Conjunto 842: 941 790 351 314 12 903 747 698 105
Conjunto 843: 790 351 314 12 903 747 698 105
Conjunto 844: 351 314 12 903 747 698 105
Conjunto 845: 314 12 903 747 698 105
Conjunto 846: 12 903 747 698 105 857
Conjunto 847: 903 747 698 105 857
Conjunto 848: 747 698 105 857
Conjunto 849: 698 105 857
Conjunto 850: 105 857 38 63
Conjunto 851: 857 38 63 167 823
Conjunto 852: 38 63 167 823 874
Conjunto 853: 63 167 823 874
Conjunto 854: 167 823 874 981
Conjunto 855: 823 874 981 758
Conjunto 856: 874 981 758
Conjunto 857: 981 758 826 408 472
Conjunto 858: 758 826 408 472 165
Conjunto 859: 826 408 472 165
Conjunto 860: 408 472 165
Conjunto 861: 472 165 458
Conjunto 862: 165 458
Conjunto 863: 458 424 648 675
Conjunto 864: 424 648 675 321
Conjunto 865: 648 675 321
Conjunto 866: 675 321 187
Conjunto 867: 321 187
Conjunto 868: 187 439
Conjunto 869: 439 570 9 109
Conjunto 870: 570 9 109 700
Conjunto 871: 9 109 700
Conjunto 872: 109 700
Conjunto 873: 278 457
Conjunto 874: 457 1030
Conjunto 875: 1030 505 484 1016 475
Conjunto 876: 505 484 1016 475
Conjunto 877: 484 1016 475
Conjunto 878: 1016 475
Conjunto 879: 475 122
Conjunto 880: 122 887 795
Conjunto 881: 887 795
Conjunto 882: 795 844 1073
Conjunto 883: 844 1073 679 304 163 664 902
Conjunto 884: 1073 679 304 163 664 902
Conjunto 885: 679 304 163 664 902
Conjunto 886: 304 163 664 902
Conjunto 887: 163 664 902
Conjunto 888: 664 902
Conjunto 889: 301 636 406
Conjunto 890: 636 406
Conjunto 891: 770 1049 717 842
Conjunto 892: 1049 717 842
Conjunto 893: 717 842 649
Conjunto 894: 842 649
Conjunto 895: 649 851
Conjunto 896: 851 1040 846 407
Conjunto 897: 1040 846 407 741
Conjunto 898: 846 407 741
Conjunto 899: 407 741
Conjunto 900: 548 330
Conjunto 901: 216 213
Conjunto 902: 338 384 184
Conjunto 903: 384 184
Conjunto 904: 634 215 949 462
Conjunto 905: 215 949 462
Conjunto 906: 949 462 459
Conjunto 907: 462 459
Conjunto 908: 459 836
Conjunto 909: 836 1018
Conjunto 910: 188 658 837
Conjunto 911: 658 837
Conjunto 912: 392 845
Conjunto 913: 668 366
Conjunto 914: 659 987
Conjunto 915: 862 450
Conjunto 916: 876 164
Conjunto 917: 164 460
Conjunto 918: 678 476
Conjunto 919: 476 194 835
Conjunto 920: 194 835
Conjunto 921: 835 489
Conjunto 922: 489 386 871
Conjunto 923: 386 871 326
Conjunto 924: 871 326 861
Conjunto 925: 326 861
Conjunto 926: 870 853
Conjunto 927: 853 211
Conjunto 928: 863 212
Conjunto 929: 888 207
Conjunto 930: 909 1019
Conjunto 931: 329 200 481
Conjunto 932: 200 481
Conjunto 933: 1050 515
Conjunto 934: 130 183
Conjunto 935: 498 197
Conjunto 936: 197 647
Conjunto 937: 196 199
Conjunto 938: 494 328
Conjunto 939: 195 663
Conjunto 940: 864 492
