================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_2_0200.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_2_0200.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00497   +0.99343   +1.00609     +1.274373 
   2    0    2  6   0  0 0.015 01.1  0.00498   +0.99551   +0.98268     -1.288787 
   3    0    3  6   0  0 0.015 01.1  0.00498   +0.99646   +0.99286     -0.361279 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99995     +0.195391 
   5    0    5  6   0  0 0.015 01.1  0.00501   +1.00230   +1.01002     +0.770228 
   6    0    6  6   0  0 0.015 01.1  0.00498   +0.99499   +1.00196     +0.700510 
   7    0    7  6   0  0 0.015 01.1  0.00498   +0.99567   +0.99213     -0.355539 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02732     +1.213793 
   9    0    9  6   0  0 0.015 01.1  0.00525   +1.05004   +1.04037     -0.920917 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.06230     +1.171429 
  11    0   11  6   0  0 0.015 01.1  0.00499   +0.99784   +0.99060     -0.725567 
  12    0   12  6   0  0 0.015 01.1  0.00498   +0.99687   +0.99429     -0.258810 
  13    0   13  6   0  0 0.015 01.1  0.00500   +0.99907   +0.98418     -1.490386 
  14    0   14  6   0  0 0.015 01.1  0.00500   +0.99969   +1.00107     +0.138043 
  15    0   15  6   0  0 0.015 01.1  0.00502   +1.00426   +0.99959     -0.465019 
  16    0   16  6   0  0 0.015 01.1  0.00500   +1.00073   +1.00510     +0.436681 
  17    0   17  6   0  0 0.015 01.1  0.00504   +1.00857   +1.02165     +1.296886 
  18    0   18  6   0  0 0.015 01.1  0.00500   +1.00035   +1.00298     +0.262908 
  19    0   19  6   0  0 0.015 01.1  0.00502   +1.00325   +0.99604     -0.718664 
  20    0   20  6   0  0 0.015 01.1  0.00504   +1.00729   +1.01938     +1.200250 
  21    0   21  6   0  0 0.015 01.1  0.00504   +1.00890   +0.99429     -1.448112 
  22    0   22  6   0  0 0.015 01.1  0.00505   +1.00999   +1.00175     -0.815850 
  23    0   23  6   0  0 0.015 01.1  0.00504   +1.00819   +1.01475     +0.650671 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +0.98008     -1.201613 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05684     +0.651429 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00707     -0.781281 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.96547     -0.261364 
  28    0   28  6   0  0 0.015 01.1  0.00484   +0.96792   +0.96181     -0.631251 
  29    0   29  6   0  0 0.015 01.1  0.00484   +0.96722   +0.95711     -1.045264 
  30    0   30  6   0  0 0.015 01.1  0.00500   +1.00076   +0.99505     -0.570566 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.97087     +0.400207 
  32    0   32  6   0  0 0.015 01.1  0.00488   +0.97613   +0.96215     -1.432186 
  33    0   33  6   0  0 0.015 01.1  0.00507   +1.01354   +1.01731     +0.371964 
  34    0   34  6   0  0 0.015 01.1  0.00512   +1.02444   +1.01523     -0.899028 
  35    0   35  6   0  0 0.015 01.1  0.00511   +1.02266   +1.01951     -0.308020 
  36    0   36  6   0  0 0.015 01.1  0.00511   +1.02232   +1.02128     -0.101729 
  37    0   37  6   0  0 0.015 01.1  0.00513   +1.02505   +1.03422     +0.894591 
  38    0   38  6   0  0 0.015 01.1  0.00494   +0.98841   +0.98014     -0.836697 
  39    0   39  6   0  0 0.015 01.1  0.00495   +0.98932   +0.98583     -0.352768 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.98184     +1.220619 
  41    0   41  6   0  0 0.015 01.1  0.00487   +0.97360   +0.96261     -1.128800 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97156     -1.364467 
  43    0   43  6   0  0 0.015 01.1  0.00517   +1.03371   +1.03959     +0.568825 
  44    0   44  6   0  0 0.015 01.1  0.00520   +1.03922   +1.03293     -0.605262 
  45    0   45  6   0  0 0.015 01.1  0.00515   +1.02967   +1.04501     +1.489798 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99547     -0.948259 
  47    0   47  6   0  0 0.015 01.1  0.00502   +1.00495   +1.00661     +0.165182 
  48    0   48  6   0  0 0.015 01.1  0.00513   +1.02693   +1.02974     +0.273631 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.02497     -0.002927 
  50    0   50  6   0  0 0.015 01.1  0.00505   +1.00983   +1.00869     -0.112890 
  51    0   51  6   0  0 0.015 01.1  0.00495   +0.99041   +0.98010     -1.040983 
  52    0   52  6   0  0 0.015 01.1  0.00493   +0.98538   +0.97825     -0.723579 
  53    0   53  6   0  0 0.015 01.1  0.00484   +0.96885   +0.97531     +0.666770 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96922     +1.489005 
  55    0   55  6   0  0 0.015 01.1  0.00480   +0.95932   +0.96092     +0.166785 
  56    0   56  6   0  0 0.015 01.1  0.00480   +0.95988   +0.96402     +0.431304 
  57    0   57  6   0  0 0.015 01.1  0.00491   +0.98156   +0.98689     +0.543013 
  58    0   58  6   0  0 0.015 01.1  0.00489   +0.97770   +0.99098     +1.358290 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98105     -0.401015 
  60    0   60  6   0  0 0.015 01.1  0.00498   +0.99549   +0.99457     -0.092417 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.98391     -1.114573 
  62    0   62  6   0  0 0.015 01.1  0.00501   +1.00116   +0.98854     -1.260538 
  63    0   63  6   0  0 0.015 01.1  0.00487   +0.97403   +0.97531     +0.131413 
  64    0   64  6   0  0 0.015 01.1  0.00494   +0.98701   +0.99211     +0.516712 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01536     +1.030846 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05310     +0.295238 
  67    0   67  6   0  0 0.015 01.1  0.00514   +1.02792   +1.01442     -1.313332 
  68    0   68  6   0  0 0.015 01.1  0.00496   +0.99224   +0.99932     +0.713537 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.02424     -1.039614 
  70    0   70  6   0  0 0.015 01.1  0.00499   +0.99758   +0.98516     -1.245013 
  71    0   71  6   0  0 0.015 01.1  0.00496   +0.99253   +0.97910     -1.353108 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.96766     -1.259184 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.98248     -0.859738 
  74    0   74  6   0  0 0.015 01.1  0.00499   +0.99796   +0.99462     -0.334683 
  75    0   75  6   0  0 0.015 01.1  0.00499   +0.99750   +0.99116     -0.635589 
  76    0   76  6   0  0 0.015 01.1  0.00493   +0.98541   +0.97505     -1.051339 
  77    0   77  6   0  0 0.015 01.1  0.00503   +1.00600   +1.01004     +0.401590 
  78    0   78  6   0  0 0.015 01.1  0.00505   +1.01095   +0.99923     -1.159306 
  79    0   79  6   0  0 0.015 01.1  0.00510   +1.02045   +1.02763     +0.703611 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.05217     +1.170192 
  81    0   81  6   0  0 0.015 01.1  0.00495   +0.98947   +0.98777     -0.171809 
  82    0   82  6   0  0 0.015 01.1  0.00498   +0.99604   +0.99330     -0.275089 
  83    0   83  6   0  0 0.015 01.1  0.00496   +0.99127   +0.98871     -0.258255 
  84    0   84  6   0  0 0.015 01.1  0.00497   +0.99380   +1.00509     +1.136043 
  85    0   85  6   0  0 0.015 01.1  0.00500   +0.99989   +1.00071     +0.082009 
  86    0   86  6   0  0 0.015 01.1  0.00504   +1.00706   +0.99581     -1.117113 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00622     -0.865025 
  88    0   88  6   0  0 0.015 01.1  0.00500   +0.99898   +0.98904     -0.995015 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00062     -0.435821 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98100     -0.406091 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98152     +0.155102 
  92    0   92  6   0  0 0.015 01.1  0.00500   +0.99921   +0.98816     -1.105874 
  93    0   93  6   0  0 0.015 01.1  0.00498   +0.99612   +1.00240     +0.630446 
  94    0   94  6   0  0 0.015 01.1  0.00500   +0.99910   +0.99475     -0.435392 
  95    0   95  6   0  0 0.015 01.1  0.00498   +0.99616   +1.00056     +0.441696 
  96    0   96  6   0  0 0.015 01.1  0.00499   +0.99841   +0.99617     -0.224357 
  97    0   97  6   0  0 0.015 01.1  0.00508   +1.01638   +1.02423     +0.772349 
  98    0   98  6   0  0 0.015 01.1  0.00511   +1.02204   +1.01416     -0.771007 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00056     -0.934653 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.00640     -1.042281 
 101    0  101  6   0  0 0.015 01.1  0.00504   +1.00800   +1.02285     +1.473214 
 102    0  102  6   0  0 0.015 01.1  0.00501   +1.00209   +1.01637     +1.425022 
 103    0  103  6   0  0 0.015 01.1  0.00505   +1.01000   +1.02279     +1.266337 
 104    0  104  6   0  0 0.015 01.1  0.00499   +0.99727   +0.99581     -0.146400 
 105    0  105  6   0  0 0.015 01.1  0.00497   +0.99353   +0.98464     -0.894789 
 106    0  106  6   0  0 0.015 01.1  0.00495   +0.98999   +0.98629     -0.373741 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95894     +0.728992 
 108    0  108  6   0  0 0.015 01.1  0.00495   +0.99075   +1.00267     +1.203129 
 109    0  109  6   0  0 0.015 01.1  0.00495   +0.98931   +1.00001     +1.081562 
 110    0  110  6   0  0 0.015 01.1  0.00492   +0.98506   +0.99905     +1.420218 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.96975     -1.045918 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.96398     -1.130256 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.98388     -0.918429 
 114    0  114  6   0  0 0.015 01.1  0.00486   +0.97258   +0.96551     -0.726932 
 115    0  115  6   0  0 0.015 01.1  0.00486   +0.97195   +0.97860     +0.684192 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99666     -0.829851 
 117    0  117  6   0  0 0.015 01.1  0.00498   +0.99689   +0.99979     +0.290905 
 118    0  118  6   0  0 0.015 01.1  0.00495   +0.99022   +0.98053     -0.978570 
 119    0    1  2   0  0 0.020 01.0  0.00221   -0.07100   -0.07000     -1.408451 
 120    0    2  2   0  0 0.020 01.0  0.00192   -0.02800   -0.02847     +1.678571 
 121    0    3  2   0  0 0.020 01.0  0.00210   -0.05500   -0.05017     -8.781818 
 122    0    4  2   0  0 0.020 01.0  0.00247   -0.11100   -0.11832     +6.594595 
 123    0    5  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00138     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00222   -0.07300   -0.07749     +6.150685 
 125    0    7  2   0  0 0.020 01.0  0.00191   -0.02700   -0.03186    +18.000000 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.27134     -3.092857 
 127    0    9  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00075     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.01507   +2.00000   +2.00420     +0.210000 
 129    0   11  2   0  0 0.020 01.0  0.00239   -0.09800   -0.10391     +6.030612 
 130    0   12  2   0  0 0.020 01.0  0.00696   +0.78400   +0.78771     +0.473214 
 131    0   13  2   0  0 0.020 01.0  0.00205   -0.04800   -0.04913     +2.354167 
 132    0   14  2   0  0 0.020 01.0  0.00187   -0.02000   -0.01874     -6.300000 
 133    0   15  2   0  0 0.020 01.0  0.00257   -0.12600   -0.13310     +5.634921 
 134    0   16  2   0  0 0.020 01.0  0.00197   -0.03500   -0.04033    +15.228571 
 135    0   17  2   0  0 0.020 01.0  0.00183   -0.01500   -0.01547     +3.133333 
 136    0   18  2   0  0 0.020 01.0  0.00229   -0.08400   -0.07960     -5.238095 
 137    0   19  2   0  0 0.020 01.0  0.00215   -0.06300   -0.06043     -4.079365 
 138    0   20  2   0  0 0.020 01.0  0.00190   -0.02500   -0.02443     -2.280000 
 139    0   21  2   0  0 0.020 01.0  0.00187   -0.02000   -0.02335    +16.750000 
 140    0   22  2   0  0 0.020 01.0  0.00183   -0.01400   -0.01249    -10.785714 
 141    0   23  2   0  0 0.020 01.0  0.00180   -0.01000   -0.01491    +49.100000 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12656     -2.646154 
 143    0   25  2   0  0 0.020 01.0  0.00746   +0.85900   +0.85561     -0.394645 
 144    0   26  2   0  0 0.020 01.0  0.01785   +2.41700   +2.41869     +0.069921 
 145    0   27  2   0  0 0.020 01.0  0.00291   -0.17700   -0.16981     -4.062147 
 146    0   28  2   0  0 0.020 01.0  0.00189   -0.02400   -0.02116    -11.833333 
 147    0   29  2   0  0 0.020 01.0  0.00196   -0.03400   -0.02857    -15.970588 
 148    0   30  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00268     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00180   +0.01000   +0.00933     -6.700000 
 150    0   32  2   0  0 0.020 01.0  0.00229   -0.08300   -0.08361     +0.734940 
 151    0   33  2   0  0 0.020 01.0  0.00195   -0.03200   -0.03186     -0.437500 
 152    0   34  2   0  0 0.020 01.0  0.00229   -0.08300   -0.08665     +4.397590 
 153    0   35  2   0  0 0.020 01.0  0.00204   -0.04600   -0.04674     +1.608696 
 154    0   36  2   0  0 0.020 01.0  0.00202   -0.04300   -0.04731    +10.023256 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00024     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00100     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00199   -0.03800   -0.04330    +13.947368 
 158    0   40  2   0  0 0.020 01.0  0.00499   -0.48800   -0.49206     +0.831967 
 159    0   41  2   0  0 0.020 01.0  0.00208   -0.05200   -0.05701     +9.634615 
 160    0   42  2   0  0 0.020 01.0  0.00601   -0.64200   -0.63803     -0.618380 
 161    0   43  2   0  0 0.020 01.0  0.00190   -0.02500   -0.02815    +12.600000 
 162    0   44  2   0  0 0.020 01.0  0.00188   -0.02200   -0.02109     -4.136364 
 163    0   45  2   0  0 0.020 01.0  0.00223   -0.07400   -0.07626     +3.054054 
 164    0   46  2   0  0 0.020 01.0  0.00274   +0.15100   +0.15505     +2.682119 
 165    0   47  2   0  0 0.020 01.0  0.00205   -0.04800   -0.04453     -7.229167 
 166    0   48  2   0  0 0.020 01.0  0.00192   -0.02800   -0.03239    +15.678571 
 167    0   49  2   0  0 0.020 01.0  0.01452   +1.91800   +1.91199     -0.313347 
 168    0   50  2   0  0 0.020 01.0  0.00189   -0.02400   -0.02803    +16.791667 
 169    0   51  2   0  0 0.020 01.0  0.00189   -0.02400   -0.02855    +18.958333 
 170    0   52  2   0  0 0.020 01.0  0.00190   -0.02500   -0.02484     -0.640000 
 171    0   53  2   0  0 0.020 01.0  0.00195   -0.03200   -0.03568    +11.500000 
 172    0   54  2   0  0 0.020 01.0  0.00388   +0.32200   +0.32724     +1.627329 
 173    0   55  2   0  0 0.020 01.0  0.00232   -0.08800   -0.09442     +7.295455 
 174    0   56  2   0  0 0.020 01.0  0.00252   -0.11800   -0.12291     +4.161017 
 175    0   57  2   0  0 0.020 01.0  0.00185   -0.01700   -0.01314    -22.705882 
 176    0   58  2   0  0 0.020 01.0  0.00185   -0.01700   -0.01334    -21.529412 
 177    0   59  2   0  0 0.020 01.0  0.00948   +1.16200   +1.14516     -1.449225 
 178    0   60  2   0  0 0.020 01.0  0.00246   -0.10900   -0.10918     +0.165138 
 179    0   61  2   0  0 0.020 01.0  0.01240   +1.60000   +1.60264     +0.165000 
 180    0   62  2   0  0 0.020 01.0  0.00245   -0.10800   -0.11248     +4.148148 
 181    0   63  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00431     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00226     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02780   +3.91000   +3.98523     +1.924041 
 184    0   66  2   0  0 0.020 01.0  0.02750   +3.86500   +3.89522     +0.781889 
 185    0   67  2   0  0 0.020 01.0  0.00199   -0.03900   -0.03759     -3.615385 
 186    0   68  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00051     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.13621  -20.17182  -19.94465     -1.126175 
 188    0   70  2   0  0 0.020 01.0  0.00235   -0.09200   -0.09576     +4.086957 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00399     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12223     +1.858333 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.06512     +8.533333 
 192    0   74  2   0  0 0.020 01.0  0.00237   -0.09500   -0.09669     +1.778947 
 193    0   75  2   0  0 0.020 01.0  0.00217   -0.06600   -0.05977     -9.439394 
 194    0   76  2   0  0 0.020 01.0  0.00237   -0.09500   -0.09338     -1.705263 
 195    0   77  2   0  0 0.020 01.0  0.00230   -0.08500   -0.08395     -1.235294 
 196    0   78  2   0  0 0.020 01.0  0.00239   -0.09900   -0.09972     +0.727273 
 197    0   79  2   0  0 0.020 01.0  0.00210   -0.05500   -0.05568     +1.236364 
 198    0   80  2   0  0 0.020 01.0  0.03232   +4.58800   +4.57005     -0.391238 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00415     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00224   -0.07600   -0.07712     +1.473684 
 201    0   83  2   0  0 0.020 01.0  0.00192   -0.02800   -0.02592     -7.428571 
 202    0   84  2   0  0 0.020 01.0  0.00183   -0.01500   -0.02010    +34.000000 
 203    0   85  2   0  0 0.020 01.0  0.00196   -0.03400   -0.03779    +11.147059 
 204    0   86  2   0  0 0.020 01.0  0.00193   -0.02900   -0.03369    +16.172414 
 205    0   87  2   0  0 0.020 01.0  0.00200   +0.04000   +0.03550    -11.250000 
 206    0   88  2   0  0 0.020 01.0  0.00218   -0.06700   -0.07107     +6.074627 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.06125     -0.144152 
 208    0   90  2   0  0 0.020 01.0  0.00813   -0.95900   -0.97500     +1.668405 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.09970     -0.300000 
 210    0   92  2   0  0 0.020 01.0  0.00234   -0.09100   -0.08854     -2.703297 
 211    0   93  2   0  0 0.020 01.0  0.00185   -0.01700   -0.01291    -24.058824 
 212    0   94  2   0  0 0.020 01.0  0.00201   -0.04200   -0.03890     -7.380952 
 213    0   95  2   0  0 0.020 01.0  0.00213   -0.05900   -0.05282    -10.474576 
 214    0   96  2   0  0 0.020 01.0  0.00209   -0.05300   -0.05651     +6.622642 
 215    0   97  2   0  0 0.020 01.0  0.00187   -0.02100   -0.02468    +17.523810 
 216    0   98  2   0  0 0.020 01.0  0.00205   -0.04800   -0.04279    -10.854167 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.40915     -2.583333 
 218    0  100  2   0  0 0.020 01.0  0.01819   +2.46800   +2.45460     -0.542950 
 219    0  101  2   0  0 0.020 01.0  0.00194   -0.03100   -0.03522    +13.612903 
 220    0  102  2   0  0 0.020 01.0  0.00178   -0.00700   -0.01082    +54.571429 
 221    0  103  2   0  0 0.020 01.0  0.00419   +0.36800   +0.35561     -3.366848 
 222    0  104  2   0  0 0.020 01.0  0.00209   -0.05300   -0.04914     -7.283019 
 223    0  105  2   0  0 0.020 01.0  0.00202   -0.04300   -0.03906     -9.162791 
 224    0  106  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05469     -8.850000 
 225    0  107  2   0  0 0.020 01.0  0.00346   -0.25900   -0.26214     +1.212355 
 226    0  108  2   0  0 0.020 01.0  0.00175   -0.00300   -0.00346    +15.333333 
 227    0  109  2   0  0 0.020 01.0  0.00181   -0.01100   -0.00942    -14.363636 
 228    0  110  2   0  0 0.020 01.0  0.00210   -0.05500   -0.05281     -3.981818 
 229    0  111  2   0  0 0.020 01.0  0.00413   +0.36000   +0.37180     +3.277778 
 230    0  112  2   0  0 0.020 01.0  0.00483   -0.46500   -0.46171     -0.707527 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05452     -9.133333 
 232    0  114  2   0  0 0.020 01.0  0.00181   -0.01100   -0.00636    -42.181818 
 233    0  115  2   0  0 0.020 01.0  0.00194   -0.03100   -0.02521    -18.677419 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.85946     +1.057609 
 235    0  117  2   0  0 0.020 01.0  0.00192   -0.02800   -0.02286    -18.357143 
 236    0  118  2   0  0 0.020 01.0  0.00204   -0.04600   -0.05075    +10.326087 
 237    0    1  5   0  0 0.020 01.0  0.00232   -0.08800   -0.08285     -5.852273 
 238    0    2  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01726    +32.769231 
 239    0    3  5   0  0 0.020 01.0  0.00183   -0.01400   -0.00963    -31.214286 
 240    0    4  5   0  0 0.020 01.0  0.00525   -0.52729   -0.52303     -0.807905 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00105     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00281   -0.16100   -0.16153     +0.329193 
 243    0    7  5   0  0 0.020 01.0  0.00175   -0.00300   -0.00285     -5.000000 
 244    0    8  5   0  0 0.020 01.0  0.00514   -0.51159   -0.51021     -0.269747 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00198     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00694   -0.78066   -0.77803     -0.336894 
 247    0   11  5   0  0 0.020 01.0  0.00195   -0.03200   -0.03546    +10.812500 
 248    0   12  5   0  0 0.020 01.0  0.00416   -0.36400   -0.36712     +0.857143 
 249    0   13  5   0  0 0.020 01.0  0.00188   -0.02200   -0.02052     -6.727273 
 250    0   14  5   0  0 0.020 01.0  0.00174   -0.00100   -0.00084    -16.000000 
 251    0   15  5   0  0 0.020 01.0  0.00268   -0.14200   -0.14797     +4.204225 
 252    0   16  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01039    -25.785714 
 253    0   17  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00042    -89.500000 
 254    0   18  5   0  0 0.020 01.0  0.00312   -0.20800   -0.21130     +1.586538 
 255    0   19  5   0  0 0.020 01.0  0.00250   -0.11500   -0.12012     +4.452174 
 256    0   20  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00023    -94.250000 
 257    0   21  5   0  0 0.020 01.0  0.00181   -0.01100   -0.01298    +18.000000 
 258    0   22  5   0  0 0.020 01.0  0.00178   -0.00700   -0.00946    +35.142857 
 259    0   23  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00019    -95.250000 
 260    0   24  5   0  0 0.020 01.0  0.00335   +0.24317   +0.24923     +2.492084 
 261    0   25  5   0  0 0.020 01.0  0.00474   +0.45069   +0.44394     -1.497704 
 262    0   26  5   0  0 0.020 01.0  0.00254   -0.12038   -0.11431     -5.042366 
 263    0   27  5   0  0 0.020 01.0  0.00656   -0.72357   -0.73829     +2.034357 
 264    0   28  5   0  0 0.020 01.0  0.00180   -0.01000   -0.00615    -38.500000 
 265    0   29  5   0  0 0.020 01.0  0.00177   -0.00600   -0.00254    -57.666667 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00048     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00434   -0.39031   -0.39999     +2.480080 
 268    0   32  5   0  0 0.020 01.0  0.00288   -0.17200   -0.17922     +4.197674 
 269    0   33  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01656    +27.384615 
 270    0   34  5   0  0 0.020 01.0  0.00251   -0.11600   -0.11258     -2.948276 
 271    0   35  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01314     +1.076923 
 272    0   36  5   0  0 0.020 01.0  0.00243   -0.10400   -0.10390     -0.096154 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00437     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00296     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00183   -0.01500   -0.01901    +26.733333 
 276    0   40  5   0  0 0.020 01.0  0.00601   -0.64086   -0.64295     +0.326124 
 277    0   41  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01705    +21.785714 
 278    0   42  5   0  0 0.020 01.0  0.00188   -0.02224   -0.02521    +13.354317 
 279    0   43  5   0  0 0.020 01.0  0.00180   -0.01000   -0.01243    +24.300000 
 280    0   44  5   0  0 0.020 01.0  0.00181   -0.01100   -0.01492    +35.636364 
 281    0   45  5   0  0 0.020 01.0  0.00194   -0.03100   -0.03477    +12.161290 
 282    0   46  5   0  0 0.020 01.0  0.00498   -0.48708   -0.49090     +0.784265 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00506     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00183   -0.01500   -0.01105    -26.333333 
 285    0   49  5   0  0 0.020 01.0  0.00490   +0.47572   +0.48261     +1.448331 
 286    0   50  5   0  0 0.020 01.0  0.00177   -0.00600   -0.00504    -16.000000 
 287    0   51  5   0  0 0.020 01.0  0.00181   -0.01100   -0.01383    +25.727273 
 288    0   52  5   0  0 0.020 01.0  0.00178   -0.00700   -0.00975    +39.285714 
 289    0   53  5   0  0 0.020 01.0  0.00183   -0.01500   -0.02029    +35.266667 
 290    0   54  5   0  0 0.020 01.0  0.01132   -1.43882   -1.41733     -1.493585 
 291    0   55  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10784     -2.846847 
 292    0   56  5   0  0 0.020 01.0  0.00243   -0.10500   -0.10099     -3.819048 
 293    0   57  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00616    +54.000000 
 294    0   58  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00085    -78.750000 
 295    0   59  5   0  0 0.020 01.0  0.00646   -0.70865   -0.70832     -0.046567 
 296    0   60  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00803   +100.750000 
 297    0   61  5   0  0 0.020 01.0  0.00470   -0.44452   -0.43392     -2.384595 
 298    0   62  5   0  0 0.020 01.0  0.00320   -0.22000   -0.22566     +2.572727 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00216     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00218     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01280   +1.65941   +1.68823     +1.736762 
 302    0   66  5   0  0 0.020 01.0  0.00262   +0.13299   +0.12766     -4.007820 
 303    0   67  5   0  0 0.020 01.0  0.00180   -0.01000   -0.00759    -24.100000 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00318     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.04928   +7.13139   +7.20289     +1.002610 
 306    0   70  5   0  0 0.020 01.0  0.00259   -0.12800   -0.12347     -3.539063 
 307    0   71  5   0  0 0.020 01.0  0.00173   -0.00000   +0.00206     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00175   +0.00209   +0.00501   +139.712919 
 309    0   73  5   0  0 0.020 01.0  0.00192   -0.02769   -0.02925     +5.633803 
 310    0   74  5   0  0 0.020 01.0  0.00239   -0.09800   -0.09213     -5.989796 
 311    0   75  5   0  0 0.020 01.0  0.00183   -0.01500   -0.01442     -3.866667 
 312    0   76  5   0  0 0.020 01.0  0.00260   -0.13000   -0.12444     -4.276923 
 313    0   77  5   0  0 0.020 01.0  0.00348   +0.26195   +0.27150     +3.645734 
 314    0   78  5   0  0 0.020 01.0  0.00197   -0.03600   -0.03239    -10.027778 
 315    0   79  5   0  0 0.020 01.0  0.00203   -0.04500   -0.04600     +2.222222 
 316    0   80  5   0  0 0.020 01.0  0.01155   +1.47235   +1.47949     +0.484939 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00024     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03671     -3.394737 
 319    0   83  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01756    +25.428571 
 320    0   84  5   0  0 0.020 01.0  0.00180   -0.01000   -0.00981     -1.900000 
 321    0   85  5   0  0 0.020 01.0  0.00241   -0.10100   -0.10105     +0.049505 
 322    0   86  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01021    -27.071429 
 323    0   87  5   0  0 0.020 01.0  0.00180   +0.01062   +0.01141     +7.438795 
 324    0   88  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01755    +25.357143 
 325    0   89  5   0  0 0.020 01.0  0.00495   -0.48276   -0.49377     +2.280636 
 326    0   90  5   0  0 0.020 01.0  0.00210   -0.05418   -0.05220     -3.654485 
 327    0   91  5   0  0 0.020 01.0  0.00306   -0.19945   -0.20472     +2.642266 
 328    0   92  5   0  0 0.020 01.0  0.00203   -0.04400   -0.04466     +1.500000 
 329    0   93  5   0  0 0.020 01.0  0.00180   -0.01000   -0.00735    -26.500000 
 330    0   94  5   0  0 0.020 01.0  0.00188   -0.02200   -0.02013     -8.500000 
 331    0   95  5   0  0 0.020 01.0  0.00202   -0.04300   -0.04543     +5.651163 
 332    0   96  5   0  0 0.020 01.0  0.00187   -0.02100   -0.01794    -14.571429 
 333    0   97  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01458    +12.153846 
 334    0   98  5   0  0 0.020 01.0  0.00181   -0.01100   -0.01544    +40.363636 
 335    0   99  5   0  0 0.020 01.0  0.00185   -0.01696   -0.01444    -14.858491 
 336    0  100  5   0  0 0.020 01.0  0.00362   +0.28349   +0.28819     +1.657907 
 337    0  101  5   0  0 0.020 01.0  0.00187   -0.02100   -0.02571    +22.428571 
 338    0  102  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00150    -62.500000 
 339    0  103  5   0  0 0.020 01.0  0.00175   -0.00251   -0.00688   +174.103586 
 340    0  104  5   0  0 0.020 01.0  0.00250   -0.11500   -0.10912     -5.113043 
 341    0  105  5   0  0 0.020 01.0  0.00251   -0.11600   -0.11016     -5.034483 
 342    0  106  5   0  0 0.020 01.0  0.00188   -0.02200   -0.02122     -3.545455 
 343    0  107  5   0  0 0.020 01.0  0.00463   -0.43456   -0.42492     -2.218336 
 344    0  108  5   0  0 0.020 01.0  0.00174   -0.00100   -0.00490   +390.000000 
 345    0  109  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00712    +78.000000 
 346    0  110  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12888     +5.639344 
 347    0  111  5   0  0 0.020 01.0  0.00289   -0.17373   -0.17039     -1.922523 
 348    0  112  5   0  0 0.020 01.0  0.00176   +0.00429   +0.00210    -51.048951 
 349    0  113  5   0  0 0.020 01.0  0.00468   -0.44194   -0.43498     -1.574874 
 350    0  114  5   0  0 0.020 01.0  0.00176   -0.00400   -0.00363     -9.250000 
 351    0  115  5   0  0 0.020 01.0  0.00180   -0.01000   -0.01186    +18.600000 
 352    0  116  5   0  0 0.020 01.0  0.02338   +3.24684   +3.30590     +1.818999 
 353    0  117  5   0  0 0.020 01.0  0.00181   -0.01100   -0.00744    -32.363636 
 354    0  118  5   0  0 0.020 01.0  0.00187   -0.02100   -0.02074     -1.238095 
 355    1    2  1   0  0 0.020 01.0  0.00190   -0.02475   -0.02905    +17.373737 
 356    1    3  1   0  0 0.020 01.0  0.00204   -0.04625   -0.05125    +10.810811 
 357    4    5  1   0  0 0.020 01.0  0.00303   -0.19477   -0.19162     -1.617292 
 358    3    5  1   0  0 0.020 01.0  0.00225   -0.07775   -0.07491     -3.652733 
 359    5    6  1   0  0 0.020 01.0  0.00231   +0.08626   +0.09292     +7.720844 
 360    6    7  1   0  0 0.020 01.0  0.00182   +0.01301   +0.01806    +38.816295 
 361    8    9  1   0  0 0.020 01.0  0.01493   -1.97917   -1.98794     +0.443115 
 362    8    5  1   0  0 0.020 01.0  0.00487   +0.47110   +0.46194     -1.944385 
 363    9   10  1   0  0 0.020 01.0  0.01500   -1.99061   -2.00058     +0.500851 
 364    4   11  1   0  0 0.020 01.0  0.00229   +0.08377   +0.08906     +6.314910 
 365    5   11  1   0  0 0.020 01.0  0.00248   +0.11164   +0.11306     +1.271946 
 366   11   12  1   0  0 0.020 01.0  0.00271   -0.14606   -0.14398     -1.424072 
 367    2   12  1   0  0 0.020 01.0  0.00209   -0.05277   -0.04701    -10.915293 
 368    3   12  1   0  0 0.020 01.0  0.00189   -0.02357   -0.02652    +12.515910 
 369    7   12  1   0  0 0.020 01.0  0.00183   -0.01399   -0.01599    +14.295926 
 370   11   13  1   0  0 0.020 01.0  0.00335   +0.24304   +0.23874     -1.769256 
 371   12   14  1   0  0 0.020 01.0  0.00355   +0.27194   +0.28083     +3.269103 
 372   13   15  1   0  0 0.020 01.0  0.00302   +0.19355   +0.19914     +2.888143 
 373   14   15  1   0  0 0.020 01.0  0.00340   +0.25003   +0.25977     +3.895533 
 374   12   16  1   0  0 0.020 01.0  0.00338   +0.24736   +0.24073     -2.680304 
 375   15   17  1   0  0 0.020 01.0  0.00350   -0.26546   -0.25905     -2.414676 
 376   16   17  1   0  0 0.020 01.0  0.00314   +0.21082   +0.20826     -1.214306 
 377   17   18  1   0  0 0.020 01.0  0.00350   +0.26555   +0.26686     +0.493316 
 378   18   19  1   0  0 0.020 01.0  0.00294   +0.18058   +0.17685     -2.065567 
 379   19   20  1   0  0 0.020 01.0  0.00240   +0.09952   +0.10266     +3.155145 
 380   15   19  1   0  0 0.020 01.0  0.00347   +0.26049   +0.25692     -1.370494 
 381   20   21  1   0  0 0.020 01.0  0.00223   +0.07419   +0.07656     +3.194501 
 382   21   22  1   0  0 0.020 01.0  0.00209   +0.05407   +0.05826     +7.749214 
 383   22   23  1   0  0 0.020 01.0  0.00200   +0.04000   +0.03451    -13.725000 
 384   23   24  1   0  0 0.020 01.0  0.01459   +1.92853   +1.96917     +2.107305 
 385   23   25  1   0  0 0.020 01.0  0.01264   -1.63556   -1.66345     +1.705226 
 386   26   25  1   0  0 0.020 01.0  0.01043   +1.30510   +1.28237     -1.741629 
 387   25   27  1   0  0 0.020 01.0  0.00498   +0.48730   +0.49186     +0.935769 
 388   27   28  1   0  0 0.020 01.0  0.00201   +0.04198   +0.03993     -4.883278 
 389   28   29  1   0  0 0.020 01.0  0.00185   +0.01795   +0.02326    +29.582173 
 390   30   17  1   0  0 0.020 01.0  0.00541   +0.55103   +0.55633     +0.961835 
 391    8   30  1   0  0 0.020 01.0  0.00992   +1.22807   +1.25281     +2.014543 
 392   26   30  1   0  0 0.020 01.0  0.00915   +1.11190   +1.09237     -1.756453 
 393   17   31  1   0  0 0.020 01.0  0.00225   +0.07738   +0.07203     -6.913931 
 394   29   31  1   0  0 0.020 01.0  0.00184   -0.01606   -0.01121    -30.199253 
 395   23   32  1   0  0 0.020 01.0  0.00349   -0.26302   -0.25812     -1.862976 
 396   31   32  1   0  0 0.020 01.0  0.00219   +0.06824   +0.06198     -9.173505 
 397   27   32  1   0  0 0.020 01.0  0.00274   +0.15054   +0.14411     -4.271290 
 398   15   33  1   0  0 0.020 01.0  0.00383   +0.31511   +0.30608     -2.865666 
 399   19   34  1   0  0 0.020 01.0  0.00358   +0.27724   +0.27255     -1.691675 
 400   35   36  1   0  0 0.020 01.0  0.00181   -0.01153   -0.00759    -34.171726 
 401   35   37  1   0  0 0.020 01.0  0.00196   -0.03447   -0.03907    +13.344938 
 402   33   37  1   0  0 0.020 01.0  0.00359   +0.27837   +0.27997     +0.574775 
 403   34   36  1   0  0 0.020 01.0  0.00210   +0.05459   +0.05990     +9.727056 
 404   34   37  1   0  0 0.020 01.0  0.00194   -0.03104   -0.02547    -17.944588 
 405   38   37  1   0  0 0.020 01.0  0.00642   +0.70248   +0.71805     +2.216433 
 406   37   39  1   0  0 0.020 01.0  0.00482   +0.46356   +0.45055     -2.806541 
 407   37   40  1   0  0 0.020 01.0  0.00472   +0.44763   +0.44515     -0.554029 
 408   30   38  1   0  0 0.020 01.0  0.01355   +1.77274   +1.75743     -0.863635 
 409   39   40  1   0  0 0.020 01.0  0.00452   +0.41760   +0.41552     -0.498084 
 410   40   41  1   0  0 0.020 01.0  0.00306   +0.19882   +0.20643     +3.827583 
 411   40   42  1   0  0 0.020 01.0  0.00281   +0.16108   +0.15746     -2.247331 
 412   41   42  1   0  0 0.020 01.0  0.00271   +0.14595   +0.14717     +0.835903 
 413   43   44  1   0  0 0.020 01.0  0.00265   +0.13669   +0.14155     +3.555491 
 414   34   43  1   0  0 0.020 01.0  0.00282   +0.16308   +0.16678     +2.268825 
 415   44   45  1   0  0 0.020 01.0  0.00249   +0.11346   +0.11945     +5.279394 
 416   45   46  1   0  0 0.020 01.0  0.00253   +0.11994   +0.11318     -5.636151 
 417   46   47  1   0  0 0.020 01.0  0.00437   +0.39555   +0.40499     +2.386550 
 418   46   48  1   0  0 0.020 01.0  0.00257   -0.12603   -0.13363     +6.030310 
 419   47   49  1   0  0 0.020 01.0  0.01042   -1.30220   -1.28859     -1.045154 
 420   42   49  1   0  0 0.020 01.0  0.00286   -0.16950   -0.16587     -2.141593 
 421   42   49  1   0  0 0.020 01.0  0.00286   -0.16950   -0.17507     +3.286136 
 422   45   49  1   0  0 0.020 01.0  0.00227   -0.08089   -0.07585     -6.230684 
 423   48   49  1   0  0 0.020 01.0  0.00277   -0.15531   -0.16102     +3.676518 
 424   49   50  1   0  0 0.020 01.0  0.00216   -0.06390   -0.05857     -8.341158 
 425   49   51  1   0  0 0.020 01.0  0.00229   -0.08316   -0.08681     +4.389129 
 426   51   52  1   0  0 0.020 01.0  0.00192   -0.02785   -0.02571     -7.684022 
 427   52   53  1   0  0 0.020 01.0  0.00209   -0.05305   -0.05130     -3.298775 
 428   53   54  1   0  0 0.020 01.0  0.00231   -0.08571   -0.09044     +5.518609 
 429   49   54  1   0  0 0.020 01.0  0.00255   -0.12317   -0.12640     +2.622392 
 430   49   54  1   0  0 0.020 01.0  0.00246   -0.10882   -0.11327     +4.089322 
 431   54   55  1   0  0 0.020 01.0  0.00178   +0.00702   +0.01163    +65.669516 
 432   54   56  1   0  0 0.020 01.0  0.00231   +0.08678   +0.08734     +0.645310 
 433   55   56  1   0  0 0.020 01.0  0.00196   +0.03340   +0.03871    +15.898204 
 434   56   57  1   0  0 0.020 01.0  0.00248   +0.11241   +0.10821     -3.736322 
 435   50   57  1   0  0 0.020 01.0  0.00233   -0.08936   -0.08733     -2.271710 
 436   56   58  1   0  0 0.020 01.0  0.00243   +0.10389   +0.10806     +4.013861 
 437   51   58  1   0  0 0.020 01.0  0.00229   -0.08353   -0.08490     +1.640129 
 438   54   59  1   0  0 0.020 01.0  0.00243   -0.10455   -0.09964     -4.696318 
 439   56   59  1   0  0 0.020 01.0  0.00243   -0.10476   -0.10968     +4.696449 
 440   56   59  1   0  0 0.020 01.0  0.00247   -0.11020   -0.11459     +3.983666 
 441   55   59  1   0  0 0.020 01.0  0.00250   -0.11445   -0.11679     +2.044561 
 442   59   60  1   0  0 0.020 01.0  0.00191   +0.02698   +0.02410    -10.674574 
 443   59   61  1   0  0 0.020 01.0  0.00183   +0.01503   +0.01333    -11.310712 
 444   60   61  1   0  0 0.020 01.0  0.00257   -0.12562   -0.11811     -5.978347 
 445   60   62  1   0  0 0.020 01.0  0.00202   +0.04338   +0.04489     +3.480867 
 446   61   62  1   0  0 0.020 01.0  0.00246   +0.10943   +0.11085     +1.297633 
 447   63   59  1   0  0 0.020 01.0  0.00627   -0.68106   -0.67815     -0.427275 
 448   63   64  1   0  0 0.020 01.0  0.00627   +0.68106   +0.67741     -0.535929 
 449   64   61  1   0  0 0.020 01.0  0.01093   -1.37977   -1.37679     -0.215978 
 450   38   65  1   0  0 0.020 01.0  0.00877   +1.05558   +1.07018     +1.383126 
 451   64   65  1   0  0 0.020 01.0  0.01546   +2.05914   +2.05639     -0.133551 
 452   49   66  1   0  0 0.020 01.0  0.00614   -0.66156   -0.67674     +2.294576 
 453   49   66  1   0  0 0.020 01.0  0.00614   -0.66156   -0.64557     -2.417014 
 454   62   66  1   0  0 0.020 01.0  0.00182   +0.01322   +0.00823    -37.745840 
 455   62   67  1   0  0 0.020 01.0  0.00194   +0.03103   +0.03276     +5.575250 
 456   65   66  1   0  0 0.020 01.0  0.01858   -2.52655   -2.50058     -1.027884 
 457   66   67  1   0  0 0.020 01.0  0.00180   +0.01046   +0.00606    -42.065010 
 458   65   68  1   0  0 0.020 01.0  0.06525   +9.52753   +9.63932     +1.173337 
 459   47   69  1   0  0 0.020 01.0  0.01269   +1.64344   +1.67578     +1.967824 
 460   49   69  1   0  0 0.020 01.0  0.01309   +1.70401   +1.70906     +0.296360 
 461   68   69  1   0  0 0.020 01.0  0.07381  +10.81191  +10.79165     -0.187386 
 462   69   70  1   0  0 0.020 01.0  0.01116   -1.41422   -1.39456     -1.390166 
 463   24   70  1   0  0 0.020 01.0  0.00738   +0.84690   +0.83732     -1.131184 
 464   70   71  1   0  0 0.020 01.0  0.00606   -0.64953   -0.63162     -2.757378 
 465   24   72  1   0  0 0.020 01.0  0.00775   +0.90210   +0.92469     +2.504157 
 466   71   72  1   0  0 0.020 01.0  0.00649   -0.71417   -0.71276     -0.197432 
 467   71   73  1   0  0 0.020 01.0  0.00213   +0.06004   +0.06508     +8.394404 
 468   70   74  1   0  0 0.020 01.0  0.00191   -0.02607   -0.02910    +11.622555 
 469   70   75  1   0  0 0.020 01.0  0.00213   -0.05925   -0.05952     +0.455696 
 470   69   75  1   0  0 0.020 01.0  0.01121   -1.42206   -1.39463     -1.928892 
 471   74   75  1   0  0 0.020 01.0  0.00254   -0.12110   -0.11860     -2.064410 
 472   76   77  1   0  0 0.020 01.0  0.00772   -0.89838   -0.90136     +0.331708 
 473   69   77  1   0  0 0.020 01.0  0.02625   -3.67774   -3.62198     -1.516149 
 474   75   77  1   0  0 0.020 01.0  0.00871   -1.04616   -1.05159     +0.519041 
 475   77   78  1   0  0 0.020 01.0  0.00800   -0.94013   -0.94164     +0.160616 
 476   78   79  1   0  0 0.020 01.0  0.00868   -1.04246   -1.04506     +0.249410 
 477   77   80  1   0  0 0.020 01.0  0.01677   -2.25555   -2.27326     +0.785174 
 478   77   80  1   0  0 0.020 01.0  0.00885   -1.06731   -1.04762     -1.844825 
 479   79   80  1   0  0 0.020 01.0  0.00909   -1.10338   -1.08248     -1.894180 
 480   68   81  1   0  0 0.020 01.0  0.02343   -3.25395   -3.27602     +0.678253 
 481   81   80  1   0  0 0.020 01.0  0.02355   -3.27327   -3.20912     -1.959814 
 482   77   82  1   0  0 0.020 01.0  0.01585   -2.11792   -2.13602     +0.854612 
 483   82   83  1   0  0 0.020 01.0  0.01318   -1.71732   -1.68319     -1.987399 
 484   83   84  1   0  0 0.020 01.0  0.00646   -0.70941   -0.72252     +1.848015 
 485   83   85  1   0  0 0.020 01.0  0.00890   -1.07512   -1.05094     -2.249051 
 486   84   85  1   0  0 0.020 01.0  0.00683   -0.76511   -0.74959     -2.028466 
 487   85   86  1   0  0 0.020 01.0  0.00180   -0.01081   -0.01074     -0.647549 
 488   86   87  1   0  0 0.020 01.0  0.00200   -0.03993   -0.04570    +14.450288 
 489   85   88  1   0  0 0.020 01.0  0.00803   -0.94510   -0.93169     -1.418897 
 490   85   89  1   0  0 0.020 01.0  0.00837   -0.99506   -1.00212     +0.709505 
 491   88   89  1   0  0 0.020 01.0  0.00861   -1.03116   -1.01316     -1.745607 
 492   89   90  1   0  0 0.020 01.0  0.00442   +0.40336   +0.40158     -0.441293 
 493   89   90  1   0  0 0.020 01.0  0.00684   +0.76620   +0.77054     +0.566432 
 494   90   91  1   0  0 0.020 01.0  0.00299   +0.18832   +0.18613     -1.162914 
 495   89   92  1   0  0 0.020 01.0  0.01611   +2.15691   +2.17831     +0.992160 
 496   89   92  1   0  0 0.020 01.0  0.00625   +0.67754   +0.67064     -1.018390 
 497   91   92  1   0  0 0.020 01.0  0.00232   +0.08739   +0.09364     +7.151848 
 498   92   93  1   0  0 0.020 01.0  0.00815   +0.96192   +0.97902     +1.777695 
 499   92   94  1   0  0 0.020 01.0  0.00809   +0.95364   +0.96702     +1.403045 
 500   93   94  1   0  0 0.020 01.0  0.00787   +0.91986   +0.91040     -1.028417 
 501   94   95  1   0  0 0.020 01.0  0.00930   +1.13460   +1.15540     +1.833245 
 502   80   96  1   0  0 0.020 01.0  0.00664   -0.73521   -0.74019     +0.677357 
 503   82   96  1   0  0 0.020 01.0  0.00604   -0.64623   -0.63541     -1.674326 
 504   94   96  1   0  0 0.020 01.0  0.01003   +1.24425   +1.26331     +1.531846 
 505   80   97  1   0  0 0.020 01.0  0.00657   -0.72558   -0.70591     -2.710935 
 506   80   98  1   0  0 0.020 01.0  0.00800   -0.93984   -0.96167     +2.322736 
 507   80   99  1   0  0 0.020 01.0  0.00739   -0.84845   -0.86012     +1.375449 
 508   92  100  1   0  0 0.020 01.0  0.00450   +0.41441   +0.41255     -0.448831 
 509   94  100  1   0  0 0.020 01.0  0.00583   -0.61407   -0.60192     -1.978602 
 510   95   96  1   0  0 0.020 01.0  0.00878   +1.05778   +1.05180     -0.565335 
 511   96   97  1   0  0 0.020 01.0  0.00687   +0.77080   +0.75525     -2.017385 
 512   98  100  1   0  0 0.020 01.0  0.00848   -1.01144   -0.99032     -2.088112 
 513   99  100  1   0  0 0.020 01.0  0.01044   -1.30630   -1.32620     +1.523387 
 514  100  101  1   0  0 0.020 01.0  0.00430   -0.38502   -0.38268     -0.607761 
 515   92  102  1   0  0 0.020 01.0  0.00464   +0.43521   +0.44389     +1.994439 
 516  101  102  1   0  0 0.020 01.0  0.00454   -0.42074   -0.42725     +1.547274 
 517  100  103  1   0  0 0.020 01.0  0.00194   +0.03071   +0.03636    +18.397916 
 518  100  104  1   0  0 0.020 01.0  0.00233   +0.08954   +0.08872     -0.915792 
 519  103  104  1   0  0 0.020 01.0  0.00246   +0.10931   +0.10525     -3.714207 
 520  103  105  1   0  0 0.020 01.0  0.00267   +0.14104   +0.13598     -3.587635 
 521  100  106  1   0  0 0.020 01.0  0.00254   +0.12115   +0.12418     +2.501032 
 522  104  105  1   0  0 0.020 01.0  0.00270   +0.14457   +0.15064     +4.198658 
 523  105  106  1   0  0 0.020 01.0  0.00215   +0.06289   +0.06637     +5.533471 
 524  105  107  1   0  0 0.020 01.0  0.00268   +0.14167   +0.13784     -2.703466 
 525  105  108  1   0  0 0.020 01.0  0.00198   +0.03659   +0.04235    +15.742006 
 526  106  107  1   0  0 0.020 01.0  0.00255   +0.12263   +0.11566     -5.683764 
 527  108  109  1   0  0 0.020 01.0  0.00196   +0.03353   +0.03170     -5.457799 
 528  103  110  1   0  0 0.020 01.0  0.00272   +0.14809   +0.15092     +1.911000 
 529  109  110  1   0  0 0.020 01.0  0.00188   +0.02251   +0.01750    -22.256775 
 530  110  111  1   0  0 0.020 01.0  0.00411   -0.35641   -0.36740     +3.083527 
 531  110  112  1   0  0 0.020 01.0  0.00487   +0.47065   +0.47254     +0.401572 
 532   17  113  1   0  0 0.020 01.0  0.00263   +0.13513   +0.13751     +1.761267 
 533   32  113  1   0  0 0.020 01.0  0.00222   -0.07233   -0.07582     +4.825107 
 534   32  114  1   0  0 0.020 01.0  0.00215   -0.06274   -0.06110     -2.613962 
 535   27  115  1   0  0 0.020 01.0  0.00244   +0.10519   +0.10563     +0.418291 
 536  114  115  1   0  0 0.020 01.0  0.00223   -0.07387   -0.07368     -0.257209 
 537   68  116  1   0  0 0.020 01.0  0.01403   +1.84487   +1.86185     +0.920390 
 538   12  117  1   0  0 0.020 01.0  0.00192   +0.02803   +0.02657     -5.208705 
 539   75  118  1   0  0 0.020 01.0  0.00663   -0.73480   -0.73026     -0.617855 
 540   76  118  1   0  0 0.020 01.0  0.00709   +0.80338   +0.79519     -1.019443 
 541    1    2  4   0  0 0.020 01.0  0.00191   -0.02569   -0.03034    +18.100428 
 542    1    3  4   0  0 0.020 01.0  0.00215   -0.06231   -0.06021     -3.370246 
 543    4    5  4   0  0 0.020 01.0  0.00504   -0.49578   -0.51003     +2.874259 
 544    3    5  4   0  0 0.020 01.0  0.00207   -0.05032   -0.05175     +2.841812 
 545    5    6  4   0  0 0.020 01.0  0.00246   +0.10962   +0.10329     -5.774494 
 546    6    7  4   0  0 0.020 01.0  0.00199   -0.03830   -0.04078     +6.475196 
 547    8    9  4   0  0 0.020 01.0  0.01210   -1.55448   -1.57530     +1.339355 
 548    8    5  4   0  0 0.020 01.0  0.00900   +1.08957   +1.10155     +1.099516 
 549    9   10  4   0  0 0.020 01.0  0.00479   -0.45834   -0.45245     -1.285072 
 550    4   11  4   0  0 0.020 01.0  0.00194   -0.03151   -0.02900     -7.965725 
 551    5   11  4   0  0 0.020 01.0  0.00189   +0.02397   +0.02240     -6.549854 
 552   11   12  4   0  0 0.020 01.0  0.00234   +0.09132   +0.09197     +0.711783 
 553    2   12  4   0  0 0.020 01.0  0.00182   -0.01365   -0.01521    +11.428571 
 554    3   12  4   0  0 0.020 01.0  0.00184   -0.01551   -0.01065    -31.334623 
 555    7   12  4   0  0 0.020 01.0  0.00197   -0.03588   -0.03653     +1.811594 
 556   11   13  4   0  0 0.020 01.0  0.00238   -0.09750   -0.10307     +5.712821 
 557   12   14  4   0  0 0.020 01.0  0.00259   -0.12811   -0.12244     -4.425884 
 558   13   15  4   0  0 0.020 01.0  0.00244   -0.10571   -0.11250     +6.423233 
 559   14   15  4   0  0 0.020 01.0  0.00251   -0.11728   -0.12146     +3.564120 
 560   12   16  4   0  0 0.020 01.0  0.00251   -0.11645   -0.12190     +4.680120 
 561   15   17  4   0  0 0.020 01.0  0.00200   -0.03981   -0.04217     +5.928159 
 562   16   17  4   0  0 0.020 01.0  0.00250   -0.11518   -0.11887     +3.203681 
 563   17   18  4   0  0 0.020 01.0  0.00236   +0.09437   +0.09765     +3.475681 
 564   18   19  4   0  0 0.020 01.0  0.00243   -0.10454   -0.10253     -1.922709 
 565   19   20  4   0  0 0.020 01.0  0.00220   -0.07036   -0.06408     -8.925526 
 566   15   19  4   0  0 0.020 01.0  0.00211   -0.05717   -0.05931     +3.743222 
 567   20   21  4   0  0 0.020 01.0  0.00204   -0.04576   -0.04673     +2.119755 
 568   21   22  4   0  0 0.020 01.0  0.00197   -0.03537   -0.03560     +0.650269 
 569   22   23  4   0  0 0.020 01.0  0.00185   -0.01763   -0.01308    -25.808281 
 570   23   24  4   0  0 0.020 01.0  0.00259   -0.12837   -0.12725     -0.872478 
 571   23   25  4   0  0 0.020 01.0  0.00275   -0.15308   -0.15432     +0.810034 
 572   26   25  4   0  0 0.020 01.0  0.00327   +0.23114   +0.23024     -0.389374 
 573   25   27  4   0  0 0.020 01.0  0.00406   +0.34877   +0.35976     +3.151074 
 574   27   28  4   0  0 0.020 01.0  0.00186   -0.01853   -0.01760     -5.018888 
 575   28   29  4   0  0 0.020 01.0  0.00179   -0.00845   -0.00962    +13.846154 
 576   30   17  4   0  0 0.020 01.0  0.00784   +0.91606   +0.91879     +0.298015 
 577    8   30  4   0  0 0.020 01.0  0.00204   -0.04668   -0.04071    -12.789203 
 578   26   30  4   0  0 0.020 01.0  0.00408   -0.35152   -0.34458     -1.974283 
 579   17   31  4   0  0 0.020 01.0  0.00323   +0.22449   +0.21651     -3.554724 
 580   29   31  4   0  0 0.020 01.0  0.00178   +0.00779   +0.00649    -16.688062 
 581   23   32  4   0  0 0.020 01.0  0.00374   +0.30071   +0.30675     +2.008580 
 582   31   32  4   0  0 0.020 01.0  0.00254   -0.12146   -0.12605     +3.779022 
 583   27   32  4   0  0 0.020 01.0  0.00278   -0.15737   -0.15982     +1.556841 
 584   15   33  4   0  0 0.020 01.0  0.00293   -0.17911   -0.18407     +2.769248 
 585   19   34  4   0  0 0.020 01.0  0.00300   -0.18955   -0.19848     +4.711158 
 586   35   36  4   0  0 0.020 01.0  0.00197   +0.03526   +0.03162    -10.323313 
 587   35   37  4   0  0 0.020 01.0  0.00205   -0.04826   -0.04888     +1.284708 
 588   33   37  4   0  0 0.020 01.0  0.00290   -0.17512   -0.17196     -1.804477 
 589   34   36  4   0  0 0.020 01.0  0.00214   +0.06018   +0.05977     -0.681289 
 590   34   37  4   0  0 0.020 01.0  0.00215   -0.06280   -0.06760     +7.643312 
 591   38   37  4   0  0 0.020 01.0  0.00782   +0.91276   +0.92700     +1.560103 
 592   37   39  4   0  0 0.020 01.0  0.00306   +0.19925   +0.19146     -3.909661 
 593   37   40  4   0  0 0.020 01.0  0.00285   +0.16804   +0.16159     -3.838372 
 594   30   38  4   0  0 0.020 01.0  0.00207   -0.05012   -0.04552     -9.177973 
 595   39   40  4   0  0 0.020 01.0  0.00297   +0.18537   +0.18868     +1.785618 
 596   40   41  4   0  0 0.020 01.0  0.00263   -0.13513   -0.13494     -0.140605 
 597   40   42  4   0  0 0.020 01.0  0.00271   -0.14650   -0.14460     -1.296928 
 598   41   42  4   0  0 0.020 01.0  0.00267   -0.14050   -0.13517     -3.793594 
 599   43   44  4   0  0 0.020 01.0  0.00231   -0.08692   -0.09371     +7.811781 
 600   34   43  4   0  0 0.020 01.0  0.00251   -0.11600   -0.11567     -0.284483 
 601   44   45  4   0  0 0.020 01.0  0.00220   +0.07029   +0.06876     -2.176697 
 602   45   46  4   0  0 0.020 01.0  0.00263   +0.13469   +0.12772     -5.174846 
 603   46   47  4   0  0 0.020 01.0  0.00255   -0.12242   -0.11914     -2.679301 
 604   46   48  4   0  0 0.020 01.0  0.00240   -0.09941   -0.09541     -4.023740 
 605   47   49  4   0  0 0.020 01.0  0.00255   +0.12220   +0.12551     +2.708674 
 606   42   49  4   0  0 0.020 01.0  0.00255   -0.12250   -0.12832     +4.751020 
 607   42   49  4   0  0 0.020 01.0  0.00255   -0.12250   -0.12520     +2.204082 
 608   45   49  4   0  0 0.020 01.0  0.00195   +0.03295   +0.03724    +13.019727 
 609   48   49  4   0  0 0.020 01.0  0.00232   +0.08846   +0.09091     +2.769613 
 610   49   50  4   0  0 0.020 01.0  0.00320   +0.22045   +0.21544     -2.272624 
 611   49   51  4   0  0 0.020 01.0  0.00355   +0.27265   +0.26260     -3.686044 
 612   51   52  4   0  0 0.020 01.0  0.00232   +0.08761   +0.08432     -3.755279 
 613   52   53  4   0  0 0.020 01.0  0.00236   +0.09365   +0.09716     +3.747998 
 614   53   54  4   0  0 0.020 01.0  0.00250   +0.11476   +0.11372     -0.906239 
 615   49   54  4   0  0 0.020 01.0  0.00337   +0.24624   +0.25536     +3.703704 
 616   49   54  4   0  0 0.020 01.0  0.00337   +0.24630   +0.23789     -3.414535 
 617   54   55  4   0  0 0.020 01.0  0.00219   -0.06927   -0.07564     +9.195900 
 618   54   56  4   0  0 0.020 01.0  0.00518   -0.51641   -0.51285     -0.689375 
 619   55   56  4   0  0 0.020 01.0  0.00205   -0.04809   -0.05162     +7.340403 
 620   56   57  4   0  0 0.020 01.0  0.00350   -0.26440   -0.25908     -2.012103 
 621   50   57  4   0  0 0.020 01.0  0.00327   +0.22976   +0.23392     +1.810585 
 622   56   58  4   0  0 0.020 01.0  0.00322   -0.22343   -0.22524     +0.810097 
 623   51   58  4   0  0 0.020 01.0  0.00305   +0.19687   +0.19217     -2.387362 
 624   54   59  4   0  0 0.020 01.0  0.00259   -0.12845   -0.12800     -0.350331 
 625   56   59  4   0  0 0.020 01.0  0.00231   -0.08687   -0.08282     -4.662139 
 626   56   59  4   0  0 0.020 01.0  0.00232   -0.08754   -0.08376     -4.318026 
 627   55   59  4   0  0 0.020 01.0  0.00249   -0.11396   -0.11586     +1.667252 
 628   59   60  4   0  0 0.020 01.0  0.00237   -0.09527   -0.09618     +0.955180 
 629   59   61  4   0  0 0.020 01.0  0.00232   -0.08771   -0.08094     -7.718618 
 630   60   61  4   0  0 0.020 01.0  0.00209   +0.05380   +0.05877     +9.237918 
 631   60   62  4   0  0 0.020 01.0  0.00251   -0.11720   -0.11365     -3.029010 
 632   61   62  4   0  0 0.020 01.0  0.00301   -0.19138   -0.19642     +2.633504 
 633   63   59  4   0  0 0.020 01.0  0.00698   +0.78734   +0.76929     -2.292529 
 634   63   64  4   0  0 0.020 01.0  0.00698   -0.78734   -0.80458     +2.189651 
 635   64   61  4   0  0 0.020 01.0  0.00366   +0.28867   +0.28346     -1.804829 
 636   38   65  4   0  0 0.020 01.0  0.00651   -0.71627   -0.72988     +1.900121 
 637   64   65  4   0  0 0.020 01.0  0.00765   -0.88801   -0.89425     +0.702695 
 638   49   66  4   0  0 0.020 01.0  0.00270   -0.14502   -0.14209     -2.020411 
 639   49   66  4   0  0 0.020 01.0  0.00270   -0.14502   -0.15147     +4.447662 
 640   62   66  4   0  0 0.020 01.0  0.00344   -0.25578   -0.24779     -3.123778 
 641   62   67  4   0  0 0.020 01.0  0.00341   -0.25097   -0.25164     +0.266964 
 642   65   66  4   0  0 0.020 01.0  0.00725   +0.82719   +0.82871     +0.183755 
 643   66   67  4   0  0 0.020 01.0  0.00314   +0.21141   +0.20351     -3.736815 
 644   65   68  4   0  0 0.020 01.0  0.00427   +0.38065   +0.37139     -2.432681 
 645   47   69  4   0  0 0.020 01.0  0.00329   -0.23380   -0.24304     +3.952096 
 646   49   69  4   0  0 0.020 01.0  0.00242   -0.10361   -0.10691     +3.185021 
 647   68   69  4   0  0 0.020 01.0  0.02034   +2.79100   +2.82281     +1.139735 
 648   69   70  4   0  0 0.020 01.0  0.00662   +0.73328   +0.75071     +2.376991 
 649   24   70  4   0  0 0.020 01.0  0.00230   +0.08561   +0.07891     -7.826189 
 650   70   71  4   0  0 0.020 01.0  0.00379   +0.30829   +0.29839     -3.211262 
 651   24   72  4   0  0 0.020 01.0  0.00241   -0.10155   -0.09913     -2.383063 
 652   71   72  4   0  0 0.020 01.0  0.00361   +0.28215   +0.28351     +0.482013 
 653   71   73  4   0  0 0.020 01.0  0.00184   +0.01630   +0.01338    -17.914110 
 654   70   74  4   0  0 0.020 01.0  0.00181   -0.01170   -0.00744    -36.410256 
 655   70   75  4   0  0 0.020 01.0  0.00174   +0.00091   +0.00051    -43.956044 
 656   69   75  4   0  0 0.020 01.0  0.00777   +0.90560   +0.91050     +0.541078 
 657   74   75  4   0  0 0.020 01.0  0.00202   +0.04324   +0.04099     -5.203515 
 658   76   77  4   0  0 0.020 01.0  0.00296   +0.18351   +0.17703     -3.531143 
 659   69   77  4   0  0 0.020 01.0  0.01747   +2.36098   +2.40586     +1.900906 
 660   75   77  4   0  0 0.020 01.0  0.00430   +0.38548   +0.39730     +3.066307 
 661   77   78  4   0  0 0.020 01.0  0.00252   -0.11754   -0.11016     -6.278714 
 662   78   79  4   0  0 0.020 01.0  0.00274   -0.15167   -0.15624     +3.013121 
 663   77   80  4   0  0 0.020 01.0  0.00298   +0.18765   +0.18529     -1.257661 
 664   77   80  4   0  0 0.020 01.0  0.00187   +0.01984   +0.02222    +11.995968 
 665   79   80  4   0  0 0.020 01.0  0.00179   -0.00819   -0.01324    +61.660562 
 666   68   81  4   0  0 0.020 01.0  0.00262   +0.13249   +0.13400     +1.139709 
 667   81   80  4   0  0 0.020 01.0  0.00642   +0.70277   +0.69691     -0.833843 
 668   77   82  4   0  0 0.020 01.0  0.00898   +1.08778   +1.08481     -0.273033 
 669   82   83  4   0  0 0.020 01.0  0.00644   +0.70558   +0.69191     -1.937413 
 670   83   84  4   0  0 0.020 01.0  0.00411   +0.35678   +0.34881     -2.233870 
 671   83   85  4   0  0 0.020 01.0  0.00402   +0.34220   +0.34420     +0.584454 
 672   84   85  4   0  0 0.020 01.0  0.00364   +0.28626   +0.28449     -0.618319 
 673   85   86  4   0  0 0.020 01.0  0.00219   -0.06896   -0.07156     +3.770302 
 674   86   87  4   0  0 0.020 01.0  0.00210   -0.05556   -0.05613     +1.025918 
 675   85   88  4   0  0 0.020 01.0  0.00327   +0.23093   +0.22904     -0.818430 
 676   85   89  4   0  0 0.020 01.0  0.00290   +0.17516   +0.18199     +3.899292 
 677   88   89  4   0  0 0.020 01.0  0.00271   +0.14726   +0.14597     -0.876002 
 678   89   90  4   0  0 0.020 01.0  0.00184   -0.01565   -0.01299    -16.996805 
 679   89   90  4   0  0 0.020 01.0  0.00177   -0.00609   -0.00857    +40.722496 
 680   90   91  4   0  0 0.020 01.0  0.00178   -0.00717   -0.00990    +38.075314 
 681   89   92  4   0  0 0.020 01.0  0.00316   -0.21396   -0.22031     +2.967844 
 682   89   92  4   0  0 0.020 01.0  0.00249   -0.11377   -0.11217     -1.406346 
 683   91   92  4   0  0 0.020 01.0  0.00299   -0.18901   -0.18695     -1.089889 
 684   92   93  4   0  0 0.020 01.0  0.00321   -0.22215   -0.21390     -3.713707 
 685   92   94  4   0  0 0.020 01.0  0.00325   -0.22754   -0.21860     -3.928980 
 686   93   94  4   0  0 0.020 01.0  0.00369   -0.29283   -0.28615     -2.281187 
 687   94   95  4   0  0 0.020 01.0  0.00341   -0.25117   -0.24887     -0.915714 
 688   80   96  4   0  0 0.020 01.0  0.00449   +0.41419   +0.42467     +2.530240 
 689   82   96  4   0  0 0.020 01.0  0.00266   +0.13900   +0.13930     +0.215827 
 690   94   96  4   0  0 0.020 01.0  0.00380   -0.31062   -0.31146     +0.270427 
 691   80   97  4   0  0 0.020 01.0  0.00454   +0.42051   +0.41361     -1.640865 
 692   80   98  4   0  0 0.020 01.0  0.00453   +0.41922   +0.42623     +1.672153 
 693   80   99  4   0  0 0.020 01.0  0.00438   +0.39676   +0.39925     +0.627583 
 694   92  100  4   0  0 0.020 01.0  0.00271   -0.14645   -0.15450     +5.496757 
 695   94  100  4   0  0 0.020 01.0  0.00267   -0.14044   -0.13798     -1.751638 
 696   95   96  4   0  0 0.020 01.0  0.00401   -0.34172   -0.33076     -3.207304 
 697   96   97  4   0  0 0.020 01.0  0.00397   -0.33497   -0.33500     +0.008956 
 698   98  100  4   0  0 0.020 01.0  0.00394   +0.33156   +0.33404     +0.747979 
 699   99  100  4   0  0 0.020 01.0  0.00350   +0.26546   +0.26995     +1.691404 
 700  100  101  4   0  0 0.020 01.0  0.00274   +0.15104   +0.14385     -4.760328 
 701   92  102  4   0  0 0.020 01.0  0.00272   -0.14853   -0.15372     +3.494244 
 702  101  102  4   0  0 0.020 01.0  0.00268   +0.14213   +0.14821     +4.277774 
 703  100  103  4   0  0 0.020 01.0  0.00239   +0.09852   +0.10262     +4.161592 
 704  100  104  4   0  0 0.020 01.0  0.00207   +0.05113   +0.05659    +10.678662 
 705  103  104  4   0  0 0.020 01.0  0.00193   +0.02898   +0.02667     -7.971014 
 706  103  105  4   0  0 0.020 01.0  0.00198   +0.03632   +0.04056    +11.674009 
 707  100  106  4   0  0 0.020 01.0  0.00211   +0.05697   +0.06100     +7.073899 
 708  104  105  4   0  0 0.020 01.0  0.00211   +0.05593   +0.06011     +7.473628 
 709  105  106  4   0  0 0.020 01.0  0.00201   +0.04123   +0.04045     -1.891826 
 710  105  107  4   0  0 0.020 01.0  0.00281   +0.16190   +0.16259     +0.426189 
 711  105  108  4   0  0 0.020 01.0  0.00184   +0.01664   +0.02121    +27.463942 
 712  106  107  4   0  0 0.020 01.0  0.00272   +0.14739   +0.14898     +1.078771 
 713  108  109  4   0  0 0.020 01.0  0.00196   +0.03365   +0.02785    -17.236256 
 714  103  110  4   0  0 0.020 01.0  0.00230   +0.08491   +0.08177     -3.698033 
 715  109  110  4   0  0 0.020 01.0  0.00198   +0.03702   +0.03271    -11.642355 
 716  110  111  4   0  0 0.020 01.0  0.00284   +0.16673   +0.17029     +2.135189 
 717  110  112  4   0  0 0.020 01.0  0.00206   -0.04920   -0.05488    +11.544715 
 718   17  113  4   0  0 0.020 01.0  0.00491   +0.47684   +0.47498     -0.390068 
 719   32  113  4   0  0 0.020 01.0  0.00229   -0.08358   -0.08110     -2.967217 
 720   32  114  4   0  0 0.020 01.0  0.00215   +0.06292   +0.06359     +1.064844 
 721   27  115  4   0  0 0.020 01.0  0.00229   -0.08353   -0.08796     +5.303484 
 722  114  115  4   0  0 0.020 01.0  0.00222   +0.07380   +0.06827     -7.493225 
 723   68  116  4   0  0 0.020 01.0  0.02408   -3.35237   -3.39763     +1.350090 
 724   12  117  4   0  0 0.020 01.0  0.00190   -0.02446   -0.02595     +6.091578 
 725   75  118  4   0  0 0.020 01.0  0.00430   +0.38434   +0.39545     +2.890670 
 726   76  118  4   0  0 0.020 01.0  0.00382   -0.31351   -0.30900     -1.438551 
 727    2    1  1   0  0 0.020 01.0  0.00190   +0.02477   +0.02097    -15.341138 
 728    3    1  1   0  0 0.020 01.0  0.00204   +0.04632   +0.04967     +7.232297 
 729    5    4  1   0  0 0.020 01.0  0.00303   +0.19527   +0.19369     -0.809136 
 730    5    3  1   0  0 0.020 01.0  0.00225   +0.07793   +0.08075     +3.618632 
 731    6    5  1   0  0 0.020 01.0  0.00231   -0.08601   -0.08834     +2.708987 
 732    7    6  1   0  0 0.020 01.0  0.00182   -0.01301   -0.01245     -4.304381 
 733    9    8  1   0  0 0.020 01.0  0.01500   +1.99061   +2.03531     +2.245543 
 734    5    8  1   0  0 0.020 01.0  0.00487   -0.47110   -0.46621     -1.037996 
 735   10    9  1   0  0 0.020 01.0  0.01507   +2.00000   +2.03516     +1.758000 
 736   11    4  1   0  0 0.020 01.0  0.00229   -0.08361   -0.08556     +2.332257 
 737   11    5  1   0  0 0.020 01.0  0.00248   -0.11137   -0.11235     +0.879950 
 738   12   11  1   0  0 0.020 01.0  0.00271   +0.14624   +0.15003     +2.591630 
 739   12    2  1   0  0 0.020 01.0  0.00209   +0.05283   +0.05901    +11.697899 
 740   12    3  1   0  0 0.020 01.0  0.00189   +0.02360   +0.02334     -1.101695 
 741   12    7  1   0  0 0.020 01.0  0.00183   +0.01400   +0.01216    -13.142857 
 742   13   11  1   0  0 0.020 01.0  0.00334   -0.24155   -0.23943     -0.877665 
 743   14   12  1   0  0 0.020 01.0  0.00353   -0.27003   -0.26424     -2.144206 
 744   15   13  1   0  0 0.020 01.0  0.00300   -0.19034   -0.19240     +1.082274 
 745   15   14  1   0  0 0.020 01.0  0.00337   -0.24581   -0.25180     +2.436841 
 746   16   12  1   0  0 0.020 01.0  0.00337   -0.24582   -0.24811     +0.931576 
 747   17   15  1   0  0 0.020 01.0  0.00351   +0.26639   +0.25723     -3.438568 
 748   17   16  1   0  0 0.020 01.0  0.00312   -0.20842   -0.20969     +0.609347 
 749   18   17  1   0  0 0.020 01.0  0.00350   -0.26458   -0.26060     -1.504271 
 750   19   18  1   0  0 0.020 01.0  0.00293   -0.18010   -0.17999     -0.061077 
 751   20   19  1   0  0 0.020 01.0  0.00239   -0.09919   -0.09608     -3.135397 
 752   19   15  1   0  0 0.020 01.0  0.00346   -0.25965   -0.26379     +1.594454 
 753   21   20  1   0  0 0.020 01.0  0.00223   -0.07407   -0.07132     -3.712704 
 754   22   21  1   0  0 0.020 01.0  0.00209   -0.05400   -0.04879     -9.648148 
 755   23   22  1   0  0 0.020 01.0  0.00200   -0.03995   -0.03748     -6.182728 
 756   24   23  1   0  0 0.020 01.0  0.01426   -1.87900   -1.91039     +1.670569 
 757   25   23  1   0  0 0.020 01.0  0.01291   +1.67680   +1.68962     +0.764552 
 758   25   26  1   0  0 0.020 01.0  0.01043   -1.30510   -1.31289     +0.596889 
 759   27   25  1   0  0 0.020 01.0  0.00490   -0.47471   -0.47464     -0.014746 
 760   28   27  1   0  0 0.020 01.0  0.00201   -0.04195   -0.04317     +2.908224 
 761   29   28  1   0  0 0.020 01.0  0.00185   -0.01794   -0.01282    -28.539576 
 762   17   30  1   0  0 0.020 01.0  0.00541   -0.55103   -0.56350     +2.263035 
 763   30    8  1   0  0 0.020 01.0  0.00988   -1.22156   -1.21794     -0.296342 
 764   30   26  1   0  0 0.020 01.0  0.00908   -1.10221   -1.10399     +0.161494 
 765   31   17  1   0  0 0.020 01.0  0.00223   -0.07431   -0.07887     +6.136455 
 766   31   29  1   0  0 0.020 01.0  0.00184   +0.01607   +0.01634     +1.680149 
 767   32   23  1   0  0 0.020 01.0  0.00353   +0.26923   +0.26541     -1.418861 
 768   32   31  1   0  0 0.020 01.0  0.00218   -0.06771   -0.06402     -5.449712 
 769   32   27  1   0  0 0.020 01.0  0.00273   -0.14945   -0.15661     +4.790900 
 770   33   15  1   0  0 0.020 01.0  0.00380   -0.31037   -0.30758     -0.898927 
 771   34   19  1   0  0 0.020 01.0  0.00353   -0.26964   -0.26673     -1.079217 
 772   36   35  1   0  0 0.020 01.0  0.00181   +0.01153   +0.00698    -39.462272 
 773   37   35  1   0  0 0.020 01.0  0.00196   +0.03450   +0.03858    +11.826087 
 774   37   33  1   0  0 0.020 01.0  0.00356   -0.27425   -0.26652     -2.818596 
 775   36   34  1   0  0 0.020 01.0  0.00210   -0.05453   -0.05128     -5.960022 
 776   37   34  1   0  0 0.020 01.0  0.00194   +0.03105   +0.03614    +16.392915 
 777   37   38  1   0  0 0.020 01.0  0.00642   -0.70248   -0.69680     -0.808564 
 778   39   37  1   0  0 0.020 01.0  0.00477   -0.45560   -0.44140     -3.116769 
 779   40   37  1   0  0 0.020 01.0  0.00463   -0.43428   -0.42772     -1.510546 
 780   38   30  1   0  0 0.020 01.0  0.01345   -1.75806   -1.79378     +2.031785 
 781   40   39  1   0  0 0.020 01.0  0.00449   -0.41362   -0.42684     +3.196170 
 782   41   40  1   0  0 0.020 01.0  0.00305   -0.19795   -0.19189     -3.061379 
 783   42   40  1   0  0 0.020 01.0  0.00279   -0.15864   -0.16140     +1.739788 
 784   42   41  1   0  0 0.020 01.0  0.00270   -0.14437   -0.14810     +2.583639 
 785   44   43  1   0  0 0.020 01.0  0.00264   -0.13546   -0.14165     +4.569615 
 786   43   34  1   0  0 0.020 01.0  0.00281   -0.16169   -0.16706     +3.321170 
 787   45   44  1   0  0 0.020 01.0  0.00249   -0.11305   -0.11478     +1.530296 
 788   46   45  1   0  0 0.020 01.0  0.00252   -0.11852   -0.11342     -4.303071 
 789   47   46  1   0  0 0.020 01.0  0.00433   -0.38923   -0.38244     -1.744470 
 790   48   46  1   0  0 0.020 01.0  0.00258   +0.12731   +0.13486     +5.930406 
 791   49   47  1   0  0 0.020 01.0  0.01063   +1.33459   +1.34805     +1.008549 
 792   49   42  1   0  0 0.020 01.0  0.00288   +0.17210   +0.16941     -1.563045 
 793   49   42  1   0  0 0.020 01.0  0.00288   +0.17210   +0.17275     +0.377687 
 794   49   45  1   0  0 0.020 01.0  0.00228   +0.08152   +0.08485     +4.084887 
 795   49   48  1   0  0 0.020 01.0  0.00277   +0.15587   +0.16302     +4.587156 
 796   50   49  1   0  0 0.020 01.0  0.00217   +0.06536   +0.06052     -7.405141 
 797   51   49  1   0  0 0.020 01.0  0.00232   +0.08739   +0.08351     -4.439867 
 798   52   51  1   0  0 0.020 01.0  0.00192   +0.02805   +0.02607     -7.058824 
 799   53   52  1   0  0 0.020 01.0  0.00209   +0.05371   +0.05168     -3.779557 
 800   54   53  1   0  0 0.020 01.0  0.00231   +0.08638   +0.09147     +5.892568 
 801   54   49  1   0  0 0.020 01.0  0.00260   +0.12987   +0.13261     +2.109802 
 802   54   49  1   0  0 0.020 01.0  0.00251   +0.11650   +0.10923     -6.240343 
 803   55   54  1   0  0 0.020 01.0  0.00178   -0.00695   -0.00677     -2.589928 
 804   56   54  1   0  0 0.020 01.0  0.00231   -0.08596   -0.08579     -0.197766 
 805   56   55  1   0  0 0.020 01.0  0.00196   -0.03339   -0.03461     +3.653789 
 806   57   56  1   0  0 0.020 01.0  0.00246   -0.10956   -0.10334     -5.677254 
 807   57   50  1   0  0 0.020 01.0  0.00235   +0.09256   +0.09949     +7.487035 
 808   58   56  1   0  0 0.020 01.0  0.00241   -0.10181   -0.10102     -0.775955 
 809   58   51  1   0  0 0.020 01.0  0.00230   +0.08481   +0.08579     +1.155524 
 810   59   54  1   0  0 0.020 01.0  0.00244   +0.10572   +0.10180     -3.707908 
 811   59   56  1   0  0 0.020 01.0  0.00244   +0.10608   +0.11044     +4.110106 
 812   59   56  1   0  0 0.020 01.0  0.00248   +0.11160   +0.10770     -3.494624 
 813   59   55  1   0  0 0.020 01.0  0.00250   +0.11552   +0.11662     +0.952216 
 814   60   59  1   0  0 0.020 01.0  0.00191   -0.02677   -0.02540     -5.117669 
 815   61   59  1   0  0 0.020 01.0  0.00183   -0.01486   -0.01537     +3.432032 
 816   61   60  1   0  0 0.020 01.0  0.00257   +0.12567   +0.12959     +3.119281 
 817   62   60  1   0  0 0.020 01.0  0.00202   -0.04321   -0.04241     -1.851423 
 818   62   61  1   0  0 0.020 01.0  0.00246   -0.10904   -0.10494     -3.760088 
 819   59   63  1   0  0 0.020 01.0  0.00627   +0.68106   +0.68988     +1.295040 
 820   64   63  1   0  0 0.020 01.0  0.00626   -0.67937   -0.66188     -2.574444 
 821   61   64  1   0  0 0.020 01.0  0.01093   +1.37977   +1.39702     +1.250208 
 822   65   38  1   0  0 0.020 01.0  0.00870   -1.04492   -1.04143     -0.333997 
 823   65   64  1   0  0 0.020 01.0  0.01537   -2.04607   -2.03687     -0.449642 
 824   66   49  1   0  0 0.020 01.0  0.00620   +0.66936   +0.67275     +0.506454 
 825   66   49  1   0  0 0.020 01.0  0.00620   +0.66936   +0.68652     +2.563643 
 826   66   62  1   0  0 0.020 01.0  0.00180   -0.01074   -0.01137     +5.865922 
 827   67   62  1   0  0 0.020 01.0  0.00193   -0.02958   -0.02735     -7.538878 
 828   66   65  1   0  0 0.020 01.0  0.01858   +2.52655   +2.49711     -1.165225 
 829   67   66  1   0  0 0.020 01.0  0.00180   -0.00942   -0.00650    -30.997877 
 830   68   65  1   0  0 0.020 01.0  0.06442   -9.40283   -9.53425     +1.397664 
 831   69   47  1   0  0 0.020 01.0  0.01116   -1.41445   -1.44267     +1.995122 
 832   69   49  1   0  0 0.020 01.0  0.01128   -1.43144   -1.44425     +0.894903 
 833   69   68  1   0  0 0.020 01.0  0.07381  -10.81191  -10.88975     +0.719947 
 834   70   69  1   0  0 0.020 01.0  0.01165   +1.48809   +1.46550     -1.518053 
 835   70   24  1   0  0 0.020 01.0  0.00737   -0.84524   -0.85647     +1.328617 
 836   71   70  1   0  0 0.020 01.0  0.00609   +0.65413   +0.67212     +2.750218 
 837   72   24  1   0  0 0.020 01.0  0.00748   -0.86145   -0.85645     -0.580417 
 838   72   71  1   0  0 0.020 01.0  0.00668   +0.74145   +0.74076     -0.093061 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.06327     +5.450000 
 840   74   70  1   0  0 0.020 01.0  0.00191   +0.02610   +0.03152    +20.766284 
 841   75   70  1   0  0 0.020 01.0  0.00213   +0.05942   +0.06217     +4.628071 
 842   75   69  1   0  0 0.020 01.0  0.01196   +1.53423   +1.54847     +0.928153 
 843   75   74  1   0  0 0.020 01.0  0.00254   +0.12131   +0.11635     -4.088698 
 844   77   76  1   0  0 0.020 01.0  0.00798   +0.93714   +0.93572     -0.151525 
 845   77   69  1   0  0 0.020 01.0  0.02998   +4.23635   +4.29122     +1.295219 
 846   77   75  1   0  0 0.020 01.0  0.00922   +1.12243   +1.10085     -1.922614 
 847   78   77  1   0  0 0.020 01.0  0.00802   +0.94346   +0.95766     +1.505098 
 848   79   78  1   0  0 0.020 01.0  0.00872   +1.04838   +1.06764     +1.837120 
 849   80   77  1   0  0 0.020 01.0  0.01734   +2.34176   +2.29985     -1.789680 
 850   80   77  1   0  0 0.020 01.0  0.00907   +1.10043   +1.07681     -2.146434 
 851   80   79  1   0  0 0.020 01.0  0.00921   +1.12162   +1.09732     -2.166509 
 852   81   68  1   0  0 0.020 01.0  0.02355   +3.27327   +3.26692     -0.193996 
 853   80   81  1   0  0 0.020 01.0  0.02355   +3.27327   +3.32690     +1.638423 
 854   82   77  1   0  0 0.020 01.0  0.01698   +2.28755   +2.27204     -0.678018 
 855   83   82  1   0  0 0.020 01.0  0.01344   +1.75654   +1.75143     -0.290913 
 856   84   83  1   0  0 0.020 01.0  0.00673   +0.75011   +0.73521     -1.986375 
 857   85   83  1   0  0 0.020 01.0  0.00928   +1.13136   +1.13989     +0.753960 
 858   85   84  1   0  0 0.020 01.0  0.00697   +0.78562   +0.78719     +0.199842 
 859   86   85  1   0  0 0.020 01.0  0.00181   +0.01093   +0.01341    +22.689844 
 860   87   86  1   0  0 0.020 01.0  0.00200   +0.04000   +0.03559    -11.025000 
 861   88   85  1   0  0 0.020 01.0  0.00816   +0.96416   +0.98347     +2.002780 
 862   89   85  1   0  0 0.020 01.0  0.00853   +1.01968   +1.01753     -0.210850 
 863   89   88  1   0  0 0.020 01.0  0.00871   +1.04632   +1.02545     -1.994610 
 864   90   89  1   0  0 0.020 01.0  0.00437   -0.39501   -0.39760     +0.655680 
 865   90   89  1   0  0 0.020 01.0  0.00675   -0.75231   -0.73740     -1.981896 
 866   91   90  1   0  0 0.020 01.0  0.00298   -0.18739   -0.17921     -4.365228 
 867   92   89  1   0  0 0.020 01.0  0.01581   -2.11097   -2.15636     +2.150196 
 868   92   89  1   0  0 0.020 01.0  0.00613   -0.65934   -0.64298     -2.481269 
 869   92   91  1   0  0 0.020 01.0  0.00231   -0.08587   -0.08004     -6.789333 
 870   93   92  1   0  0 0.020 01.0  0.00798   -0.93686   -0.93155     -0.566787 
 871   94   92  1   0  0 0.020 01.0  0.00779   -0.90776   -0.90822     +0.050674 
 872   94   93  1   0  0 0.020 01.0  0.00773   -0.89904   -0.90160     +0.284748 
 873   95   94  1   0  0 0.020 01.0  0.00918   -1.11678   -1.12247     +0.509501 
 874   96   80  1   0  0 0.020 01.0  0.00680   +0.75940   +0.74521     -1.868580 
 875   96   82  1   0  0 0.020 01.0  0.00609   +0.65350   +0.66702     +2.068860 
 876   96   94  1   0  0 0.020 01.0  0.00973   -1.20012   -1.20096     +0.069993 
 877   97   80  1   0  0 0.020 01.0  0.00665   +0.73768   +0.75204     +1.946644 
 878   98   80  1   0  0 0.020 01.0  0.00816   +0.96344   +0.97460     +1.158349 
 879   99   80  1   0  0 0.020 01.0  0.00764   +0.88630   +0.88825     +0.220016 
 880  100   92  1   0  0 0.020 01.0  0.00441   -0.40229   -0.39882     -0.862562 
 881  100   94  1   0  0 0.020 01.0  0.00587   +0.62101   +0.61287     -1.310768 
 882   96   95  1   0  0 0.020 01.0  0.00864   -1.03658   -1.03181     -0.460167 
 883   97   96  1   0  0 0.020 01.0  0.00679   -0.75868   -0.74375     -1.967892 
 884  100   98  1   0  0 0.020 01.0  0.00877   +1.05514   +1.07753     +2.121993 
 885  100   99  1   0  0 0.020 01.0  0.01065   +1.33776   +1.36659     +2.155095 
 886  101  100  1   0  0 0.020 01.0  0.00433   +0.38974   +0.37848     -2.889106 
 887  102   92  1   0  0 0.020 01.0  0.00462   -0.43263   -0.42027     -2.856945 
 888  102  101  1   0  0 0.020 01.0  0.00457   +0.42563   +0.42554     -0.021145 
 889  103  100  1   0  0 0.020 01.0  0.00194   -0.03045   -0.03546    +16.453202 
 890  104  100  1   0  0 0.020 01.0  0.00233   -0.08892   -0.09375     +5.431849 
 891  104  103  1   0  0 0.020 01.0  0.00246   -0.10865   -0.11166     +2.770364 
 892  105  103  1   0  0 0.020 01.0  0.00267   -0.13983   -0.14512     +3.783165 
 893  106  100  1   0  0 0.020 01.0  0.00253   -0.11983   -0.11626     -2.979221 
 894  105  104  1   0  0 0.020 01.0  0.00269   -0.14432   -0.13818     -4.254435 
 895  106  105  1   0  0 0.020 01.0  0.00215   -0.06280   -0.05827     -7.213376 
 896  107  105  1   0  0 0.020 01.0  0.00266   -0.13875   -0.13601     -1.974775 
 897  108  105  1   0  0 0.020 01.0  0.00198   -0.03653   -0.03299     -9.690665 
 898  107  106  1   0  0 0.020 01.0  0.00253   -0.12025   -0.12633     +5.056133 
 899  109  108  1   0  0 0.020 01.0  0.00196   -0.03351   -0.03324     -0.805730 
 900  110  103  1   0  0 0.020 01.0  0.00271   -0.14680   -0.15399     +4.897820 
 901  110  109  1   0  0 0.020 01.0  0.00188   -0.02243   -0.01889    -15.782434 
 902  111  110  1   0  0 0.020 01.0  0.00413   +0.36000   +0.35617     -1.063889 
 903  112  110  1   0  0 0.020 01.0  0.00483   -0.46500   -0.45546     -2.051613 
 904  113   17  1   0  0 0.020 01.0  0.00262   -0.13289   -0.12935     -2.663857 
 905  113   32  1   0  0 0.020 01.0  0.00222   +0.07289   +0.07072     -2.977089 
 906  114   32  1   0  0 0.020 01.0  0.00215   +0.06287   +0.05914     -5.932877 
 907  115   27  1   0  0 0.020 01.0  0.00243   -0.10490   -0.10723     +2.221163 
 908  115  114  1   0  0 0.020 01.0  0.00223   +0.07390   +0.07335     -0.744249 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.83759     -0.130978 
 910  117   12  1   0  0 0.020 01.0  0.00192   -0.02800   -0.02914     +4.071429 
 911  118   75  1   0  0 0.020 01.0  0.00670   +0.74489   +0.75502     +1.359932 
 912  118   76  1   0  0 0.020 01.0  0.00701   -0.79089   -0.81078     +2.514888 
 913    2    1  4   0  0 0.020 01.0  0.00174   +0.00065   -0.00066   -201.538462 
 914    3    1  4   0  0 0.020 01.0  0.00208   +0.05183   +0.04792     -7.543893 
 915    5    4  4   0  0 0.020 01.0  0.00504   +0.49595   +0.49208     -0.780321 
 916    5    3  4   0  0 0.020 01.0  0.00188   +0.02276   +0.02084     -8.435852 
 917    6    5  4   0  0 0.020 01.0  0.00255   -0.12270   -0.13007     +6.006520 
 918    7    6  4   0  0 0.020 01.0  0.00195   +0.03288   +0.03505     +6.599757 
 919    9    8  4   0  0 0.020 01.0  0.00479   +0.45834   +0.46329     +1.079984 
 920    5    8  4   0  0 0.020 01.0  0.00876   -1.05413   -1.03663     -1.660137 
 921   10    9  4   0  0 0.020 01.0  0.00694   -0.78066   -0.78330     +0.338175 
 922   11    4  4   0  0 0.020 01.0  0.00183   +0.01462   +0.01611    +10.191518 
 923   11    5  4   0  0 0.020 01.0  0.00200   -0.04044   -0.03845     -4.920870 
 924   12   11  4   0  0 0.020 01.0  0.00237   -0.09572   -0.09777     +2.141663 
 925   12    2  4   0  0 0.020 01.0  0.00175   -0.00177   -0.00367   +107.344633 
 926   12    3  4   0  0 0.020 01.0  0.00190   -0.02473   -0.02257     -8.734331 
 927   12    7  4   0  0 0.020 01.0  0.00192   +0.02724   +0.02180    -19.970631 
 928   13   11  4   0  0 0.020 01.0  0.00229   +0.08371   +0.08976     +7.227332 
 929   14   12  4   0  0 0.020 01.0  0.00251   +0.11628   +0.11819     +1.642587 
 930   15   13  4   0  0 0.020 01.0  0.00209   +0.05335   +0.04878     -8.566073 
 931   15   14  4   0  0 0.020 01.0  0.00227   +0.08074   +0.08672     +7.406490 
 932   16   12  4   0  0 0.020 01.0  0.00241   +0.10118   +0.10071     -0.464519 
 933   17   15  4   0  0 0.020 01.0  0.00175   -0.00210   +0.00244   -216.190476 
 934   17   16  4   0  0 0.020 01.0  0.00225   +0.07765   +0.08404     +8.229234 
 935   18   17  4   0  0 0.020 01.0  0.00242   -0.10346   -0.10660     +3.034989 
 936   19   18  4   0  0 0.020 01.0  0.00237   +0.09516   +0.09571     +0.577974 
 937   20   19  4   0  0 0.020 01.0  0.00201   +0.04176   +0.03587    -14.104406 
 938   19   15  4   0  0 0.020 01.0  0.00206   +0.04975   +0.04550     -8.542714 
 939   21   20  4   0  0 0.020 01.0  0.00190   +0.02437   +0.02268     -6.934756 
 940   22   21  4   0  0 0.020 01.0  0.00180   +0.01063   +0.01359    +27.845720 
 941   23   22  4   0  0 0.020 01.0  0.00189   -0.02326   -0.02529     +8.727429 
 942   24   23  4   0  0 0.020 01.0  0.00346   +0.25910   +0.26021     +0.428406 
 943   25   23  4   0  0 0.020 01.0  0.00355   +0.27302   +0.27047     -0.933998 
 944   25   26  4   0  0 0.020 01.0  0.00287   -0.17111   -0.16679     -2.524692 
 945   27   25  4   0  0 0.020 01.0  0.00483   -0.46414   -0.45009     -3.027104 
 946   28   27  4   0  0 0.020 01.0  0.00174   -0.00155   -0.00210    +35.483871 
 947   29   28  4   0  0 0.020 01.0  0.00183   -0.01379   -0.01845    +33.792603 
 948   17   30  4   0  0 0.020 01.0  0.00757   -0.87526   -0.89340     +2.072527 
 949   30    8  4   0  0 0.020 01.0  0.00440   -0.39937   -0.40369     +1.081704 
 950   30   26  4   0  0 0.020 01.0  0.00484   -0.46656   -0.47260     +1.294582 
 951   31   17  4   0  0 0.020 01.0  0.00342   -0.25331   -0.24475     -3.379259 
 952   31   29  4   0  0 0.020 01.0  0.00184   -0.01554   -0.01549     -0.321750 
 953   32   23  4   0  0 0.020 01.0  0.00436   -0.39363   -0.39156     -0.525875 
 954   32   31  4   0  0 0.020 01.0  0.00240   +0.09952   +0.09308     -6.471061 
 955   32   27  4   0  0 0.020 01.0  0.00268   +0.14277   +0.13901     -2.633606 
 956   33   15  4   0  0 0.020 01.0  0.00281   +0.16212   +0.16690     +2.948433 
 957   34   19  4   0  0 0.020 01.0  0.00273   +0.14955   +0.15017     +0.414577 
 958   36   35  4   0  0 0.020 01.0  0.00199   -0.03805   -0.03281    -13.771353 
 959   37   35  4   0  0 0.020 01.0  0.00196   +0.03458   +0.03503     +1.301330 
 960   37   33  4   0  0 0.020 01.0  0.00274   +0.15119   +0.14975     -0.952444 
 961   36   34  4   0  0 0.020 01.0  0.00217   -0.06595   -0.05990     -9.173616 
 962   37   34  4   0  0 0.020 01.0  0.00208   +0.05250   +0.05374     +2.361905 
 963   37   38  4   0  0 0.020 01.0  0.00752   -0.86824   -0.84833     -2.293145 
 964   39   37  4   0  0 0.020 01.0  0.00307   -0.20037   -0.19557     -2.395568 
 965   40   37  4   0  0 0.020 01.0  0.00288   -0.17205   -0.17877     +3.905841 
 966   38   30  4   0  0 0.020 01.0  0.00304   -0.19649   -0.20041     +1.995012 
 967   40   39  4   0  0 0.020 01.0  0.00298   -0.18719   -0.19233     +2.745873 
 968   41   40  4   0  0 0.020 01.0  0.00258   +0.12650   +0.12518     -1.043478 
 969   42   40  4   0  0 0.020 01.0  0.00247   +0.11003   +0.11006     +0.027265 
 970   42   41  4   0  0 0.020 01.0  0.00248   +0.11274   +0.11782     +4.505943 
 971   44   43  4   0  0 0.020 01.0  0.00191   +0.02671   +0.02991    +11.980532 
 972   43   34  4   0  0 0.020 01.0  0.00225   +0.07692   +0.07805     +1.469059 
 973   45   44  4   0  0 0.020 01.0  0.00235   -0.09262   -0.09235     -0.291514 
 974   46   45  4   0  0 0.020 01.0  0.00283   -0.16425   -0.16766     +2.076104 
 975   47   46  4   0  0 0.020 01.0  0.00248   +0.11161   +0.11443     +2.526655 
 976   48   46  4   0  0 0.020 01.0  0.00210   +0.05472   +0.05633     +2.942251 
 977   49   47  4   0  0 0.020 01.0  0.00195   -0.03273   -0.02949     -9.899175 
 978   49   42  4   0  0 0.020 01.0  0.00205   +0.04734   +0.05187     +9.569075 
 979   49   42  4   0  0 0.020 01.0  0.00205   +0.04734   +0.04152    -12.294043 
 980   49   45  4   0  0 0.020 01.0  0.00225   -0.07811   -0.07654     -2.009986 
 981   49   48  4   0  0 0.020 01.0  0.00240   -0.10012   -0.10446     +4.334798 
 982   50   49  4   0  0 0.020 01.0  0.00331   -0.23576   -0.22853     -3.066678 
 983   51   49  4   0  0 0.020 01.0  0.00370   -0.29547   -0.28596     -3.218601 
 984   52   51  4   0  0 0.020 01.0  0.00240   -0.10065   -0.09564     -4.977645 
 985   53   52  4   0  0 0.020 01.0  0.00260   -0.12976   -0.13695     +5.540999 
 986   54   53  4   0  0 0.020 01.0  0.00267   -0.14032   -0.13988     -0.313569 
 987   54   49  4   0  0 0.020 01.0  0.00368   -0.29215   -0.29515     +1.026870 
 988   54   49  4   0  0 0.020 01.0  0.00368   -0.29222   -0.30171     +3.247553 
 989   55   54  4   0  0 0.020 01.0  0.00207   +0.05105   +0.04792     -6.131244 
 990   56   54  4   0  0 0.020 01.0  0.00515   +0.51254   +0.49891     -2.659305 
 991   56   55  4   0  0 0.020 01.0  0.00203   +0.04470   +0.04143     -7.315436 
 992   57   56  4   0  0 0.020 01.0  0.00340   +0.24964   +0.25852     +3.557122 
 993   57   50  4   0  0 0.020 01.0  0.00342   -0.25364   -0.24734     -2.483835 
 994   58   56  4   0  0 0.020 01.0  0.00311   +0.20657   +0.19795     -4.172920 
 995   58   51  4   0  0 0.020 01.0  0.00314   -0.21057   -0.20176     -4.183882 
 996   59   54  4   0  0 0.020 01.0  0.00225   +0.07750   +0.08330     +7.483871 
 997   59   56  4   0  0 0.020 01.0  0.00198   +0.03705   +0.03166    -14.547908 
 998   59   56  4   0  0 0.020 01.0  0.00201   +0.04102   +0.03896     -5.021941 
 999   59   55  4   0  0 0.020 01.0  0.00217   +0.06547   +0.06829     +4.307316 
1000   60   59  4   0  0 0.020 01.0  0.00213   +0.05940   +0.05341    -10.084175 
1001   61   59  4   0  0 0.020 01.0  0.00207   +0.05045   +0.04725     -6.342914 
1002   61   60  4   0  0 0.020 01.0  0.00219   -0.06796   -0.07049     +3.722778 
1003   62   60  4   0  0 0.020 01.0  0.00242   +0.10336   +0.10821     +4.692337 
1004   62   61  4   0  0 0.020 01.0  0.00296   +0.18339   +0.18378     +0.212662 
1005   59   63  4   0  0 0.020 01.0  0.00671   -0.74671   -0.76219     +2.073094 
1006   64   63  4   0  0 0.020 01.0  0.00573   +0.59934   +0.58694     -2.068943 
1007   61   64  4   0  0 0.020 01.0  0.00330   -0.23563   -0.23753     +0.806349 
1008   65   38  4   0  0 0.020 01.0  0.00311   -0.20621   -0.21256     +3.079385 
1009   65   64  4   0  0 0.020 01.0  0.00612   +0.65777   +0.67408     +2.479590 
1010   66   49  4   0  0 0.020 01.0  0.00279   +0.15813   +0.15194     -3.914501 
1011   66   49  4   0  0 0.020 01.0  0.00279   +0.15813   +0.15357     -2.883703 
1012   66   62  4   0  0 0.020 01.0  0.00311   +0.20617   +0.19735     -4.278023 
1013   67   62  4   0  0 0.020 01.0  0.00324   +0.22564   +0.23323     +3.363765 
1014   66   65  4   0  0 0.020 01.0  0.00574   -0.60085   -0.59324     -1.266539 
1015   67   66  4   0  0 0.020 01.0  0.00330   -0.23564   -0.24151     +2.491088 
1016   68   65  4   0  0 0.020 01.0  0.00459   +0.42887   +0.42448     -1.023620 
1017   69   47  4   0  0 0.020 01.0  0.00783   +0.91372   +0.91824     +0.494681 
1018   69   49  4   0  0 0.020 01.0  0.00782   +0.91233   +0.91761     +0.578738 
1019   69   68  4   0  0 0.020 01.0  0.01044   +1.30549   +1.27830     -2.082743 
1020   70   69  4   0  0 0.020 01.0  0.00538   -0.54660   -0.55703     +1.908160 
1021   70   24  4   0  0 0.020 01.0  0.00254   +0.12110   +0.11612     -4.112304 
1022   71   70  4   0  0 0.020 01.0  0.00372   -0.29845   -0.29048     -2.670464 
1023   72   24  4   0  0 0.020 01.0  0.00318   +0.21738   +0.21890     +0.699236 
1024   72   71  4   0  0 0.020 01.0  0.00317   -0.21530   -0.22096     +2.628890 
1025   73   71  4   0  0 0.020 01.0  0.00192   -0.02769   -0.02568     -7.258938 
1026   74   70  4   0  0 0.020 01.0  0.00188   -0.02173   -0.02625    +20.800736 
1027   75   70  4   0  0 0.020 01.0  0.00198   -0.03619   -0.04206    +16.219950 
1028   75   69  4   0  0 0.020 01.0  0.00637   -0.69579   -0.69343     -0.339183 
1029   75   74  4   0  0 0.020 01.0  0.00209   -0.05284   -0.05464     +3.406510 
1030   77   76  4   0  0 0.020 01.0  0.00234   -0.09080   -0.09176     +1.057269 
1031   77   69  4   0  0 0.020 01.0  0.00602   -0.64322   -0.65138     +1.268617 
1032   77   75  4   0  0 0.020 01.0  0.00295   -0.18175   -0.18164     -0.060523 
1033   78   77  4   0  0 0.020 01.0  0.00250   +0.11567   +0.11211     -3.077721 
1034   79   78  4   0  0 0.020 01.0  0.00288   +0.17146   +0.16293     -4.974921 
1035   80   77  4   0  0 0.020 01.0  0.00179   +0.00889   +0.01346    +51.406074 
1036   80   77  4   0  0 0.020 01.0  0.00223   +0.07459   +0.07451     -0.107253 
1037   80   79  4   0  0 0.020 01.0  0.00220   +0.07065   +0.06696     -5.222930 
1038   81   68  4   0  0 0.020 01.0  0.00642   -0.70277   -0.68794     -2.110221 
1039   80   81  4   0  0 0.020 01.0  0.00395   -0.33247   -0.34147     +2.707011 
1040   82   77  4   0  0 0.020 01.0  0.00629   -0.68415   -0.68294     -0.176862 
1041   83   82  4   0  0 0.020 01.0  0.00583   -0.61472   -0.62626     +1.877277 
1042   84   83  4   0  0 0.020 01.0  0.00371   -0.29626   -0.28590     -3.496928 
1043   85   83  4   0  0 0.020 01.0  0.00295   -0.18315   -0.17526     -4.307944 
1044   85   84  4   0  0 0.020 01.0  0.00343   -0.25498   -0.25515     +0.066672 
1045   86   85  4   0  0 0.020 01.0  0.00201   +0.04156   +0.03754     -9.672762 
1046   87   86  4   0  0 0.020 01.0  0.00180   +0.01062   +0.01290    +21.468927 
1047   88   85  4   0  0 0.020 01.0  0.00281   -0.16126   -0.15693     -2.685105 
1048   89   85  4   0  0 0.020 01.0  0.00203   -0.04423   -0.04448     +0.565227 
1049   89   88  4   0  0 0.020 01.0  0.00233   -0.08906   -0.08436     -5.277341 
1050   90   89  4   0  0 0.020 01.0  0.00178   -0.00632   -0.00273    -56.803797 
1051   90   89  4   0  0 0.020 01.0  0.00200   -0.04069   -0.03984     -2.088965 
1052   91   90  4   0  0 0.020 01.0  0.00180   -0.01043   -0.00737    -29.338447 
1053   92   89  4   0  0 0.020 01.0  0.00436   +0.39327   +0.39264     -0.160195 
1054   92   89  4   0  0 0.020 01.0  0.00270   +0.14540   +0.14990     +3.094911 
1055   92   91  4   0  0 0.020 01.0  0.00281   +0.16200   +0.16868     +4.123457 
1056   93   92  4   0  0 0.020 01.0  0.00362   +0.28283   +0.29274     +3.503872 
1057   94   92  4   0  0 0.020 01.0  0.00398   +0.33772   +0.32891     -2.608670 
1058   94   93  4   0  0 0.020 01.0  0.00402   +0.34251   +0.34556     +0.890485 
1059   95   94  4   0  0 0.020 01.0  0.00373   +0.29872   +0.30430     +1.867970 
1060   96   80  4   0  0 0.020 01.0  0.00401   -0.34186   -0.34930     +2.176329 
1061   96   82  4   0  0 0.020 01.0  0.00286   -0.16931   -0.17028     +0.572914 
1062   96   94  4   0  0 0.020 01.0  0.00460   +0.43025   +0.42451     -1.334108 
1063   97   80  4   0  0 0.020 01.0  0.00430   -0.38562   -0.38728     +0.430476 
1064   98   80  4   0  0 0.020 01.0  0.00402   -0.34256   -0.33822     -1.266931 
1065   99   80  4   0  0 0.020 01.0  0.00362   -0.28242   -0.28778     +1.897883 
1066  100   92  4   0  0 0.020 01.0  0.00276   +0.15368   +0.15984     +4.008329 
1067  100   94  4   0  0 0.020 01.0  0.00241   +0.10167   +0.10220     +0.521294 
1068   96   95  4   0  0 0.020 01.0  0.00437   +0.39490   +0.40570     +2.734870 
1069   97   96  4   0  0 0.020 01.0  0.00422   +0.37262   +0.37176     -0.230798 
1070  100   98  4   0  0 0.020 01.0  0.00296   -0.18396   -0.18622     +1.228528 
1071  100   99  4   0  0 0.020 01.0  0.00270   -0.14556   -0.14242     -2.157186 
1072  101  100  4   0  0 0.020 01.0  0.00282   -0.16313   -0.15878     -2.666585 
1073  102   92  4   0  0 0.020 01.0  0.00270   +0.14560   +0.15222     +4.546703 
1074  102  101  4   0  0 0.020 01.0  0.00273   -0.14960   -0.15677     +4.792781 
1075  103  100  4   0  0 0.020 01.0  0.00275   -0.15273   -0.14805     -3.064231 
1076  104  100  4   0  0 0.020 01.0  0.00242   -0.10319   -0.10802     +4.680686 
1077  104  103  4   0  0 0.020 01.0  0.00218   -0.06774   -0.06338     -6.436374 
1078  105  103  4   0  0 0.020 01.0  0.00222   -0.07358   -0.07853     +6.727372 
1079  106  100  4   0  0 0.020 01.0  0.00250   -0.11441   -0.11453     +0.104886 
1080  105  104  4   0  0 0.020 01.0  0.00216   -0.06477   -0.06036     -6.808708 
1081  106  105  4   0  0 0.020 01.0  0.00210   -0.05498   -0.05399     -1.800655 
1082  107  105  4   0  0 0.020 01.0  0.00304   -0.19651   -0.20061     +2.086408 
1083  108  105  4   0  0 0.020 01.0  0.00196   -0.03465   -0.03627     +4.675325 
1084  107  106  4   0  0 0.020 01.0  0.00296   -0.18367   -0.18306     -0.332117 
1085  109  108  4   0  0 0.020 01.0  0.00201   -0.04102   -0.03575    -12.847392 
1086  110  103  4   0  0 0.020 01.0  0.00257   -0.12481   -0.12814     +2.668055 
1087  110  109  4   0  0 0.020 01.0  0.00211   -0.05650   -0.05473     -3.132743 
1088  111  110  4   0  0 0.020 01.0  0.00289   -0.17373   -0.18175     +4.616359 
1089  112  110  4   0  0 0.020 01.0  0.00176   +0.00429   +0.00701    +63.403263 
1090  113   17  4   0  0 0.020 01.0  0.00491   -0.47716   -0.48637     +1.930170 
1091  113   32  4   0  0 0.020 01.0  0.00197   +0.03522   +0.03533     +0.312323 
1092  114   32  4   0  0 0.020 01.0  0.00225   -0.07780   -0.07656     -1.593830 
1093  115   27  4   0  0 0.020 01.0  0.00217   +0.06629   +0.06288     -5.144064 
1094  115  114  4   0  0 0.020 01.0  0.00224   -0.07629   -0.07648     +0.249050 
1095  116   68  4   0  0 0.020 01.0  0.02338   +3.24684   +3.30585     +1.817459 
1096  117   12  4   0  0 0.020 01.0  0.00181   -0.01100   -0.01249    +13.545455 
1097  118   75  4   0  0 0.020 01.0  0.00415   -0.36271   -0.37358     +2.996885 
1098  118   76  4   0  0 0.020 01.0  0.00401   +0.34171   +0.34428     +0.752100 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9941             44.18        
                    2            0.9959             44.30        
                    3            0.9971             44.26        
                    4            0.9985             44.65        
                    5            1.0028             44.68        
                    6            0.9954             44.49        
                    7            0.9961             44.46        
                    8            1.0156             45.39        
                    9            1.0508             48.52        
                   10            1.0508             51.91        
                   11            0.9982             44.28        
                   12            0.9973             44.48        
                   13            0.9997             43.14        
                   14            0.9999             43.22        
                   15            1.0044             40.09        
                   16            1.0011             43.14        
                   17            1.0088             40.73        
                   18            1.0004             40.04        
                   19            1.0033             39.47        
                   20            1.0073             38.71        
                   21            1.0088             38.31        
                   22            1.0101             37.98        
                   23            1.0085             37.61        
                   24            0.9922             32.03        
                   25            1.0505             44.65        
                   26            1.0156             47.23        
                   27            0.9683             40.98        
                   28            0.9683             40.74        
                   29            0.9676             40.64        
                   30            1.0012             41.91        
                   31            0.9672             40.68        
                   32            0.9763             40.07        
                   33            1.0139             37.54        
                   34            1.0249             34.99        
                   35            1.0231             34.93        
                   36            1.0228             34.94        
                   37            1.0255             35.00        
                   38            0.9888             36.40        
                   39            0.9898             32.62        
                   40            0.9705             31.33        
                   41            0.9740             30.63        
                   42            0.9854             29.15        
                   43            1.0338             33.28        
                   44            1.0396             31.29        
                   45            1.0301             30.83        
                   46            1.0057             30.28        
                   47            1.0057             27.19        
                   48            1.0278             31.34        
                   49            1.0258             31.88        
                   50            1.0108             32.47        
                   51            0.9914             33.31        
                   52            0.9864             33.52        
                   53            0.9697             34.31        
                   54            0.9564             35.19        
                   55            0.9607             35.09        
                   56            0.9612             35.05        
                   57            0.9828             33.87        
                   58            0.9790             33.99        
                   59            0.9858             36.35        
                   60            0.9961             36.00        
                   61            0.9956             36.11        
                   62            1.0018             35.78        
                   63            0.9746             34.86        
                   64            0.9876             33.98        
                   65            1.0058             30.30        
                   66            1.0508             35.03        
                   67            1.0289             35.25        
                   68            0.9930             21.51        
                   69            1.0358              0.00        
                   70            0.9983             11.29        
                   71            0.9933             12.76        
                   72            0.9802             21.20        
                   73            0.9918             12.60        
                   74            0.9987             11.51        
                   75            0.9982             11.83        
                   76            0.9861             17.07        
                   77            1.0067             25.44        
                   78            1.0117             26.07        
                   79            1.0211             27.47        
                   80            1.0408             31.79        
                   81            0.9902             25.43        
                   82            0.9961             37.85        
                   83            0.9908             42.00        
                   84            0.9929             48.88        
                   85            0.9990             52.28        
                   86            1.0062             52.23        
                   87            1.0141             52.64        
                   88            0.9982             58.23        
                   89            1.0049             62.62        
                   90            0.9879             58.77        
                   91            0.9822             57.63        
                   92            0.9999             56.14        
                   93            0.9970             51.00        
                   94            0.9998             46.72        
                   95            0.9968             43.68        
                   96            0.9989             40.01        
                   97            1.0170             35.87        
                   98            1.0229             37.86        
                   99            1.0110             42.40        
                  100            1.0179             48.59        
                  101            1.0092             51.58        
                  102            1.0032             54.55        
                  103            1.0107             48.59        
                  104            0.9982             47.75        
                  105            0.9944             47.47        
                  106            0.9909             47.32        
                  107            0.9529             46.49        
                  108            0.9913             47.36        
                  109            0.9900             47.33        
                  110            0.9859             47.31        
                  111            0.9809             49.15        
                  112            0.9761             45.49        
                  113            0.9933             40.75        
                  114            0.9729             40.37        
                  115            0.9722             40.42        
                  116            1.0059             21.01        
                  117            0.9975             44.25        
                  118            0.9907             14.19        
----------------------------------------------------------------------------------
Convergiu em:    3 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 867   92   89  1    -2.1110    -2.1564    -0.6738  -1.4825e+00     11.857 
 495   89   92  1    +2.1569    +2.1783    +0.6929  +1.4854e+00     11.772 
 477   77   80  1    -2.2555    -2.2733    -1.0920  -1.1813e+00      9.170 
 849   80   77  1    +2.3418    +2.2999    +1.1266  +1.1732e+00      8.959 
 492   89   90  1    +0.4034    +0.4016    +0.6759  -2.7436e-01      4.487 
 864   90   89  1    -0.3950    -0.3976    -0.6651  +2.6755e-01      4.382 
1053   92   89  4    +0.3933    +0.3926    +0.1560  +2.3666e-01      3.623 
 663   77   80  4    +0.1877    +0.1853    +0.0292  +1.5613e-01      2.903 
 210    0   92  2    -0.0910    -0.0885    -0.1295  +4.1003e-02      2.639 
 208    0   90  2    -0.9590    -0.9750    -0.7821  -1.9285e-01      2.585 
 195    0   77  2    -0.0850    -0.0839    -0.1184  +3.4495e-02      2.525 
 681   89   92  4    -0.2140    -0.2203    -0.1208  -9.9472e-02      1.791 
 869   92   91  1    -0.0859    -0.0800    -0.1442  +6.4160e-02      1.466 
1035   80   77  4    +0.0089    +0.0135    +0.0706  -5.7176e-02      1.387 
 328    0   92  5    -0.0440    -0.0447    -0.0210  -2.3629e-02      1.250 
 493   89   90  1    +0.7662    +0.7705    +0.6759  +9.4599e-02      1.205 
 497   91   92  1    +0.0874    +0.0936    +0.1463  -5.2695e-02      1.203 
 198    0   80  2    +4.5880    +4.5701    +4.7311  -1.6106e-01      1.167 
 313    0   77  5    +0.2620    +0.2715    +0.3053  -3.3809e-02      1.124 
 866   91   90  1    -0.1874    -0.1792    -0.2308  +5.1560e-02      1.051 
 187    0   69  2   -20.1718   -19.9446   -20.2756  +3.3096e-01      0.961 
 494   90   91  1    +0.1883    +0.1861    +0.2322  -4.6043e-02      0.940 
 865   90   89  1    -0.7523    -0.7374    -0.6651  -7.2253e-02      0.924 
1050   90   89  4    -0.0063    -0.0027    -0.0385  +3.5735e-02      0.910 
 211    0   93  2    -0.0170    -0.0129    -0.0307  +1.7833e-02      0.846 
 196    0   78  2    -0.0990    -0.0997    -0.1216  +2.1852e-02      0.823 
1019   69   68  4    +1.3055    +1.2783    +1.3360  -5.7747e-02      0.692 
 887  102   92  1    -0.4326    -0.4203    -0.4597  +3.9469e-02      0.640 
 481   81   80  1    -3.2733    -3.2091    -3.2982  +8.9031e-02      0.623 
 851   80   79  1    +1.1216    +1.0973    +1.1541  -5.6747e-02      0.608 
 193    0   75  2    -0.0660    -0.0598    -0.0721  +1.2364e-02      0.602 
 479   79   80  1    -1.1034    -1.0825    -1.1348  +5.2320e-02      0.563 
 325    0   89  5    -0.4828    -0.4938    -0.5197  +2.5939e-02      0.538 
 850   80   77  1    +1.1004    +1.0768    +1.1266  -4.9795e-02      0.529 
 201    0   83  2    -0.0280    -0.0259    -0.0359  +9.9897e-03      0.489 
 478   77   80  1    -1.0673    -1.0476    -1.0920  +4.4348e-02      0.476 
 863   89   88  1    +1.0463    +1.0254    +1.0660  -4.0523e-02      0.463 
 209    0   91  2    -0.1000    -0.0997    -0.0844  -1.5266e-02      0.440 
 473   69   77  1    -3.6777    -3.6220    -3.6922  +7.0246e-02      0.440 
 213    0   95  2    -0.0590    -0.0528    -0.0632  +1.0368e-02      0.434 
 200    0   82  2    -0.0760    -0.0771    -0.0861  +8.9456e-03      0.433 
 491   88   89  1    -1.0312    -1.0132    -1.0503  +3.7099e-02      0.425 
 212    0   94  2    -0.0420    -0.0389    -0.0464  +7.5230e-03      0.423 
 669   82   83  4    +0.7056    +0.6919    +0.7230  -3.1104e-02      0.421 
 194    0   76  2    -0.0950    -0.0934    -0.1057  +1.2283e-02      0.418 
 461   68   69  1   +10.8119   +10.7917   +10.9007  -1.0902e-01      0.417 
 220    0  102  2    -0.0070    -0.0108    -0.0209  +1.0110e-02      0.410 
 868   92   89  1    -0.6593    -0.6430    -0.6738  +3.0857e-02      0.400 
 483   82   83  1    -1.7173    -1.6832    -1.7253  +4.2148e-02      0.389 
 216    0   98  2    -0.0480    -0.0428    -0.0343  -8.4561e-03      0.385 
 485   83   85  1    -1.0751    -1.0509    -1.0865  +3.5608e-02      0.384 
 489   85   88  1    -0.9451    -0.9317    -0.9635  +3.1773e-02      0.367 
 846   77   75  1    +1.1224    +1.1009    +1.1357  -3.4807e-02      0.367 
 836   71   70  1    +0.6541    +0.6721    +0.6465  +2.5612e-02      0.365 
 214    0   96  2    -0.0530    -0.0565    -0.0632  +6.7194e-03      0.364 
 197    0   79  2    -0.0550    -0.0557    -0.0645  +8.8604e-03      0.360 
 337    0  101  5    -0.0210    -0.0257    -0.0150  -1.0694e-02      0.359 
 329    0   93  5    -0.0100    -0.0073    +0.0021  -9.4590e-03      0.359 
 188    0   70  2    -0.0920    -0.0958    -0.1041  +8.3249e-03      0.355 
 486   84   85  1    -0.7651    -0.7496    -0.7772  +2.7614e-02      0.350 
 885  100   99  1    +1.3378    +1.3666    +1.3346  +3.2017e-02      0.336 
 870   93   92  1    -0.9369    -0.9315    -0.9604  +2.8880e-02      0.335 
 665   79   80  4    -0.0082    -0.0132    -0.0002  -1.3088e-02      0.333 
 679   89   90  4    -0.0061    -0.0086    -0.0216  +1.2993e-02      0.332 
 884  100   98  1    +1.0551    +1.0775    +1.0476  +2.9963e-02      0.330 
 316    0   80  5    +1.4724    +1.4795    +1.4543  +2.5211e-02      0.328 
 453   49   66  1    -0.6616    -0.6456    -0.6699  +2.4286e-02      0.327 
 429   49   54  1    -0.1232    -0.1264    -0.1102  -1.6228e-02      0.325 
1016   68   65  4    +0.4289    +0.4245    +0.4410  -1.6567e-02      0.320 
 338    0  102  5    -0.0040    -0.0015    +0.0075  -9.0220e-03      0.316 
 236    0  118  2    -0.0460    -0.0508    -0.0588  +8.0070e-03      0.315 
 644   65   68  4    +0.3806    +0.3714    +0.3865  -1.5072e-02      0.314 
 503   82   96  1    -0.6462    -0.6354    -0.6580  +2.2626e-02      0.311 
 780   38   30  1    -1.7581    -1.7938    -1.7601  -3.3677e-02      0.307 
 684   92   93  4    -0.2221    -0.2139    -0.2302  +1.6250e-02      0.306 
 515   92  102  1    +0.4352    +0.4439    +0.4627  -1.8775e-02      0.305 
 801   54   49  1    +0.1299    +0.1326    +0.1178  +1.4812e-02      0.294 
 203    0   85  2    -0.0340    -0.0378    -0.0431  +5.3348e-03      0.289 
 496   89   92  1    +0.6775    +0.6706    +0.6929  -2.2273e-02      0.286 
1057   94   92  4    +0.3377    +0.3289    +0.3461  -1.7214e-02      0.279 
 141    0   23  2    -0.0100    -0.0149    -0.0099  -4.9841e-03      0.278 
 733    9    8  1    +1.9906    +2.0353    +2.0044  +3.0874e-02      0.276 
 157    0   39  2    -0.0380    -0.0433    -0.0358  -7.4638e-03      0.273 
 852   81   68  1    +3.2733    +3.2669    +3.3051  -3.8221e-02      0.268 
 386   26   25  1    +1.3051    +1.2824    +1.3065  -2.4109e-02      0.268 
 648   69   70  4    +0.7333    +0.7507    +0.7299  +2.0846e-02      0.267 
 830   68   65  1    -9.4028    -9.5343    -9.4711  -6.3176e-02      0.265 
 658   76   77  4    +0.1835    +0.1770    +0.1902  -1.3210e-02      0.262 
 856   84   83  1    +0.7501    +0.7352    +0.7560  -2.0819e-02      0.262 
1042   84   83  4    -0.2963    -0.2859    -0.3012  +1.5305e-02      0.259 
 659   69   77  4    +2.3610    +2.4059    +2.3733  +3.2601e-02      0.253 
 662   78   79  4    -0.1517    -0.1562    -0.1444  -1.1885e-02      0.251 
 877   97   80  1    +0.7377    +0.7520    +0.7328  +1.9191e-02      0.249 
 135    0   17  2    -0.0150    -0.0155    -0.0202  +4.7640e-03      0.246 
 862   89   85  1    +1.0197    +1.0175    +1.0396  -2.2020e-02      0.244 
1005   59   63  4    -0.7467    -0.7622    -0.7434  -1.8801e-02      0.243 
 513   99  100  1    -1.3063    -1.3262    -1.3033  -2.2890e-02      0.241 
 404   34   37  1    -0.0310    -0.0255    -0.0344  +8.8893e-03      0.241 
 920    5    8  4    -1.0541    -1.0366    -1.0571  +2.0435e-02      0.241 
 963   37   38  4    -0.8682    -0.8483    -0.8677  +1.9352e-02      0.238 
 670   83   84  4    +0.3568    +0.3488    +0.3635  -1.4691e-02      0.237 
 330    0   94  5    -0.0220    -0.0201    -0.0150  -5.1152e-03      0.235 
 945   27   25  4    -0.4641    -0.4501    -0.4658  +1.5754e-02      0.235 
1038   81   68  4    -0.7028    -0.6879    -0.7050  +1.7069e-02      0.233 
 911  118   75  1    +0.7449    +0.7550    +0.7376  +1.7440e-02      0.232 
 143    0   25  2    +0.8590    +0.8556    +0.8691  -1.3520e-02      0.232 
 886  101  100  1    +0.3897    +0.3785    +0.3926  -1.4153e-02      0.231 
 199    0   81  2    +0.0000    +0.0042    +0.0070  -2.8396e-03      0.229 
 500   93   94  1    +0.9199    +0.9104    +0.9297  -1.9287e-02      0.227 
 122    0    4  2    -0.1110    -0.1183    -0.1097  -8.5846e-03      0.226 
 217    0   99  2    -0.4200    -0.4092    -0.4186  +9.4611e-03      0.225 
 844   77   76  1    +0.9371    +0.9357    +0.9548  -1.9078e-02      0.221 
  13    0   13  6    +0.9991    +0.9842    +0.9997  -1.5518e-02      0.220 
 215    0   97  2    -0.0210    -0.0247    -0.0199  -4.7742e-03      0.220 
1043   85   83  4    -0.1832    -0.1753    -0.1867  +1.1468e-02      0.219 
 880  100   92  1    -0.4023    -0.3988    -0.4131  +1.4287e-02      0.218 
 219    0  101  2    -0.0310    -0.0352    -0.0410  +5.7846e-03      0.218 
 297    0   61  5    -0.4445    -0.4339    -0.4450  +1.1113e-02      0.215 
 678   89   90  4    -0.0157    -0.0130    -0.0216  +8.5734e-03      0.215 
 845   77   69  1    +4.2363    +4.2912    +4.2548  +3.6454e-02      0.215 
 476   78   79  1    -1.0425    -1.0451    -1.0641  +1.9052e-02      0.214 
 685   92   94  4    -0.2275    -0.2186    -0.2305  +1.1926e-02      0.214 
 374   12   16  1    +0.2474    +0.2407    +0.2518  -1.1044e-02      0.209 
 634   63   64  4    -0.7873    -0.8046    -0.7882  -1.6367e-02      0.209 
  45    0   45  6    +1.0297    +1.0450    +1.0301  +1.4876e-02      0.208 
 888  102  101  1    +0.4256    +0.4255    +0.4388  -1.3268e-02      0.207 
 470   69   75  1    -1.4221    -1.3946    -1.4159  +2.1223e-02      0.207 
 781   40   39  1    -0.4136    -0.4268    -0.4141  -1.2720e-02      0.206 
  21    0   21  6    +1.0089    +0.9943    +1.0088  -1.4509e-02      0.205 
  32    0   32  6    +0.9761    +0.9621    +0.9763  -1.4164e-02      0.203 
 842   75   69  1    +1.5342    +1.5485    +1.5270  +2.1474e-02      0.203 
 819   59   63  1    +0.6811    +0.6899    +0.6749  +1.4958e-02      0.203 
  71    0   71  6    +0.9925    +0.9791    +0.9933  -1.4182e-02      0.202 
 384   23   24  1    +1.9285    +1.9692    +1.9461  +2.3102e-02      0.202 
  67    0   67  6    +1.0279    +1.0144    +1.0289  -1.4437e-02      0.202 
 508   92  100  1    +0.4144    +0.4125    +0.4259  -1.3320e-02      0.202 
 853   80   81  1    +3.2733    +3.3269    +3.2982  +2.8749e-02      0.201 
 854   82   77  1    +2.2875    +2.2720    +2.2973  -2.5268e-02      0.201 
 126    0    8  2    -0.2800    -0.2713    -0.2781  +6.7477e-03      0.200 
 300    0   64  5    +0.0000    -0.0022    -0.0062  +3.9877e-03      0.200 
  42    0   42  6    +0.9850    +0.9716    +0.9854  -1.3857e-02      0.198 
1008   65   38  4    -0.2062    -0.2126    -0.2032  -9.3622e-03      0.198 
 459   47   69  1    +1.6434    +1.6758    +1.6540  +2.1798e-02      0.196 
 362    8    5  1    +0.4711    +0.4619    +0.4737  -1.1808e-02      0.195 
 450   38   65  1    +1.0556    +1.0702    +1.0534  +1.6749e-02      0.195 
 505   80   97  1    -0.7256    -0.7059    -0.7209  +1.4960e-02      0.195 
 101    0  101  6    +1.0080    +1.0229    +1.0092  +1.3661e-02      0.193 
 831   69   47  1    -1.4144    -1.4427    -1.4225  -2.0189e-02      0.193 
 778   39   37  1    -0.4556    -0.4414    -0.4539  +1.2547e-02      0.193 
 419   47   49  1    -1.3022    -1.2886    -1.3074  +1.8778e-02      0.191 
 543    4    5  4    -0.4958    -0.5100    -0.4982  -1.1877e-02      0.191 
 463   24   70  1    +0.8469    +0.8373    +0.8535  -1.6204e-02      0.191 
1039   80   81  4    -0.3325    -0.3415    -0.3314  -1.0057e-02      0.189 
 843   75   74  1    +0.1213    +0.1163    +0.1247  -8.3288e-03      0.189 
 383   22   23  1    +0.0400    +0.0345    +0.0421  -7.5762e-03      0.189 
   2    0    2  6    +0.9955    +0.9827    +0.9959  -1.3222e-02      0.188 
  62    0   62  6    +1.0012    +0.9885    +1.0018  -1.3251e-02      0.188 
 110    0  110  6    +0.9851    +0.9990    +0.9859  +1.3100e-02      0.188 
1068   96   95  4    +0.3949    +0.4057    +0.3940  +1.1704e-02      0.187 
 102    0  102  6    +1.0021    +1.0164    +1.0032  +1.3173e-02      0.187 
  70    0   70  6    +0.9976    +0.9852    +0.9983  -1.3146e-02      0.187 
 992   57   56  4    +0.2496    +0.2585    +0.2485  +9.9817e-03      0.186 
 668   77   82  4    +1.0878    +1.0848    +1.1016  -1.6840e-02      0.186 
  54    0   54  6    +0.9550    +0.9692    +0.9564  +1.2794e-02      0.186 
 661   77   78  4    -0.1175    -0.1102    -0.1181  +7.9331e-03      0.185 
 996   59   54  4    +0.0775    +0.0833    +0.0747  +8.5597e-03      0.185 
 847   78   77  1    +0.9435    +0.9577    +0.9425  +1.5120e-02      0.185 
1006   64   63  4    +0.5993    +0.5869    +0.5998  -1.2854e-02      0.185 
 615   49   54  4    +0.2462    +0.2554    +0.2448  +1.0576e-02      0.184 
 645   47   69  4    -0.2338    -0.2430    -0.2327  -1.0297e-02      0.183 
 871   94   92  1    -0.9078    -0.9082    -0.9241  +1.5876e-02      0.183 
 837   72   24  1    -0.8615    -0.8565    -0.8717  +1.5267e-02      0.183 
 912  118   76  1    -0.7909    -0.8108    -0.7963  -1.4442e-02      0.182 
 828   66   65  1    +2.5265    +2.4971    +2.5196  -2.2446e-02      0.182 
 275    0   39  5    -0.0150    -0.0190    -0.0139  -5.1552e-03      0.182 
 233    0  115  2    -0.0310    -0.0252    -0.0312  +5.9928e-03      0.182 
  17    0   17  6    +1.0086    +1.0216    +1.0088  +1.2808e-02      0.181 
 506   80   98  1    -0.9398    -0.9617    -0.9464  -1.5312e-02      0.181 
 763   30    8  1    -1.2216    -1.2179    -1.2344  +1.6445e-02      0.181 
 393   17   31  1    +0.0774    +0.0720    +0.0800  -7.9525e-03      0.181 
 633   63   59  4    +0.7873    +0.7693    +0.7834  -1.4143e-02      0.180 
 346    0  110  5    -0.1220    -0.1289    -0.1227  -6.2103e-03      0.180 
  72    0   72  6    +0.9800    +0.9677    +0.9802  -1.2535e-02      0.180 
 735   10    9  1    +2.0000    +2.0352    +2.0152  +1.9998e-02      0.180 
 591   38   37  4    +0.9128    +0.9270    +0.9123  +1.4734e-02      0.179 
 900  110  103  1    -0.1468    -0.1540    -0.1452  -8.7955e-03      0.178 
1012   66   62  4    +0.2062    +0.1973    +0.2071  -9.7873e-03      0.178 
 988   54   49  4    -0.2922    -0.3017    -0.2910  -1.0661e-02      0.177 
 682   89   92  4    -0.1138    -0.1122    -0.1208  +8.6684e-03      0.176 
 639   49   66  4    -0.1450    -0.1515    -0.1427  -8.7295e-03      0.176 
 206    0   88  2    -0.0670    -0.0711    -0.0669  -4.1282e-03      0.176 
  78    0   78  6    +1.0110    +0.9992    +1.0117  -1.2454e-02      0.176 
 112    0  112  6    +0.9750    +0.9640    +0.9761  -1.2169e-02      0.175 
 458   65   68  1    +9.5275    +9.6393    +9.5974  +4.1910e-02      0.175 
 395   23   32  1    -0.2630    -0.2581    -0.2678  +9.6772e-03      0.175 
1073  102   92  4    +0.1456    +0.1522    +0.1602  -7.9691e-03      0.175 
 405   38   37  1    +0.7025    +0.7180    +0.7053  +1.2767e-02      0.174 
1021   70   24  4    +0.1211    +0.1161    +0.1247  -8.5643e-03      0.174 
  84    0   84  6    +0.9938    +1.0051    +0.9929  +1.2203e-02      0.174 
 802   54   49  1    +0.1165    +0.1092    +0.1178  -8.5675e-03      0.173 
 540   76  118  1    +0.8034    +0.7952    +0.8090  -1.3767e-02      0.173 
 406   37   39  1    +0.4636    +0.4506    +0.4618  -1.1296e-02      0.173 
  24    0   24  6    +0.9920    +0.9801    +0.9922  -1.2125e-02      0.173 
 263    0   27  5    -0.7236    -0.7383    -0.7269  -1.1359e-02      0.173 
 979   49   42  4    +0.0473    +0.0415    +0.0490  -7.5038e-03      0.172 
  58    0   58  6    +0.9777    +0.9910    +0.9790  +1.1964e-02      0.172 
  20    0   20  6    +1.0073    +1.0194    +1.0073  +1.2121e-02      0.171 
   1    0    1  6    +0.9934    +1.0061    +0.9941  +1.2020e-02      0.171 
 747   17   15  1    +0.2664    +0.2572    +0.2667  -9.4737e-03      0.171 
 948   17   30  4    -0.8753    -0.8934    -0.8793  -1.4104e-02      0.171 
 701   92  102  4    -0.1485    -0.1537    -0.1616  +7.8550e-03      0.171 
 103    0  103  6    +1.0100    +1.0228    +1.0107  +1.2042e-02      0.170 
 820   64   63  1    -0.6794    -0.6619    -0.6742  +1.2353e-02      0.170 
 541    1    2  4    -0.0257    -0.0303    -0.0235  -6.8626e-03      0.169 
 994   58   56  4    +0.2066    +0.1979    +0.2066  -8.6100e-03      0.169 
 444   60   61  1    -0.1256    -0.1181    -0.1254  +7.3250e-03      0.168 
 558   13   15  4    -0.1057    -0.1125    -0.1044  -8.0893e-03      0.167 
 267    0   31  5    -0.3903    -0.4000    -0.3912  -8.7963e-03      0.167 
  61    0   61  6    +0.9950    +0.9839    +0.9956  -1.1736e-02      0.167 
 725   75  118  4    +0.3843    +0.3955    +0.3855  +9.9402e-03      0.167 
 343    0  107  5    -0.4346    -0.4249    -0.4346  +9.6576e-03      0.166 
  92    0   92  6    +0.9992    +0.9882    +0.9999  -1.1720e-02      0.166 
 649   24   70  4    +0.0856    +0.0789    +0.0866  -7.7243e-03      0.166 
 526  106  107  1    +0.1226    +0.1157    +0.1235  -7.8437e-03      0.166 
   8    0    8  6    +1.0150    +1.0273    +1.0156  +1.1760e-02      0.166 
 569   22   23  4    -0.0176    -0.0131    -0.0195  +6.4334e-03      0.166 
1009   65   64  4    +0.6578    +0.6741    +0.6629  +1.1216e-02      0.165 
 397   27   32  1    +0.1505    +0.1441    +0.1524  -8.2808e-03      0.165 
 664   77   80  4    +0.0198    +0.0222    +0.0292  -6.9437e-03      0.165 
 184    0   66  2    +3.8650    +3.8952    +3.8727  +2.2498e-02      0.164 
  40    0   40  6    +0.9700    +0.9818    +0.9705  +1.1380e-02      0.164 
 173    0   55  2    -0.0880    -0.0944    -0.0884  -6.0653e-03      0.164 
1088  111  110  4    -0.1737    -0.1817    -0.1742  -7.5358e-03      0.163 
  41    0   41  6    +0.9736    +0.9626    +0.9740  -1.1346e-02      0.163 
 611   49   51  4    +0.2727    +0.2626    +0.2717  -9.0934e-03      0.163 
 695   94  100  4    -0.1404    -0.1380    -0.1454  +7.4238e-03      0.162 
 108    0  108  6    +0.9908    +1.0027    +0.9913  +1.1353e-02      0.162 
 696   95   96  4    -0.3417    -0.3308    -0.3405  +9.7131e-03      0.162 
 100    0  100  6    +1.0170    +1.0064    +1.0179  -1.1499e-02      0.162 
 422   45   49  1    -0.0809    -0.0759    -0.0830  +7.1842e-03      0.161 
 688   80   96  4    +0.4142    +0.4247    +0.4141  +1.0594e-02      0.161 
  51    0   51  6    +0.9904    +0.9801    +0.9914  -1.1310e-02      0.161 
  69    0   69  6    +1.0350    +1.0242    +1.0358  -1.1567e-02      0.161 
 111    0  111  6    +0.9800    +0.9698    +0.9809  -1.1187e-02      0.161 
 997   59   56  4    +0.0370    +0.0317    +0.0386  -6.9673e-03      0.160 
 545    5    6  4    +0.1096    +0.1033    +0.1106  -7.3338e-03      0.160 
 385   23   25  1    -1.6356    -1.6635    -1.6462  -1.7280e-02      0.160 
 261    0   25  5    +0.4507    +0.4439    +0.4522  -8.2168e-03      0.160 
  10    0   10  6    +1.0500    +1.0623    +1.0508  +1.1539e-02      0.160 
 821   61   64  1    +1.3798    +1.3970    +1.3816  +1.5429e-02      0.159 
 547    8    9  4    -1.5545    -1.5753    -1.5591  -1.6201e-02      0.159 
 392   26   30  1    +1.1119    +1.0924    +1.1063  -1.3920e-02      0.159 
 512   98  100  1    -1.0114    -0.9903    -1.0046  +1.4230e-02      0.159 
  80    0   80  6    +1.0400    +1.0522    +1.0408  +1.1407e-02      0.159 
 408   30   38  1    +1.7727    +1.7574    +1.7748  -1.7375e-02      0.158 
 418   46   48  1    -0.1260    -0.1336    -0.1259  -7.7033e-03      0.158 
 311    0   75  5    -0.0150    -0.0144    -0.0111  -3.3079e-03      0.158 
 767   32   23  1    +0.2692    +0.2654    +0.2741  -8.7350e-03      0.157 
  76    0   76  6    +0.9854    +0.9750    +0.9861  -1.1006e-02      0.157 
 507   80   99  1    -0.8485    -0.8601    -0.8471  -1.3038e-02      0.157 
 488   86   87  1    -0.0399    -0.0457    -0.0397  -6.0021e-03      0.157 
 288    0   52  5    -0.0070    -0.0097    -0.0050  -4.7540e-03      0.157 
 790   48   46  1    +0.1273    +0.1349    +0.1272  +7.6431e-03      0.157 
 181    0   63  2    -0.0000    +0.0043    +0.0010  +3.3203e-03      0.156 
1097  118   75  4    -0.3627    -0.3736    -0.3644  -9.1796e-03      0.156 
1014   66   65  4    -0.6008    -0.5932    -0.6039  +1.0706e-02      0.156 
 348    0  112  5    +0.0043    +0.0021    +0.0075  -5.4174e-03      0.155 
 472   76   77  1    -0.8984    -0.9014    -0.9146  +1.3260e-02      0.155 
 456   65   66  1    -2.5265    -2.5006    -2.5196  +1.8976e-02      0.154 
 640   62   66  4    -0.2558    -0.2478    -0.2567  +8.9550e-03      0.154 
 617   54   55  4    -0.0693    -0.0756    -0.0685  -7.1009e-03      0.153 
 739   12    2  1    +0.0528    +0.0590    +0.0529  +6.1248e-03      0.153 
 573   25   27  4    +0.3488    +0.3598    +0.3506  +9.1892e-03      0.152 
 782   41   40  1    -0.1979    -0.1919    -0.1993  +7.4426e-03      0.152 
  29    0   29  6    +0.9672    +0.9571    +0.9676  -1.0451e-02      0.151 
 983   51   49  4    -0.2955    -0.2860    -0.2947  +8.7031e-03      0.151 
 301    0   65  5    +1.6594    +1.6882    +1.6750  +1.3210e-02      0.150 
 937   20   19  4    +0.0418    +0.0359    +0.0417  -5.8527e-03      0.149 
 592   37   39  4    +0.1993    +0.1915    +0.1991  -7.5923e-03      0.149 
 565   19   20  4    -0.0704    -0.0641    -0.0703  +6.1809e-03      0.148 
 421   42   49  1    -0.1695    -0.1751    -0.1675  -7.6180e-03      0.148 
 464   70   71  1    -0.6495    -0.6316    -0.6420  +1.0390e-02      0.148 
  99    0   99  6    +1.0100    +1.0006    +1.0110  -1.0479e-02      0.148 
 371   12   14  1    +0.2719    +0.2808    +0.2729  +7.9772e-03      0.148 
 269    0   33  5    -0.0130    -0.0166    -0.0124  -4.2015e-03      0.148 
  86    0   86  6    +1.0071    +0.9958    +1.0062  -1.0350e-02      0.147 
 754   22   21  1    -0.0540    -0.0488    -0.0548  +5.9896e-03      0.147 
 190    0   72  2    -0.1200    -0.1222    -0.1268  +4.6149e-03      0.146 
 152    0   34  2    -0.0830    -0.0867    -0.0818  -4.8160e-03      0.146 
 118    0  118  6    +0.9902    +0.9805    +0.9907  -1.0214e-02      0.146 
 859   86   85  1    +0.0109    +0.0134    +0.0084  +4.9872e-03      0.145 
 367    2   12  1    -0.0528    -0.0470    -0.0528  +5.8219e-03      0.145 
  46    0   46  6    +1.0050    +0.9955    +1.0057  -1.0254e-02      0.145 
 396   31   32  1    +0.0682    +0.0620    +0.0683  -6.3339e-03      0.145 
 435   50   57  1    -0.0894    -0.0873    -0.0939  +6.5657e-03      0.145 
 149    0   31  2    +0.0100    +0.0093    +0.0053  +4.0251e-03      0.144 
 951   31   17  4    -0.2533    -0.2447    -0.2527  +7.9901e-03      0.144 
 897  108  105  1    -0.0365    -0.0330    -0.0385  +5.4824e-03      0.144 
 934   17   16  4    +0.0776    +0.0840    +0.0775  +6.5355e-03      0.144 
 944   25   26  4    -0.1711    -0.1668    -0.1734  +6.6393e-03      0.144 
   9    0    9  6    +1.0500    +1.0404    +1.0508  -1.0383e-02      0.144 
 109    0  109  6    +0.9893    +1.0000    +0.9900  +1.0054e-02      0.144 
 902  111  110  1    +0.3600    +0.3562    +0.3641  -7.9074e-03      0.144 
 123    0    5  2    -0.0000    -0.0014    +0.0016  -2.9934e-03      0.143 
1090  113   17  4    -0.4772    -0.4864    -0.4775  -8.8221e-03      0.143 
 319    0   83  5    -0.0140    -0.0176    -0.0142  -3.3737e-03      0.142 
 894  105  104  1    -0.1443    -0.1382    -0.1448  +6.5837e-03      0.142 
 751   20   19  1    -0.0992    -0.0961    -0.1022  +6.1369e-03      0.142 
 858   85   84  1    +0.7856    +0.7872    +0.7984  -1.1241e-02      0.142 
 761   29   28  1    -0.0179    -0.0128    -0.0184  +5.5352e-03      0.141 
 229    0  111  2    +0.3600    +0.3718    +0.3641  +7.7226e-03      0.140 
 585   19   34  4    -0.1895    -0.1985    -0.1909  -7.5491e-03      0.140 
 579   17   31  4    +0.2245    +0.2165    +0.2239  -7.4029e-03      0.140 
 909  116   68  1    -1.8400    -1.8376    -1.8514  +1.3848e-02      0.139 
 105    0  105  6    +0.9935    +0.9846    +0.9944  -9.7575e-03      0.139 
 990   56   54  4    +0.5125    +0.4989    +0.5076  -8.6931e-03      0.139 
 398   15   33  1    +0.3151    +0.3061    +0.3142  -8.0893e-03      0.139 
 683   91   92  4    -0.1890    -0.1870    -0.1941  +7.1971e-03      0.138 
1080  105  104  4    -0.0648    -0.0604    -0.0659  +5.5504e-03      0.138 
 207    0   89  2    +6.0700    +6.0613    +6.0367  +2.4566e-02      0.137 
1020   70   69  4    -0.5466    -0.5570    -0.5474  -9.6408e-03      0.137 
1040   82   77  4    -0.6842    -0.6829    -0.6933  +1.0315e-02      0.137 
 349    0  113  5    -0.4419    -0.4350    -0.4425  +7.5484e-03      0.136 
 917    6    5  4    -0.1227    -0.1301    -0.1237  -6.3801e-03      0.136 
 232    0  114  2    -0.0110    -0.0064    -0.0106  +4.2012e-03      0.136 
 630   60   61  4    +0.0538    +0.0588    +0.0533  +5.4553e-03      0.136 
 667   81   80  4    +0.7028    +0.6969    +0.7067  -9.8230e-03      0.136 
 774   37   33  1    -0.2742    -0.2665    -0.2742  +7.6591e-03      0.136 
 672   84   85  4    +0.2863    +0.2845    +0.2920  -7.5338e-03      0.136 
 903  112  110  1    -0.4650    -0.4555    -0.4637  +8.1990e-03      0.136 
 753   21   20  1    -0.0741    -0.0713    -0.0770  +5.6791e-03      0.135 
 314    0   78  5    -0.0360    -0.0324    -0.0282  -4.1993e-03      0.135 
  65    0   65  6    +1.0050    +1.0154    +1.0058  +9.5606e-03      0.135 
  34    0   34  6    +1.0244    +1.0152    +1.0249  -9.6370e-03      0.135 
 675   85   88  4    +0.2309    +0.2290    +0.2362  -7.1863e-03      0.134 
 650   70   71  4    +0.3083    +0.2984    +0.3056  -7.2585e-03      0.134 
 465   24   72  1    +0.9021    +0.9247    +0.9134  +1.1317e-02      0.134 
 113    0  113  6    +0.9930    +0.9839    +0.9933  -9.3809e-03      0.134 
 608   45   49  4    +0.0330    +0.0372    +0.0318  +5.4889e-03      0.133 
 471   74   75  1    -0.1211    -0.1186    -0.1245  +5.8563e-03      0.133 
  73    0   73  6    +0.9910    +0.9825    +0.9918  -9.3200e-03      0.133 
 593   37   40  4    +0.1680    +0.1616    +0.1683  -6.7576e-03      0.133 
 490   85   89  1    -0.9951    -1.0021    -1.0140  +1.1846e-02      0.132 
 417   46   47  1    +0.3956    +0.4050    +0.3966  +8.3715e-03      0.132 
 501   94   95  1    +1.1346    +1.1554    +1.1432  +1.2194e-02      0.132 
 285    0   49  5    +0.4757    +0.4826    +0.4774  +5.2076e-03      0.132 
 643   66   67  4    +0.2114    +0.2035    +0.2105  -6.9407e-03      0.132 
 116    0  116  6    +1.0050    +0.9967    +1.0059  -9.2851e-03      0.131 
 954   32   31  4    +0.0995    +0.0931    +0.0989  -5.8542e-03      0.130 
  88    0   88  6    +0.9990    +0.9890    +0.9982  -9.1298e-03      0.130 
 756   24   23  1    -1.8790    -1.9104    -1.8957  -1.4731e-02      0.130 
1061   96   82  4    -0.1693    -0.1703    -0.1640  -6.3053e-03      0.130 
 391    8   30  1    +1.2281    +1.2528    +1.2410  +1.1785e-02      0.129 
 433   55   56  1    +0.0334    +0.0387    +0.0338  +4.9599e-03      0.129 
 131    0   13  2    -0.0480    -0.0491    -0.0450  -4.1320e-03      0.129 
 985   53   52  4    -0.1298    -0.1369    -0.1307  -6.2285e-03      0.128 
 454   62   66  1    +0.0132    +0.0082    +0.0135  -5.3016e-03      0.128 
 892  105  103  1    -0.1398    -0.1451    -0.1387  -6.4107e-03      0.128 
 136    0   18  2    -0.0840    -0.0796    -0.0838  +4.2135e-03      0.128 
 327    0   91  5    -0.1994    -0.2047    -0.1990  -5.7267e-03      0.127 
 704  100  104  4    +0.0511    +0.0566    +0.0510  +5.6120e-03      0.127 
 410   40   41  1    +0.1988    +0.2064    +0.2002  +6.2288e-03      0.127 
 502   80   96  1    -0.7352    -0.7402    -0.7300  -1.0149e-02      0.127 
 530  110  111  1    -0.3564    -0.3674    -0.3604  -6.9726e-03      0.126 
 145    0   27  2    -0.1770    -0.1698    -0.1743  +4.4509e-03      0.126 
 326    0   90  5    -0.0542    -0.0522    -0.0565  +4.2957e-03      0.126 
 855   83   82  1    +1.7565    +1.7514    +1.7652  -1.3724e-02      0.126 
1075  103  100  4    -0.1527    -0.1480    -0.1539  +5.8285e-03      0.126 
 355    1    2  1    -0.0248    -0.0290    -0.0240  -5.0341e-03      0.125 
 331    0   95  5    -0.0430    -0.0454    -0.0418  -3.6571e-03      0.125 
 734    5    8  1    -0.4711    -0.4662    -0.4737  +7.5378e-03      0.125 
 389   28   29  1    +0.0180    +0.0233    +0.0184  +4.8960e-03      0.125 
 834   70   69  1    +1.4881    +1.4655    +1.4785  -1.2952e-02      0.125 
 743   14   12  1    -0.2700    -0.2642    -0.2709  +6.7055e-03      0.124 
 789   47   46  1    -0.3892    -0.3824    -0.3903  +7.8373e-03      0.124 
 691   80   97  4    +0.4205    +0.4136    +0.4215  -7.8510e-03      0.124 
1015   67   66  4    -0.2356    -0.2415    -0.2348  -6.7285e-03      0.124 
  38    0   38  6    +0.9884    +0.9801    +0.9888  -8.6601e-03      0.123 
 228    0  110  2    -0.0550    -0.0528    -0.0560  +3.2105e-03      0.123 
 292    0   56  5    -0.1050    -0.1010    -0.1043  +3.3304e-03      0.123 
 504   94   96  1    +1.2443    +1.2633    +1.2513  +1.2033e-02      0.123 
 775   36   34  1    -0.0545    -0.0513    -0.0563  +4.9807e-03      0.123 
  98    0   98  6    +1.0220    +1.0142    +1.0229  -8.7183e-03      0.122 
  37    0   37  6    +1.0251    +1.0342    +1.0255  +8.7234e-03      0.122 
 280    0   44  5    -0.0110    -0.0149    -0.0111  -3.8285e-03      0.122 
 961   36   34  4    -0.0659    -0.0599    -0.0649  +5.0386e-03      0.122 
 522  104  105  1    +0.1446    +0.1506    +0.1450  +5.6282e-03      0.122 
 375   15   17  1    -0.2655    -0.2591    -0.2658  +6.7236e-03      0.121 
1048   89   85  4    -0.0442    -0.0445    -0.0393  -5.2036e-03      0.121 
 965   40   37  4    -0.1721    -0.1788    -0.1725  -6.2373e-03      0.121 
 931   15   14  4    +0.0807    +0.0867    +0.0812  +5.5627e-03      0.121 
 999   59   55  4    +0.0655    +0.0683    +0.0628  +5.4652e-03      0.121 
 523  105  106  1    +0.0629    +0.0664    +0.0614  +4.9830e-03      0.121 
 694   92  100  4    -0.1464    -0.1545    -0.1483  -6.1898e-03      0.120 
 616   49   54  4    +0.2463    +0.2379    +0.2448  -6.8942e-03      0.120 
  26    0   26  6    +1.0150    +1.0071    +1.0156  -8.5255e-03      0.120 
 686   93   94  4    -0.2928    -0.2862    -0.2930  +6.8323e-03      0.119 
1054   92   89  4    +0.1454    +0.1499    +0.1560  -6.0816e-03      0.119 
 511   96   97  1    +0.7708    +0.7552    +0.7647  -9.4574e-03      0.119 
 599   43   44  4    -0.0869    -0.0937    -0.0883  -5.3693e-03      0.119 
1045   86   85  4    +0.0416    +0.0375    +0.0419  -4.3414e-03      0.118 
 239    0    3  5    -0.0140    -0.0096    -0.0130  +3.3793e-03      0.118 
 299    0   63  5    +0.0000    -0.0022    -0.0048  +2.6197e-03      0.118 
 158    0   40  2    -0.4880    -0.4921    -0.4860  -6.0821e-03      0.118 
 636   38   65  4    -0.7163    -0.7299    -0.7209  -8.9825e-03      0.118 
 594   30   38  4    -0.0501    -0.0455    -0.0500  +4.4490e-03      0.118 
  22    0   22  6    +1.0100    +1.0017    +1.0101  -8.3469e-03      0.118 
1027   75   70  4    -0.0362    -0.0421    -0.0370  -5.0103e-03      0.118 
 256    0   20  5    -0.0040    -0.0002    -0.0038  +3.5940e-03      0.118 
 602   45   46  4    +0.1347    +0.1277    +0.1333  -5.5385e-03      0.117 
  52    0   52  6    +0.9854    +0.9782    +0.9864  -8.1867e-03      0.117 
 825   66   49  1    +0.6694    +0.6865    +0.6778  +8.7010e-03      0.117 
 598   41   42  4    -0.1405    -0.1352    -0.1409  +5.7478e-03      0.116 
 906  114   32  1    +0.0629    +0.0591    +0.0640  -4.8370e-03      0.116 
 700  100  101  4    +0.1510    +0.1439    +0.1495  -5.6153e-03      0.116 
 777   37   38  1    -0.7025    -0.6968    -0.7053  +8.4827e-03      0.116 
1031   77   69  4    -0.6432    -0.6514    -0.6428  -8.5602e-03      0.115 
 373   14   15  1    +0.2500    +0.2598    +0.2533  +6.4933e-03      0.115 
 995   58   51  4    -0.2106    -0.2018    -0.2077  +5.9687e-03      0.115 
 629   59   61  4    -0.0877    -0.0809    -0.0863  +5.3908e-03      0.114 
 883   97   96  1    -0.7587    -0.7438    -0.7528  +9.0047e-03      0.114 
 722  114  115  4    +0.0738    +0.0683    +0.0730  -4.7239e-03      0.114 
 657   74   75  4    +0.0432    +0.0410    +0.0454  -4.3828e-03      0.113 
 755   23   22  1    -0.0399    -0.0375    -0.0420  +4.5468e-03      0.113 
 438   54   59  1    -0.1046    -0.0996    -0.1051  +5.4604e-03      0.113 
 510   95   96  1    +1.0578    +1.0518    +1.0620  -1.0170e-02      0.113 
 274    0   38  5    +0.0000    -0.0030    -0.0053  +2.3886e-03      0.113 
1047   88   85  4    -0.1613    -0.1569    -0.1625  +5.5672e-03      0.113 
 306    0   70  5    -0.1280    -0.1235    -0.1268  +3.2834e-03      0.112 
1078  105  103  4    -0.0736    -0.0785    -0.0734  -5.1569e-03      0.112 
 416   45   46  1    +0.1199    +0.1132    +0.1184  -5.2163e-03      0.112 
 159    0   41  2    -0.0520    -0.0570    -0.0535  -3.5229e-03      0.112 
 205    0   87  2    +0.0400    +0.0355    +0.0398  -4.2721e-03      0.112 
  87    0   87  6    +1.0150    +1.0062    +1.0141  -7.8589e-03      0.111 
 549    9   10  4    -0.4583    -0.4525    -0.4588  +6.3795e-03      0.111 
 806   57   56  1    -0.1096    -0.1033    -0.1084  +5.0135e-03      0.111 
 340    0  104  5    -0.1150    -0.1091    -0.1133  +4.1541e-03      0.111 
 305    0   69  5    +7.1314    +7.2029    +7.1823  +2.0558e-02      0.111 
 582   31   32  4    -0.1215    -0.1260    -0.1209  -5.1575e-03      0.110 
 898  107  106  1    -0.1202    -0.1263    -0.1211  -5.2174e-03      0.110 
 231    0  113  2    -0.0600    -0.0545    -0.0583  +3.8277e-03      0.110 
 345    0  109  5    -0.0040    -0.0071    -0.0037  -3.3913e-03      0.110 
 310    0   74  5    -0.0980    -0.0921    -0.0963  +4.2028e-03      0.110 
 304    0   68  5    +0.0000    +0.0032    +0.0019  +1.2910e-03      0.109 
 860   87   86  1    +0.0400    +0.0356    +0.0398  -4.1821e-03      0.109 
1065   99   80  4    -0.2824    -0.2878    -0.2814  -6.3557e-03      0.109 
 993   57   50  4    -0.2536    -0.2473    -0.2534  +6.0889e-03      0.109 
  11    0   11  6    +0.9978    +0.9906    +0.9982  -7.6440e-03      0.109 
 147    0   29  2    -0.0340    -0.0286    -0.0322  +3.6786e-03      0.108 
 341    0  105  5    -0.1160    -0.1102    -0.1136  +3.4617e-03      0.108 
 874   96   80  1    +0.7594    +0.7452    +0.7539  -8.7345e-03      0.108 
 646   49   69  4    -0.1036    -0.1069    -0.1017  -5.2117e-03      0.108 
 431   54   55  1    +0.0070    +0.0116    +0.0071  +4.5061e-03      0.108 
 462   69   70  1    -1.4142    -1.3946    -1.4055  +1.0968e-02      0.107 
1022   71   70  4    -0.2984    -0.2905    -0.2962  +5.7693e-03      0.107 
 769   32   27  1    -0.1494    -0.1566    -0.1513  -5.3200e-03      0.106 
 689   82   96  4    +0.1390    +0.1393    +0.1344  +4.9303e-03      0.106 
 706  103  105  4    +0.0363    +0.0406    +0.0360  +4.5728e-03      0.106 
 604   46   48  4    -0.0994    -0.0954    -0.1004  +4.9805e-03      0.106 
 227    0  109  2    -0.0110    -0.0094    -0.0128  +3.3398e-03      0.106 
 114    0  114  6    +0.9726    +0.9655    +0.9729  -7.3454e-03      0.106 
 671   83   85  4    +0.3422    +0.3442    +0.3507  -6.4633e-03      0.105 
 163    0   45  2    -0.0740    -0.0763    -0.0795  +3.2676e-03      0.105 
 245    0    9  5    +0.0000    +0.0020    +0.0043  -2.2896e-03      0.105 
 322    0   86  5    -0.0140    -0.0102    -0.0135  +3.3129e-03      0.105 
 548    8    5  4    +1.0896    +1.1016    +1.0927  +8.8588e-03      0.104 
1026   74   70  4    -0.0217    -0.0262    -0.0220  -4.2337e-03      0.103 
 818   62   61  1    -0.1090    -0.1049    -0.1096  +4.6928e-03      0.103 
  19    0   19  6    +1.0032    +0.9960    +1.0033  -7.2625e-03      0.103 
 927   12    7  4    +0.0272    +0.0218    +0.0257  -3.8727e-03      0.102 
 484   83   84  1    -0.7094    -0.7225    -0.7145  -8.0046e-03      0.102 
  97    0   97  6    +1.0164    +1.0242    +1.0170  +7.2724e-03      0.102 
   5    0    5  6    +1.0023    +1.0100    +1.0028  +7.2160e-03      0.102 
 177    0   59  2    +1.1620    +1.1452    +1.1529  -7.7182e-03      0.102 
1076  104  100  4    -0.1032    -0.1080    -0.1031  -4.8930e-03      0.102 
1003   62   60  4    +0.1034    +0.1082    +0.1034  +4.8237e-03      0.102 
 840   74   70  1    +0.0261    +0.0315    +0.0273  +4.1793e-03      0.102 
 307    0   71  5    -0.0000    +0.0021    +0.0046  -2.5523e-03      0.101 
 632   61   62  4    -0.1914    -0.1964    -0.1913  -5.1560e-03      0.101 
 915    5    4  4    +0.4960    +0.4921    +0.4983  -6.2535e-03      0.101 
 947   29   28  4    -0.0138    -0.0185    -0.0146  -3.8963e-03      0.101 
 525  105  108  1    +0.0366    +0.0423    +0.0385  +3.8158e-03      0.100 
 698   98  100  4    +0.3316    +0.3340    +0.3280  +6.0121e-03      0.100 
 360    6    7  1    +0.0130    +0.0181    +0.0143  +3.7265e-03      0.100 
 654   70   74  4    -0.0117    -0.0074    -0.0115  +4.0203e-03      0.100 
  75    0   75  6    +0.9975    +0.9912    +0.9982  -7.0394e-03      0.100 
 240    0    4  5    -0.5273    -0.5230    -0.5290  +6.0006e-03      0.100 
 516  101  102  1    -0.4207    -0.4273    -0.4336  +6.3871e-03      0.100 
 941   23   22  4    -0.0233    -0.0253    -0.0214  -3.9240e-03      0.100 
 351    0  115  5    -0.0100    -0.0119    -0.0088  -3.0817e-03      0.099 
1071  100   99  4    -0.1456    -0.1424    -0.1470  +4.5901e-03      0.099 
1059   95   94  4    +0.2987    +0.3043    +0.2987  +5.5999e-03      0.099 
 970   42   41  4    +0.1127    +0.1178    +0.1131  +4.6832e-03      0.099 
 318    0   82  5    -0.0380    -0.0367    -0.0343  -2.4064e-03      0.099 
  90    0   90  6    +0.9850    +0.9810    +0.9879  -6.9066e-03      0.099 
 882   96   95  1    -1.0366    -1.0318    -1.0406  +8.8396e-03      0.099 
 424   49   50  1    -0.0639    -0.0586    -0.0625  +3.9674e-03      0.099 
1000   60   59  4    +0.0594    +0.0534    +0.0578  -4.4183e-03      0.098 
 128    0   10  2    +2.0000    +2.0042    +2.0152  -1.0962e-02      0.098 
 224    0  106  2    -0.0600    -0.0547    -0.0579  +3.1806e-03      0.098 
 368    3   12  1    -0.0236    -0.0265    -0.0224  -4.1150e-03      0.098 
 134    0   16  2    -0.0350    -0.0403    -0.0375  -2.8491e-03      0.098 
 270    0   34  5    -0.1160    -0.1126    -0.1160  +3.4573e-03      0.098 
1060   96   80  4    -0.3419    -0.3493    -0.3433  -6.0251e-03      0.097 
 309    0   73  5    -0.0277    -0.0293    -0.0257  -3.5851e-03      0.097 
 560   12   16  4    -0.1164    -0.1219    -0.1176  -4.3489e-03      0.096 
 785   44   43  1    -0.1355    -0.1416    -0.1370  -4.6358e-03      0.096 
 741   12    7  1    +0.0140    +0.0122    +0.0157  -3.4933e-03      0.096 
 797   51   49  1    +0.0874    +0.0835    +0.0877  -4.1726e-03      0.095 
 577    8   30  4    -0.0467    -0.0407    -0.0441  +3.3673e-03      0.095 
1033   78   77  4    +0.1157    +0.1121    +0.1162  -4.0543e-03      0.095 
 974   46   45  4    -0.1643    -0.1677    -0.1630  -4.6953e-03      0.095 
 991   56   55  4    +0.0447    +0.0414    +0.0451  -3.6893e-03      0.095 
  28    0   28  6    +0.9679    +0.9618    +0.9683  -6.5352e-03      0.094 
 415   44   45  1    +0.1135    +0.1195    +0.1153  +4.1493e-03      0.094 
 816   61   60  1    +0.1257    +0.1296    +0.1255  +4.1034e-03      0.094 
 964   39   37  4    -0.2004    -0.1956    -0.2004  +4.8234e-03      0.094 
 509   94  100  1    -0.6141    -0.6019    -0.6083  +6.3976e-03      0.094 
1010   66   49  4    +0.1581    +0.1519    +0.1567  -4.7145e-03      0.094 
   6    0    6  6    +0.9950    +1.0020    +0.9954  +6.5474e-03      0.093 
  44    0   44  6    +1.0392    +1.0329    +1.0396  -6.6636e-03      0.093 
1067  100   94  4    +0.1017    +0.1022    +0.1062  -3.9623e-03      0.093 
 218    0  100  2    +2.4680    +2.4546    +2.4448  +9.8231e-03      0.093 
 452   49   66  1    -0.6616    -0.6767    -0.6699  -6.8838e-03      0.093 
 580   29   31  4    +0.0078    +0.0065    +0.0098  -3.3169e-03      0.092 
 359    5    6  1    +0.0863    +0.0929    +0.0888  +4.1002e-03      0.092 
 258    0   22  5    -0.0070    -0.0095    -0.0066  -2.8894e-03      0.092 
 810   59   54  1    +0.1057    +0.1018    +0.1062  -4.4423e-03      0.092 
 905  113   32  1    +0.0729    +0.0707    +0.0749  -4.1566e-03      0.092 
 635   64   61  4    +0.2887    +0.2835    +0.2884  -4.8931e-03      0.092 
 721   27  115  4    -0.0835    -0.0880    -0.0839  -4.0213e-03      0.092 
 115    0  115  6    +0.9719    +0.9786    +0.9722  +6.3621e-03      0.092 
1013   67   62  4    +0.2256    +0.2332    +0.2283  +4.9406e-03      0.091 
 666   68   81  4    +0.1325    +0.1340    +0.1375  -3.5171e-03      0.091 
 281    0   45  5    -0.0310    -0.0348    -0.0322  -2.5731e-03      0.091 
  79    0   79  6    +1.0205    +1.0276    +1.0211  +6.4976e-03      0.091 
 283    0   47  5    +0.0000    +0.0051    +0.0026  +2.4227e-03      0.091 
 223    0  105  2    -0.0430    -0.0391    -0.0414  +2.3790e-03      0.091 
 676   85   89  4    +0.1752    +0.1820    +0.1773  +4.7045e-03      0.091 
 528  103  110  1    +0.1481    +0.1509    +0.1465  +4.4588e-03      0.090 
 222    0  104  2    -0.0530    -0.0491    -0.0519  +2.7802e-03      0.090 
1093  115   27  4    +0.0663    +0.0629    +0.0667  -3.8244e-03      0.090 
 554    3   12  4    -0.0155    -0.0106    -0.0144  +3.7564e-03      0.090 
 713  108  109  4    +0.0336    +0.0278    +0.0313  -3.4338e-03      0.090 
 890  104  100  1    -0.0889    -0.0938    -0.0895  -4.2138e-03      0.090 
 982   50   49  4    -0.2358    -0.2285    -0.2332  +4.7001e-03      0.090 
  68    0   68  6    +0.9922    +0.9993    +0.9930  +6.3141e-03      0.090 
 656   69   75  4    +0.9056    +0.9105    +0.9028  +7.6514e-03      0.090 
 498   92   93  1    +0.9619    +0.9790    +0.9868  -7.7801e-03      0.090 
 627   55   59  4    -0.1140    -0.1159    -0.1115  -4.3501e-03      0.089 
 235    0  117  2    -0.0280    -0.0229    -0.0261  +3.2271e-03      0.089 
 984   52   51  4    -0.1007    -0.0956    -0.0995  +3.9073e-03      0.089 
 124    0    6  2    -0.0730    -0.0775    -0.0742  -3.2612e-03      0.089 
 707  100  106  4    +0.0570    +0.0610    +0.0570  +3.9545e-03      0.089 
 578   26   30  4    -0.3515    -0.3446    -0.3498  +5.2238e-03      0.089 
 891  104  103  1    -0.1086    -0.1117    -0.1074  -4.2642e-03      0.089 
 692   80   98  4    +0.4192    +0.4262    +0.4207  +5.5394e-03      0.088 
 977   49   47  4    -0.0327    -0.0295    -0.0329  +3.3980e-03      0.088 
 107    0  107  6    +0.9520    +0.9589    +0.9529  +6.0534e-03      0.088 
 524  105  107  1    +0.1417    +0.1378    +0.1421  -4.2727e-03      0.088 
 403   34   36  1    +0.0546    +0.0599    +0.0563  +3.5810e-03      0.088 
  23    0   23  6    +1.0082    +1.0148    +1.0085  +6.2292e-03      0.088 
 904  113   17  1    -0.1329    -0.1293    -0.1332  +3.8743e-03      0.088 
 178    0   60  2    -0.1090    -0.1092    -0.1060  -3.1586e-03      0.087 
  25    0   25  6    +1.0500    +1.0568    +1.0505  +6.3015e-03      0.087 
 557   12   14  4    -0.1281    -0.1224    -0.1264  +3.9729e-03      0.087 
 660   75   77  4    +0.3855    +0.3973    +0.3917  +5.5811e-03      0.087 
 779   40   37  1    -0.4343    -0.4277    -0.4335  +5.7309e-03      0.087 
  30    0   30  6    +1.0008    +0.9950    +1.0012  -6.1155e-03      0.087 
 768   32   31  1    -0.0677    -0.0640    -0.0678  +3.7658e-03      0.086 
 249    0   13  5    -0.0220    -0.0205    -0.0177  -2.7995e-03      0.086 
 146    0   28  2    -0.0240    -0.0212    -0.0239  +2.7838e-03      0.086 
 812   59   56  1    +0.1116    +0.1077    +0.1119  -4.1816e-03      0.086 
 290    0   54  5    -1.4388    -1.4173    -1.4250  +7.6968e-03      0.085 
 796   50   49  1    +0.0654    +0.0605    +0.0640  -3.4314e-03      0.085 
 603   46   47  4    -0.1224    -0.1191    -0.1231  +3.9992e-03      0.085 
 514  100  101  1    -0.3850    -0.3827    -0.3879  +5.1897e-03      0.085 
 180    0   62  2    -0.1080    -0.1125    -0.1097  -2.7662e-03      0.085 
1077  104  103  4    -0.0677    -0.0634    -0.0672  +3.8341e-03      0.084 
 910  117   12  1    -0.0280    -0.0291    -0.0261  -3.0529e-03      0.084 
 762   17   30  1    -0.5510    -0.5635    -0.5578  -5.7071e-03      0.084 
1074  102  101  4    -0.1496    -0.1568    -0.1527  -4.1029e-03      0.084 
1036   80   77  4    +0.0746    +0.0745    +0.0706  +3.8736e-03      0.084 
 440   56   59  1    -0.1102    -0.1146    -0.1105  -4.0883e-03      0.084 
 119    0    1  2    -0.0710    -0.0700    -0.0730  +3.0454e-03      0.084 
 943   25   23  4    +0.2730    +0.2705    +0.2750  -4.5452e-03      0.083 
 382   21   22  1    +0.0541    +0.0583    +0.0549  +3.4056e-03      0.083 
 764   30   26  1    -1.1022    -1.1040    -1.0967  -7.2892e-03      0.083 
 566   15   19  4    -0.0572    -0.0593    -0.0559  -3.4201e-03      0.083 
1062   96   94  4    +0.4303    +0.4245    +0.4300  -5.4895e-03      0.083 
 559   14   15  4    -0.1173    -0.1215    -0.1174  -4.0582e-03      0.083 
 347    0  111  5    -0.1737    -0.1704    -0.1742  +3.8242e-03      0.083 
 958   36   35  4    -0.0381    -0.0328    -0.0361  +3.2547e-03      0.083 
 354    0  118  5    -0.0210    -0.0207    -0.0230  +2.2470e-03      0.083 
 401   35   37  1    -0.0345    -0.0391    -0.0356  -3.4813e-03      0.082 
 161    0   43  2    -0.0250    -0.0282    -0.0256  -2.5329e-03      0.082 
 376   16   17  1    +0.2108    +0.2083    +0.2127  -4.4385e-03      0.082 
 482   77   82  1    -2.1179    -2.1360    -2.1260  -1.0024e-02      0.082 
 791   49   47  1    +1.3346    +1.3480    +1.3400  +8.0822e-03      0.082 
 872   94   93  1    -0.8990    -0.9016    -0.9085  +6.8927e-03      0.082 
 967   40   39  4    -0.1872    -0.1923    -0.1883  -4.0016e-03      0.082 
 562   16   17  4    -0.1152    -0.1189    -0.1149  -3.9362e-03      0.082 
 226    0  108  2    -0.0030    -0.0035    -0.0060  +2.4942e-03      0.081 
 929   14   12  4    +0.1163    +0.1182    +0.1146  +3.6143e-03      0.081 
 268    0   32  5    -0.1720    -0.1792    -0.1766  -2.6647e-03      0.081 
 234    0  116  2    -1.8400    -1.8595    -1.8514  -8.0219e-03      0.081 
 370   11   13  1    +0.2430    +0.2387    +0.2430  -4.2278e-03      0.081 
  53    0   53  6    +0.9688    +0.9753    +0.9697  +5.5811e-03      0.081 
  43    0   43  6    +1.0337    +1.0396    +1.0338  +5.7637e-03      0.080 
 621   50   57  4    +0.2298    +0.2339    +0.2296  +4.3616e-03      0.080 
 378   18   19  1    +0.1806    +0.1769    +0.1809  -4.0279e-03      0.080 
 590   34   37  4    -0.0628    -0.0676    -0.0645  -3.1415e-03      0.080 
 620   56   57  4    -0.2644    -0.2591    -0.2635  +4.3811e-03      0.080 
 142    0   24  2    -0.1300    -0.1266    -0.1288  +2.2018e-03      0.080 
 784   42   41  1    -0.1444    -0.1481    -0.1443  -3.8449e-03      0.080 
 183    0   65  2    +3.9100    +3.9852    +3.9949  -9.6201e-03      0.080 
 619   55   56  4    -0.0481    -0.0516    -0.0485  -3.1015e-03      0.079 
1082  107  105  4    -0.1965    -0.2006    -0.1965  -4.1018e-03      0.079 
 606   42   49  4    -0.1225    -0.1283    -0.1244  -3.8916e-03      0.079 
 588   33   37  4    -0.1751    -0.1720    -0.1760  +4.0326e-03      0.079 
1064   98   80  4    -0.3426    -0.3382    -0.3429  +4.6569e-03      0.079 
 336    0  100  5    +0.2835    +0.2882    +0.2910  -2.8061e-03      0.078 
 520  103  105  1    +0.1410    +0.1360    +0.1399  -3.9234e-03      0.078 
 926   12    3  4    -0.0247    -0.0226    -0.0259  +3.3085e-03      0.078 
 893  106  100  1    -0.1198    -0.1163    -0.1201  +3.8140e-03      0.078 
 411   40   42  1    +0.1611    +0.1575    +0.1614  -3.9321e-03      0.078 
 730    5    3  1    +0.0779    +0.0808    +0.0773  +3.4590e-03      0.078 
 930   15   13  4    +0.0534    +0.0488    +0.0522  -3.4409e-03      0.077 
 788   46   45  1    -0.1185    -0.1134    -0.1170  +3.5899e-03      0.077 
 708  104  105  4    +0.0559    +0.0601    +0.0571  +3.0431e-03      0.077 
 352    0  116  5    +3.2468    +3.3059    +3.2956  +1.0350e-02      0.077 
 364    4   11  1    +0.0838    +0.0891    +0.0855  +3.5408e-03      0.077 
  93    0   93  6    +0.9961    +1.0024    +0.9970  +5.3760e-03      0.076 
 425   49   51  1    -0.0832    -0.0868    -0.0835  -3.3250e-03      0.076 
1095  116   68  4    +3.2468    +3.3058    +3.2956  +1.0300e-02      0.076 
 339    0  103  5    -0.0025    -0.0069    -0.0050  -1.8505e-03      0.076 
 966   38   30  4    -0.1965    -0.2004    -0.1967  -3.6929e-03      0.076 
 727    2    1  1    +0.0248    +0.0210    +0.0240  -3.0673e-03      0.076 
 148    0   30  2    -0.0000    +0.0027    +0.0015  +1.1671e-03      0.076 
1085  109  108  4    -0.0410    -0.0357    -0.0387  +2.9252e-03      0.075 
 357    4    5  1    -0.1948    -0.1916    -0.1953  +3.6346e-03      0.075 
 272    0   36  5    -0.1040    -0.1039    -0.1010  -2.8967e-03      0.075 
1044   85   84  4    -0.2550    -0.2551    -0.2592  +4.0600e-03      0.075 
 436   56   58  1    +0.1039    +0.1081    +0.1047  +3.3626e-03      0.075 
 380   15   19  1    +0.2605    +0.2569    +0.2610  -4.0509e-03      0.075 
 749   18   17  1    -0.2646    -0.2606    -0.2647  +4.0914e-03      0.074 
 631   60   62  4    -0.1172    -0.1137    -0.1172  +3.5938e-03      0.074 
 295    0   59  5    -0.7087    -0.7083    -0.7126  +4.2513e-03      0.074 
 699   99  100  4    +0.2655    +0.2700    +0.2660  +3.9677e-03      0.074 
 938   19   15  4    +0.0498    +0.0455    +0.0485  -2.9731e-03      0.074 
 315    0   79  5    -0.0450    -0.0460    -0.0436  -2.4344e-03      0.073 
 204    0   86  2    -0.0290    -0.0337    -0.0313  -2.4149e-03      0.073 
 895  106  105  1    -0.0628    -0.0583    -0.0613  +3.0303e-03      0.073 
1086  110  103  4    -0.1248    -0.1281    -0.1246  -3.5351e-03      0.073 
 169    0   51  2    -0.0240    -0.0285    -0.0265  -2.0716e-03      0.073 
1002   61   60  4    -0.0680    -0.0705    -0.0675  -2.9987e-03      0.073 
 928   13   11  4    +0.0837    +0.0898    +0.0867  +3.0698e-03      0.073 
  94    0   94  6    +0.9991    +0.9948    +0.9998  -5.0928e-03      0.072 
 189    0   71  2    +0.0000    -0.0040    -0.0056  +1.6250e-03      0.072 
 693   80   99  4    +0.3968    +0.3992    +0.3946  +4.6174e-03      0.072 
 394   29   31  1    -0.0161    -0.0112    -0.0139  +2.6834e-03      0.072 
 353    0  117  5    -0.0110    -0.0074    -0.0100  +2.5349e-03      0.072 
 953   32   23  4    -0.3936    -0.3916    -0.3961  +4.5153e-03      0.072 
1096  117   12  4    -0.0110    -0.0125    -0.0100  -2.5151e-03      0.071 
 574   27   28  4    -0.0185    -0.0176    -0.0203  +2.7297e-03      0.071 
 703  100  103  4    +0.0985    +0.1026    +0.0996  +2.9973e-03      0.071 
 758   25   26  1    -1.3051    -1.3129    -1.3065  -6.4112e-03      0.071 
 399   19   34  1    +0.2772    +0.2726    +0.2767  -4.1627e-03      0.071 
 487   85   86  1    -0.0108    -0.0107    -0.0083  -2.4275e-03      0.071 
 914    3    1  4    +0.0518    +0.0479    +0.0508  -2.8616e-03      0.071 
 265    0   29  5    -0.0060    -0.0025    -0.0047  +2.2068e-03      0.070 
 773   37   35  1    +0.0345    +0.0386    +0.0356  +2.9597e-03      0.070 
 252    0   16  5    -0.0140    -0.0104    -0.0125  +2.0838e-03      0.069 
 738   12   11  1    +0.1462    +0.1500    +0.1469  +3.0957e-03      0.069 
 987   54   49  4    -0.2922    -0.2952    -0.2910  -4.1012e-03      0.068 
 824   66   49  1    +0.6694    +0.6727    +0.6778  -5.0690e-03      0.068 
 250    0   14  5    -0.0010    -0.0008    -0.0028  +1.9861e-03      0.068 
 413   43   44  1    +0.1367    +0.1416    +0.1383  +3.2703e-03      0.068 
  59    0   59  6    +0.9850    +0.9810    +0.9858  -4.7439e-03      0.068 
  15    0   15  6    +1.0043    +0.9996    +1.0044  -4.7793e-03      0.068 
 752   19   15  1    -0.2596    -0.2638    -0.2601  -3.6599e-03      0.067 
 584   15   33  4    -0.1791    -0.1841    -0.1806  -3.4207e-03      0.067 
1052   91   90  4    -0.0104    -0.0074    -0.0048  -2.5239e-03      0.067 
 923   11    5  4    -0.0404    -0.0384    -0.0413  +2.8916e-03      0.067 
 815   61   59  1    -0.0149    -0.0154    -0.0126  -2.7709e-03      0.067 
 651   24   72  4    -0.1016    -0.0991    -0.1022  +3.0335e-03      0.067 
 455   62   67  1    +0.0310    +0.0328    +0.0300  +2.7233e-03      0.067 
 726   76  118  4    -0.3135    -0.3090    -0.3128  +3.8007e-03      0.067 
 795   49   48  1    +0.1559    +0.1630    +0.1600  +3.0497e-03      0.067 
 457   66   67  1    +0.0105    +0.0061    +0.0086  -2.4999e-03      0.066 
 480   68   81  1    -3.2540    -3.2760    -3.2855  +9.4538e-03      0.066 
 474   75   77  1    -1.0462    -1.0516    -1.0577  +6.1229e-03      0.066 
 956   33   15  4    +0.1621    +0.1669    +0.1636  +3.2659e-03      0.066 
 955   32   27  4    +0.1428    +0.1390    +0.1422  -3.2306e-03      0.066 
 296    0   60  5    -0.0040    -0.0080    -0.0061  -1.9291e-03      0.066 
 534   32  114  1    -0.0627    -0.0611    -0.0639  +2.7509e-03      0.066 
 271    0   35  5    -0.0130    -0.0131    -0.0153  +2.1436e-03      0.066 
 167    0   49  2    +1.9180    +1.9120    +1.9175  -5.4945e-03      0.066 
 572   26   25  4    +0.2311    +0.2302    +0.2336  -3.3109e-03      0.066 
 896  107  105  1    -0.1388    -0.1360    -0.1392  +3.1826e-03      0.066 
 317    0   81  5    +0.0000    +0.0002    +0.0017  -1.4841e-03      0.066 
 786   43   34  1    -0.1617    -0.1671    -0.1639  -3.1632e-03      0.066 
 766   31   29  1    +0.0161    +0.0163    +0.0139  +2.4422e-03      0.066 
 344    0  108  5    -0.0010    -0.0049    -0.0069  +2.0008e-03      0.066 
1046   87   86  4    +0.0106    +0.0129    +0.0105  +2.3573e-03      0.066 
 243    0    7  5    -0.0030    -0.0029    -0.0009  -1.9675e-03      0.065 
 106    0  106  6    +0.9900    +0.9863    +0.9909  -4.5780e-03      0.065 
 434   56   57  1    +0.1124    +0.1082    +0.1112  -2.9649e-03      0.065 
 978   49   42  4    +0.0473    +0.0519    +0.0490  +2.8462e-03      0.065 
 716  110  111  4    +0.1667    +0.1703    +0.1674  +2.8931e-03      0.064 
 324    0   88  5    -0.0140    -0.0175    -0.0194  +1.8518e-03      0.064 
  64    0   64  6    +0.9870    +0.9921    +0.9876  +4.4820e-03      0.064 
 946   28   27  4    -0.0015    -0.0021    +0.0003  -2.3501e-03      0.064 
 238    0    2  5    -0.0130    -0.0173    -0.0152  -2.0241e-03      0.064 
 430   49   54  1    -0.1088    -0.1133    -0.1102  -3.0975e-03      0.063 
 175    0   57  2    -0.0170    -0.0131    -0.0112  -1.9105e-03      0.063 
 174    0   56  2    -0.1180    -0.1229    -0.1210  -1.9202e-03      0.063 
 366   11   12  1    -0.1461    -0.1440    -0.1468  +2.7719e-03      0.062 
 387   25   27  1    +0.4873    +0.4919    +0.4877  +4.1654e-03      0.062 
 168    0   50  2    -0.0240    -0.0280    -0.0299  +1.9144e-03      0.061 
 677   88   89  4    +0.1473    +0.1460    +0.1431  +2.8746e-03      0.061 
1011   66   49  4    +0.1581    +0.1536    +0.1567  -3.0845e-03      0.061 
 714  103  110  4    +0.0849    +0.0818    +0.0845  -2.7596e-03      0.061 
 155    0   37  2    +0.0000    +0.0002    -0.0009  +1.1147e-03      0.061 
 986   54   53  4    -0.1403    -0.1399    -0.1370  -2.8396e-03      0.060 
 529  109  110  1    +0.0225    +0.0175    +0.0197  -2.2340e-03      0.060 
   3    0    3  6    +0.9965    +0.9929    +0.9971  -4.2321e-03      0.060 
  89    0   89  6    +1.0050    +1.0006    +1.0049  -4.2387e-03      0.060 
 583   27   32  4    -0.1574    -0.1598    -0.1568  -3.0006e-03      0.060 
 876   96   94  1    -1.2001    -1.2010    -1.2068  +5.8027e-03      0.060 
 556   11   13  4    -0.0975    -0.1031    -0.1005  -2.5981e-03      0.060 
 551    5   11  4    +0.0240    +0.0224    +0.0249  -2.4935e-03      0.060 
 388   27   28  1    +0.0420    +0.0399    +0.0423  -2.4165e-03      0.060 
 466   71   72  1    -0.7142    -0.7128    -0.7173  +4.5499e-03      0.059 
 673   85   86  4    -0.0690    -0.0716    -0.0692  -2.3222e-03      0.059 
1023   72   24  4    +0.2174    +0.2189    +0.2220  -3.1075e-03      0.059 
 308    0   72  5    +0.0021    +0.0050    +0.0034  +1.6234e-03      0.058 
 153    0   35  2    -0.0460    -0.0467    -0.0447  -2.0788e-03      0.058 
 715  109  110  4    +0.0370    +0.0327    +0.0349  -2.2365e-03      0.058 
 809   58   51  1    +0.0848    +0.0858    +0.0883  -2.5409e-03      0.058 
 972   43   34  4    +0.0769    +0.0780    +0.0756  +2.4611e-03      0.058 
 125    0    7  2    -0.0270    -0.0319    -0.0300  -1.8902e-03      0.058 
  74    0   74  6    +0.9980    +0.9946    +0.9987  -4.0846e-03      0.058 
  57    0   57  6    +0.9816    +0.9869    +0.9828  +4.0475e-03      0.058 
 519  103  104  1    +0.1093    +0.1052    +0.1080  -2.7883e-03      0.058 
 555    7   12  4    -0.0359    -0.0365    -0.0343  -2.2144e-03      0.057 
  39    0   39  6    +0.9893    +0.9858    +0.9898  -4.0196e-03      0.057 
 717  110  112  4    -0.0492    -0.0549    -0.0527  -2.2203e-03      0.057 
 613   52   53  4    +0.0936    +0.0972    +0.0946  +2.6087e-03      0.057 
 521  100  106  1    +0.1211    +0.1242    +0.1214  +2.7812e-03      0.057 
 952   31   29  4    -0.0155    -0.0155    -0.0176  +2.0711e-03      0.057 
   7    0    7  6    +0.9957    +0.9921    +0.9961  -3.9716e-03      0.056 
  16    0   16  6    +1.0007    +1.0051    +1.0011  +3.9793e-03      0.056 
 282    0   46  5    -0.4871    -0.4909    -0.4876  -3.2574e-03      0.056 
 772   36   35  1    +0.0115    +0.0070    +0.0091  -2.0952e-03      0.056 
1041   83   82  4    -0.6147    -0.6263    -0.6302  +3.9258e-03      0.056 
 356    1    3  1    -0.0462    -0.0512    -0.0490  -2.2205e-03      0.055 
 544    3    5  4    -0.0503    -0.0517    -0.0494  -2.3655e-03      0.055 
 262    0   26  5    -0.1204    -0.1143    -0.1163  +1.9430e-03      0.055 
1049   89   88  4    -0.0891    -0.0844    -0.0820  -2.3577e-03      0.055 
 581   23   32  4    +0.3007    +0.3068    +0.3036  +3.1446e-03      0.055 
 605   47   49  4    +0.1222    +0.1255    +0.1230  +2.4991e-03      0.055 
 537   68  116  1    +1.8449    +1.8619    +1.8564  +5.4250e-03      0.055 
 835   70   24  1    -0.8452    -0.8565    -0.8518  -4.6232e-03      0.054 
 652   71   72  4    +0.2822    +0.2835    +0.2866  -3.0774e-03      0.054 
 531  110  112  1    +0.4707    +0.4725    +0.4693  +3.2727e-03      0.054 
1072  101  100  4    -0.1631    -0.1588    -0.1615  +2.6815e-03      0.054 
  95    0   95  6    +0.9962    +1.0006    +0.9968  +3.7784e-03      0.054 
 838   72   71  1    +0.7415    +0.7408    +0.7449  -4.1121e-03      0.053 
 625   56   59  4    -0.0869    -0.0828    -0.0853  +2.5073e-03      0.053 
 793   49   42  1    +0.1721    +0.1727    +0.1700  +2.7301e-03      0.053 
 499   92   94  1    +0.9536    +0.9670    +0.9716  -4.6241e-03      0.052 
  31    0   31  6    +0.9670    +0.9709    +0.9672  +3.6216e-03      0.052 
 172    0   54  2    +0.3220    +0.3272    +0.3297  -2.4115e-03      0.052 
 807   57   50  1    +0.0926    +0.0995    +0.0971  +2.3661e-03      0.052 
 989   55   54  4    +0.0510    +0.0479    +0.0503  -2.3343e-03      0.052 
 144    0   26  2    +2.4170    +2.4187    +2.4128  +5.9209e-03      0.052 
 568   21   22  4    -0.0354    -0.0356    -0.0377  +2.0628e-03      0.052 
 614   53   54  4    +0.1148    +0.1137    +0.1114  +2.3325e-03      0.052 
 922   11    4  4    +0.0146    +0.0161    +0.0140  +2.1168e-03      0.052 
 925   12    2  4    -0.0018    -0.0037    -0.0018  -1.8705e-03      0.051 
 878   98   80  1    +0.9634    +0.9746    +0.9702  +4.3837e-03      0.051 
 255    0   19  5    -0.1150    -0.1201    -0.1184  -1.7491e-03      0.051 
 298    0   62  5    -0.2200    -0.2257    -0.2236  -2.0233e-03      0.051 
 832   69   49  1    -1.4314    -1.4443    -1.4389  -5.3974e-03      0.051 
 312    0   76  5    -0.1300    -0.1244    -0.1226  -1.8788e-03      0.051 
 129    0   11  2    -0.0980    -0.1039    -0.1023  -1.5610e-03      0.051 
 732    7    6  1    -0.0130    -0.0124    -0.0143  +1.8765e-03      0.050 
 291    0   55  5    -0.1110    -0.1078    -0.1098  +1.9341e-03      0.050 
 745   15   14  1    -0.2458    -0.2518    -0.2490  -2.8477e-03      0.050 
1083  108  105  4    -0.0347    -0.0363    -0.0382  +1.9146e-03      0.050 
 286    0   50  5    -0.0060    -0.0050    -0.0037  -1.3683e-03      0.050 
  35    0   35  6    +1.0227    +1.0195    +1.0231  -3.5795e-03      0.050 
 237    0    1  5    -0.0880    -0.0828    -0.0847  +1.8962e-03      0.050 
 612   51   52  4    +0.0876    +0.0843    +0.0865  -2.1397e-03      0.050 
1070  100   98  4    -0.1840    -0.1862    -0.1836  -2.5837e-03      0.050 
 575   28   29  4    -0.0084    -0.0096    -0.0077  -1.9098e-03      0.050 
 628   59   60  4    -0.0953    -0.0962    -0.0938  -2.3691e-03      0.050 
 372   13   15  1    +0.1935    +0.1991    +0.1965  +2.6737e-03      0.050 
 437   51   58  1    -0.0835    -0.0849    -0.0871  +2.1681e-03      0.050 
 449   64   61  1    -1.3798    -1.3768    -1.3816  +4.8013e-03      0.050 
 358    3    5  1    -0.0777    -0.0749    -0.0771  +2.2067e-03      0.049 
 546    6    7  4    -0.0383    -0.0408    -0.0389  -1.9251e-03      0.049 
1098  118   76  4    +0.3417    +0.3443    +0.3414  +2.8666e-03      0.049 
 719   32  113  4    -0.0836    -0.0811    -0.0834  +2.2506e-03      0.049 
 783   42   40  1    -0.1586    -0.1614    -0.1589  -2.4559e-03      0.049 
 259    0   23  5    -0.0040    -0.0002    +0.0009  -1.0753e-03      0.049 
  33    0   33  6    +1.0135    +1.0173    +1.0139  +3.4422e-03      0.049 
 839   73   71  1    -0.0600    -0.0633    -0.0651  +1.8761e-03      0.048 
 776   37   34  1    +0.0311    +0.0361    +0.0344  +1.7692e-03      0.048 
 942   24   23  4    +0.2591    +0.2602    +0.2627  -2.4554e-03      0.048 
 260    0   24  5    +0.2432    +0.2492    +0.2471  +2.0939e-03      0.048 
 293    0   57  5    -0.0040    -0.0062    -0.0049  -1.2695e-03      0.047 
 960   37   33  4    +0.1512    +0.1497    +0.1520  -2.2989e-03      0.047 
  77    0   77  6    +1.0060    +1.0100    +1.0067  +3.3008e-03      0.047 
 949   30    8  4    -0.3994    -0.4037    -0.4009  -2.7566e-03      0.046 
 532   17  113  1    +0.1351    +0.1375    +0.1355  +2.0444e-03      0.046 
 202    0   84  2    -0.0150    -0.0201    -0.0212  +1.0748e-03      0.046 
 610   49   50  4    +0.2205    +0.2154    +0.2178  -2.3383e-03      0.046 
 185    0   67  2    -0.0390    -0.0376    -0.0361  -1.5035e-03      0.046 
 857   85   83  1    +1.1314    +1.1399    +1.1442  -4.2962e-03      0.046 
 363    9   10  1    -1.9906    -2.0006    -2.0056  +5.0688e-03      0.046 
 720   32  114  4    +0.0629    +0.0636    +0.0617  +1.8942e-03      0.046 
 460   49   69  1    +1.7040    +1.7091    +1.7142  -5.1640e-03      0.046 
 342    0  106  5    -0.0220    -0.0212    -0.0226  +1.3391e-03      0.046 
1007   61   64  4    -0.2356    -0.2375    -0.2353  -2.2773e-03      0.045 
1034   79   78  4    +0.1715    +0.1629    +0.1651  -2.1991e-03      0.045 
 981   49   48  4    -0.1001    -0.1045    -0.1025  -1.9129e-03      0.045 
 975   47   46  4    +0.1116    +0.1144    +0.1124  +2.0608e-03      0.045 
 765   31   17  1    -0.0743    -0.0789    -0.0769  -1.9632e-03      0.045 
 221    0  103  2    +0.3680    +0.3556    +0.3578  -2.1538e-03      0.045 
 550    4   11  4    -0.0315    -0.0290    -0.0309  +1.8775e-03      0.044 
1024   72   71  4    -0.2153    -0.2210    -0.2186  -2.3391e-03      0.044 
 595   39   40  4    +0.1854    +0.1887    +0.1865  +2.1414e-03      0.044 
 361    8    9  1    -1.9792    -1.9879    -1.9929  +4.9203e-03      0.044 
 447   63   59  1    -0.6811    -0.6782    -0.6749  -3.2284e-03      0.044 
 468   70   74  1    -0.0261    -0.0291    -0.0273  -1.7904e-03      0.044 
 804   56   54  1    -0.0860    -0.0858    -0.0876  +1.7713e-03      0.043 
 729    5    4  1    +0.1953    +0.1937    +0.1958  -2.0681e-03      0.043 
 586   35   36  4    +0.0353    +0.0316    +0.0333  -1.6529e-03      0.042 
 253    0   17  5    -0.0040    -0.0004    -0.0012  +7.8903e-04      0.042 
 879   99   80  1    +0.8863    +0.8882    +0.8847  +3.5507e-03      0.042 
  12    0   12  6    +0.9969    +0.9943    +0.9973  -2.9703e-03      0.042 
 165    0   47  2    -0.0480    -0.0445    -0.0437  -8.6712e-04      0.042 
 409   39   40  1    +0.4176    +0.4155    +0.4181  -2.5910e-03      0.042 
 553    2   12  4    -0.0137    -0.0152    -0.0136  -1.5722e-03      0.042 
 469   70   75  1    -0.0592    -0.0595    -0.0614  +1.8514e-03      0.042 
 918    7    6  4    +0.0329    +0.0350    +0.0334  +1.6168e-03      0.042 
 833   69   68  1   -10.8119   -10.8897   -10.9007  +1.0922e-02      0.042 
1056   93   92  4    +0.2828    +0.2927    +0.2951  -2.3513e-03      0.042 
 264    0   28  5    -0.0100    -0.0062    -0.0075  +1.3102e-03      0.042 
 971   44   43  4    +0.0267    +0.0299    +0.0282  +1.6785e-03      0.042 
 624   54   59  4    -0.1285    -0.1280    -0.1259  -2.0576e-03      0.041 
 771   34   19  1    -0.2696    -0.2667    -0.2691  +2.3710e-03      0.041 
  27    0   27  6    +0.9680    +0.9655    +0.9683  -2.8028e-03      0.040 
 303    0   67  5    -0.0100    -0.0076    -0.0065  -1.0979e-03      0.040 
  56    0   56  6    +0.9599    +0.9640    +0.9612  +2.7703e-03      0.040 
 932   16   12  4    +0.1012    +0.1007    +0.1025  -1.7500e-03      0.040 
 400   35   36  1    -0.0115    -0.0076    -0.0091  +1.4824e-03      0.040 
 939   21   20  4    +0.0244    +0.0227    +0.0242  -1.5164e-03      0.040 
  82    0   82  6    +0.9960    +0.9933    +0.9961  -2.7714e-03      0.039 
 164    0   46  2    +0.1510    +0.1550    +0.1537  +1.3682e-03      0.039 
 746   16   12  1    -0.2458    -0.2481    -0.2502  +2.0695e-03      0.039 
 705  103  104  4    +0.0290    +0.0267    +0.0283  -1.6623e-03      0.039 
 251    0   15  5    -0.1420    -0.1480    -0.1466  -1.3377e-03      0.039 
1001   61   59  4    +0.0505    +0.0473    +0.0490  -1.7246e-03      0.039 
 742   13   11  1    -0.2415    -0.2394    -0.2415  +2.0342e-03      0.039 
  96    0   96  6    +0.9984    +0.9962    +0.9989  -2.7274e-03      0.039 
 225    0  107  2    -0.2590    -0.2621    -0.2603  -1.8348e-03      0.039 
 690   94   96  4    -0.3106    -0.3115    -0.3092  -2.2936e-03      0.038 
 132    0   14  2    -0.0200    -0.0187    -0.0177  -1.0712e-03      0.038 
 139    0   21  2    -0.0200    -0.0233    -0.0221  -1.2053e-03      0.038 
 921   10    9  4    -0.7807    -0.7833    -0.7805  -2.8297e-03      0.038 
 680   90   91  4    -0.0072    -0.0099    -0.0113  +1.4018e-03      0.038 
1028   75   69  4    -0.6958    -0.6934    -0.6963  +2.9147e-03      0.038 
 571   23   25  4    -0.1531    -0.1543    -0.1526  -1.7589e-03      0.037 
 718   17  113  4    +0.4768    +0.4750    +0.4772  -2.2607e-03      0.037 
 702  101  102  4    +0.1421    +0.1482    +0.1464  +1.7643e-03      0.037 
 570   23   24  4    -0.1284    -0.1273    -0.1288  +1.5429e-03      0.036 
 426   51   52  1    -0.0278    -0.0257    -0.0271  +1.3829e-03      0.036 
  18    0   18  6    +1.0004    +1.0030    +1.0004  +2.5341e-03      0.036 
 423   48   49  1    -0.1553    -0.1610    -0.1594  -1.6416e-03      0.036 
 597   40   42  4    -0.1465    -0.1446    -0.1464  +1.8133e-03      0.036 
 712  106  107  4    +0.1474    +0.1490    +0.1472  +1.7336e-03      0.036 
 441   55   59  1    -0.1144    -0.1168    -0.1150  -1.7433e-03      0.036 
 950   30   26  4    -0.4666    -0.4726    -0.4703  -2.2898e-03      0.036 
 277    0   41  5    -0.0140    -0.0170    -0.0160  -1.0783e-03      0.036 
 808   58   56  1    -0.1018    -0.1010    -0.1026  +1.5974e-03      0.036 
 335    0   99  5    -0.0170    -0.0144    -0.0154  +1.0020e-03      0.035 
  81    0   81  6    +0.9895    +0.9878    +0.9902  -2.4472e-03      0.035 
 539   75  118  1    -0.7348    -0.7303    -0.7276  -2.6147e-03      0.035 
 623   51   58  4    +0.1969    +0.1922    +0.1939  -1.7636e-03      0.035 
 171    0   53  2    -0.0320    -0.0357    -0.0368  +1.0988e-03      0.034 
 641   62   67  4    -0.2510    -0.2516    -0.2535  +1.9042e-03      0.034 
 273    0   37  5    +0.0000    +0.0044    +0.0037  +6.6304e-04      0.034 
 332    0   96  5    -0.0210    -0.0179    -0.0187  +7.2066e-04      0.034 
 104    0  104  6    +0.9973    +0.9958    +0.9982  -2.3667e-03      0.034 
 533   32  113  1    -0.0723    -0.0758    -0.0743  -1.5216e-03      0.034 
 622   56   58  4    -0.2234    -0.2252    -0.2235  -1.7600e-03      0.033 
 276    0   40  5    -0.6409    -0.6430    -0.6409  -2.0966e-03      0.033 
 889  103  100  1    -0.0305    -0.0355    -0.0366  +1.1791e-03      0.033 
 881  100   94  1    +0.6210    +0.6129    +0.6151  -2.2729e-03      0.033 
 626   56   59  4    -0.0875    -0.0838    -0.0853  +1.5673e-03      0.033 
 117    0  117  6    +0.9969    +0.9998    +0.9975  +2.2981e-03      0.033 
1051   90   89  4    -0.0407    -0.0398    -0.0385  -1.3752e-03      0.033 
 246    0   10  5    -0.7807    -0.7780    -0.7805  +2.4403e-03      0.033 
 289    0   53  5    -0.0150    -0.0203    -0.0193  -9.5603e-04      0.032 
 230    0  112  2    -0.4650    -0.4617    -0.4637  +1.9490e-03      0.032 
 561   15   17  4    -0.0398    -0.0422    -0.0435  +1.3013e-03      0.032 
  66    0   66  6    +1.0500    +1.0531    +1.0508  +2.3093e-03      0.032 
 907  115   27  1    -0.1049    -0.1072    -0.1058  -1.4620e-03      0.032 
 770   33   15  1    -0.3104    -0.3076    -0.3094  +1.8514e-03      0.032 
 798   52   51  1    +0.0280    +0.0261    +0.0273  -1.2179e-03      0.032 
 655   70   75  4    +0.0009    +0.0005    +0.0018  -1.2532e-03      0.032 
 176    0   58  2    -0.0170    -0.0133    -0.0143  +9.4648e-04      0.031 
 518  100  104  1    +0.0895    +0.0887    +0.0902  -1.4418e-03      0.031 
 420   42   49  1    -0.1695    -0.1659    -0.1675  +1.5820e-03      0.031 
 936   19   18  4    +0.0952    +0.0957    +0.0943  +1.3621e-03      0.031 
 414   34   43  1    +0.1631    +0.1668    +0.1653  +1.4727e-03      0.031 
 137    0   19  2    -0.0630    -0.0604    -0.0613  +8.3533e-04      0.030 
  50    0   50  6    +1.0098    +1.0087    +1.0108  -2.1361e-03      0.030 
1081  106  105  4    -0.0550    -0.0540    -0.0552  +1.2284e-03      0.030 
 596   40   41  4    -0.1351    -0.1349    -0.1336  -1.3611e-03      0.030 
 811   59   56  1    +0.1061    +0.1104    +0.1119  -1.4416e-03      0.030 
 827   67   62  1    -0.0296    -0.0273    -0.0286  +1.2075e-03      0.030 
 475   77   78  1    -0.9401    -0.9416    -0.9392  -2.4188e-03      0.030 
  83    0   83  6    +0.9913    +0.9887    +0.9908  -2.0724e-03      0.030 
 402   33   37  1    +0.2784    +0.2800    +0.2783  +1.6665e-03      0.030 
 567   20   21  4    -0.0458    -0.0467    -0.0455  -1.1833e-03      0.029 
 848   79   78  1    +1.0484    +1.0676    +1.0703  -2.6192e-03      0.029 
1017   69   47  4    +0.9137    +0.9182    +0.9208  -2.5697e-03      0.029 
 908  115  114  1    +0.0739    +0.0733    +0.0746  -1.2151e-03      0.029 
 873   95   94  1    -1.1168    -1.1225    -1.1252  +2.6874e-03      0.029 
 973   45   44  4    -0.0926    -0.0924    -0.0911  -1.2612e-03      0.029 
 823   65   64  1    -2.0461    -2.0369    -2.0402  +3.3338e-03      0.029 
 817   62   60  1    -0.0432    -0.0424    -0.0436  +1.2393e-03      0.029 
 687   94   95  4    -0.2512    -0.2489    -0.2504  +1.5514e-03      0.029 
1058   94   93  4    +0.3425    +0.3456    +0.3439  +1.7076e-03      0.029 
 711  105  108  4    +0.0166    +0.0212    +0.0202  +1.0364e-03      0.029 
1066  100   92  4    +0.1537    +0.1598    +0.1584  +1.4713e-03      0.028 
 799   53   52  1    +0.0537    +0.0517    +0.0529  -1.2067e-03      0.028 
 248    0   12  5    -0.3640    -0.3671    -0.3684  +1.2306e-03      0.028 
 451   64   65  1    +2.0591    +2.0564    +2.0532  +3.1738e-03      0.028 
 412   41   42  1    +0.1459    +0.1472    +0.1458  +1.3245e-03      0.027 
 127    0    9  2    -0.0000    -0.0008    -0.0012  +4.6299e-04      0.027 
 829   67   66  1    -0.0094    -0.0065    -0.0075  +1.0290e-03      0.027 
  48    0   48  6    +1.0269    +1.0297    +1.0278  +1.9335e-03      0.027 
 564   18   19  4    -0.1045    -0.1025    -0.1037  +1.1961e-03      0.027 
 794   49   45  1    +0.0815    +0.0848    +0.0837  +1.1742e-03      0.026 
 302    0   66  5    +0.1330    +0.1277    +0.1270  +7.0899e-04      0.026 
 284    0   48  5    -0.0150    -0.0111    -0.0119  +8.0900e-04      0.026 
 151    0   33  2    -0.0320    -0.0319    -0.0311  -7.3209e-04      0.026 
 800   54   53  1    +0.0864    +0.0915    +0.0903  +1.1359e-03      0.026 
 542    1    3  4    -0.0623    -0.0602    -0.0613  +1.0588e-03      0.026 
 432   54   56  1    +0.0868    +0.0873    +0.0884  -1.0212e-03      0.025 
 653   71   73  4    +0.0163    +0.0134    +0.0143  -8.9411e-04      0.025 
 445   60   62  1    +0.0434    +0.0449    +0.0438  +1.0670e-03      0.025 
 709  105  106  4    +0.0412    +0.0404    +0.0414  -9.7755e-04      0.025 
1030   77   76  4    -0.0908    -0.0918    -0.0929  +1.0926e-03      0.025 
 913    2    1  4    +0.0006    -0.0007    -0.0016  +9.3818e-04      0.024 
 407   37   40  1    +0.4476    +0.4451    +0.4467  -1.6000e-03      0.024 
 323    0   87  5    +0.0106    +0.0114    +0.0105  +8.6725e-04      0.024 
1094  115  114  4    -0.0763    -0.0765    -0.0755  -9.9731e-04      0.024 
 242    0    6  5    -0.1610    -0.1615    -0.1625  +1.0147e-03      0.024 
  85    0   85  6    +0.9999    +1.0007    +0.9990  +1.6706e-03      0.024 
 933   17   15  4    -0.0021    +0.0024    +0.0016  +8.7824e-04      0.024 
 334    0   98  5    -0.0110    -0.0154    -0.0148  -5.9101e-04      0.024 
 814   60   59  1    -0.0268    -0.0254    -0.0244  -9.9059e-04      0.023 
 182    0   64  2    -0.0000    -0.0023    -0.0026  +3.4800e-04      0.023 
 278    0   42  5    -0.0222    -0.0252    -0.0258  +5.9422e-04      0.023 
 156    0   38  2    +0.0000    -0.0010    -0.0014  +3.8923e-04      0.023 
 916    5    3  4    +0.0228    +0.0208    +0.0218  -9.2833e-04      0.023 
 600   34   43  4    -0.1160    -0.1157    -0.1146  -1.0442e-03      0.023 
 805   56   55  1    -0.0334    -0.0346    -0.0337  -8.7755e-04      0.023 
 320    0   84  5    -0.0100    -0.0098    -0.0092  -6.2920e-04      0.023 
  60    0   60  6    +0.9955    +0.9946    +0.9961  -1.5620e-03      0.022 
 576   30   17  4    +0.9161    +0.9188    +0.9206  -1.8423e-03      0.022 
 924   12   11  4    -0.0957    -0.0978    -0.0968  -9.2183e-04      0.022 
 427   52   53  1    -0.0530    -0.0513    -0.0522  +9.2948e-04      0.022 
1018   69   49  4    +0.9123    +0.9176    +0.9195  -1.8940e-03      0.022 
 740   12    3  1    +0.0236    +0.0233    +0.0224  +9.0890e-04      0.022 
 390   30   17  1    +0.5510    +0.5563    +0.5578  -1.4629e-03      0.022 
 321    0   85  5    -0.1010    -0.1011    -0.1017  +6.1455e-04      0.022 
 377   17   18  1    +0.2656    +0.2669    +0.2657  +1.1837e-03      0.022 
 527  108  109  1    +0.0335    +0.0317    +0.0325  -8.1817e-04      0.021 
 760   28   27  1    -0.0420    -0.0432    -0.0423  -8.6224e-04      0.021 
 138    0   20  2    -0.0250    -0.0244    -0.0251  +6.5892e-04      0.021 
 901  110  109  1    -0.0224    -0.0189    -0.0197  +7.7589e-04      0.021 
  36    0   36  6    +1.0223    +1.0213    +1.0228  -1.4836e-03      0.021 
   4    0    4  6    +0.9980    +1.0000    +0.9985  +1.4633e-03      0.021 
 536  114  115  1    -0.0739    -0.0737    -0.0745  +8.5823e-04      0.021 
 448   63   64  1    +0.6811    +0.6774    +0.6759  +1.4987e-03      0.021 
 618   54   56  4    -0.5164    -0.5129    -0.5116  -1.2949e-03      0.021 
 875   96   82  1    +0.6535    +0.6670    +0.6655  +1.4889e-03      0.020 
 179    0   61  2    +1.6000    +1.6026    +1.6045  -1.8610e-03      0.020 
 162    0   44  2    -0.0220    -0.0211    -0.0217  +6.2343e-04      0.020 
 899  109  108  1    -0.0335    -0.0332    -0.0325  -7.4623e-04      0.020 
 150    0   32  2    -0.0830    -0.0836    -0.0831  -5.2980e-04      0.019 
 333    0   97  5    -0.0130    -0.0146    -0.0150  +4.6365e-04      0.018 
 446   61   62  1    +0.1094    +0.1109    +0.1100  +8.2778e-04      0.018 
 674   86   87  4    -0.0556    -0.0561    -0.0554  -7.2571e-04      0.018 
 737   11    5  1    -0.1114    -0.1124    -0.1132  +8.5937e-04      0.018 
 428   53   54  1    -0.0857    -0.0904    -0.0897  -7.7449e-04      0.018 
 940   22   21  4    +0.0106    +0.0136    +0.0129  +6.4714e-04      0.017 
 287    0   51  5    -0.0110    -0.0138    -0.0143  +4.3984e-04      0.017 
 723   68  116  4    -3.3524    -3.3976    -3.4000  +2.3522e-03      0.017 
 439   56   59  1    -0.1048    -0.1097    -0.1105  +8.2169e-04      0.017 
1032   77   75  4    -0.1817    -0.1816    -0.1825  +8.5337e-04      0.016 
  14    0   14  6    +0.9997    +1.0011    +0.9999  +1.1311e-03      0.016 
 822   65   38  1    -1.0449    -1.0414    -1.0428  +1.3700e-03      0.016 
 976   48   46  4    +0.0547    +0.0563    +0.0556  +6.8399e-04      0.016 
 757   25   23  1    +1.6768    +1.6896    +1.6879  +1.7063e-03      0.016 
 607   42   49  4    -0.1225    -0.1252    -0.1244  -7.7159e-04      0.016 
 710  105  107  4    +0.1619    +0.1626    +0.1618  +7.6406e-04      0.016 
 517  100  103  1    +0.0307    +0.0364    +0.0369  -5.5076e-04      0.016 
 257    0   21  5    -0.0110    -0.0130    -0.0135  +4.8647e-04      0.015 
 957   34   19  4    +0.1495    +0.1502    +0.1509  -7.6206e-04      0.015 
 130    0   12  2    +0.7840    +0.7877    +0.7886  -9.3271e-04      0.015 
 744   15   13  1    -0.1903    -0.1924    -0.1932  +7.9507e-04      0.015 
 254    0   18  5    -0.2080    -0.2113    -0.2107  -6.4959e-04      0.015 
 589   34   36  4    +0.0602    +0.0598    +0.0592  +6.0573e-04      0.015 
1089  112  110  4    +0.0043    +0.0070    +0.0075  -5.0736e-04      0.015 
 728    3    1  1    +0.0463    +0.0497    +0.0491  +5.6827e-04      0.014 
 841   75   70  1    +0.0594    +0.0622    +0.0615  +6.2017e-04      0.014 
 443   59   61  1    +0.0150    +0.0133    +0.0128  +5.7168e-04      0.014 
 381   20   21  1    +0.0742    +0.0766    +0.0771  -5.6802e-04      0.014 
 638   49   66  4    -0.1450    -0.1421    -0.1427  +6.5048e-04      0.013 
 241    0    5  5    +0.0000    +0.0010    +0.0008  +2.4912e-04      0.013 
 538   12  117  1    +0.0280    +0.0266    +0.0261  +4.5836e-04      0.013 
  47    0   47  6    +1.0050    +1.0066    +1.0057  +8.8210e-04      0.012 
 442   59   60  1    +0.0270    +0.0241    +0.0246  -5.1532e-04      0.012 
  49    0   49  6    +1.0250    +1.0250    +1.0258  -8.6113e-04      0.012 
 792   49   42  1    +0.1721    +0.1694    +0.1700  -6.0989e-04      0.012 
 192    0   74  2    -0.0950    -0.0967    -0.0971  +4.2556e-04      0.012 
 294    0   58  5    -0.0040    -0.0008    -0.0012  +3.1866e-04      0.012 
 552   11   12  4    +0.0913    +0.0920    +0.0925  -4.8164e-04      0.012 
 724   12  117  4    -0.0245    -0.0260    -0.0255  -4.1689e-04      0.011 
 962   37   34  4    +0.0525    +0.0537    +0.0542  -4.1870e-04      0.011 
 133    0   15  2    -0.1260    -0.1331    -0.1328  -3.1927e-04      0.011 
 748   17   16  1    -0.2084    -0.2097    -0.2103  +5.7929e-04      0.011 
 813   59   55  1    +0.1155    +0.1166    +0.1161  +5.1865e-04      0.011 
 279    0   43  5    -0.0100    -0.0124    -0.0128  +3.2180e-04      0.010 
1084  107  106  4    -0.1837    -0.1831    -0.1836  +5.2981e-04      0.010 
1004   62   61  4    +0.1834    +0.1838    +0.1833  +5.1388e-04      0.010 
 120    0    2  2    -0.0280    -0.0285    -0.0288  +3.2465e-04      0.010 
  91    0   91  6    +0.9800    +0.9815    +0.9822  -6.8688e-04      0.010 
  63    0   63  6    +0.9740    +0.9753    +0.9746  +6.7362e-04      0.010 
 369    7   12  1    -0.0140    -0.0160    -0.0156  -3.4665e-04      0.009 
 535   27  115  1    +0.1052    +0.1056    +0.1061  -4.3236e-04      0.009 
 365    5   11  1    +0.1116    +0.1131    +0.1135  -4.3222e-04      0.009 
 980   49   45  4    -0.0781    -0.0765    -0.0769  +3.8627e-04      0.009 
 750   19   18  1    -0.1801    -0.1800    -0.1804  +4.1470e-04      0.008 
 826   66   62  1    -0.0107    -0.0114    -0.0110  -3.3822e-04      0.008 
 121    0    3  2    -0.0550    -0.0502    -0.0504  +2.5002e-04      0.008 
1029   75   74  4    -0.0528    -0.0546    -0.0549  +3.0636e-04      0.008 
1055   92   91  4    +0.1620    +0.1687    +0.1691  -3.8638e-04      0.008 
 998   59   56  4    +0.0410    +0.0390    +0.0386  +3.3271e-04      0.008 
 587   35   37  4    -0.0483    -0.0489    -0.0486  -3.2343e-04      0.007 
 166    0   48  2    -0.0280    -0.0324    -0.0322  -2.2842e-04      0.007 
1091  113   32  4    +0.0352    +0.0353    +0.0350  +3.1050e-04      0.007 
 935   18   17  4    -0.1035    -0.1066    -0.1069  +3.2435e-04      0.007 
 803   55   54  1    -0.0069    -0.0068    -0.0071  +2.8802e-04      0.007 
 697   96   97  4    -0.3350    -0.3350    -0.3354  +4.0608e-04      0.007 
1069   97   96  4    +0.3726    +0.3718    +0.3722  -4.0752e-04      0.007 
 140    0   22  2    -0.0140    -0.0125    -0.0127  +2.0346e-04      0.007 
1087  110  109  4    -0.0565    -0.0547    -0.0545  -2.5383e-04      0.006 
 759   27   25  1    -0.4747    -0.4746    -0.4751  +4.2048e-04      0.006 
1037   80   79  4    +0.0707    +0.0670    +0.0672  -2.6700e-04      0.006 
 244    0    8  5    -0.5116    -0.5102    -0.5105  +2.7467e-04      0.006 
 968   41   40  4    +0.1265    +0.1252    +0.1249  +2.3393e-04      0.005 
 266    0   30  5    +0.0000    -0.0005    -0.0006  +1.0028e-04      0.005 
 731    6    5  1    -0.0860    -0.0883    -0.0886  +2.2227e-04      0.005 
 563   17   18  4    +0.0944    +0.0977    +0.0979  -2.1711e-04      0.005 
 186    0   68  2    +0.0000    +0.0005    +0.0005  -3.9907e-05      0.005 
 736   11    4  1    -0.0836    -0.0856    -0.0854  -2.0443e-04      0.004 
 647   68   69  4    +2.7910    +2.8228    +2.8233  -4.9707e-04      0.004 
 959   37   35  4    +0.0346    +0.0350    +0.0349  +1.5905e-04      0.004 
 154    0   36  2    -0.0430    -0.0473    -0.0472  -1.2447e-04      0.004 
  55    0   55  6    +0.9593    +0.9609    +0.9607  +2.3468e-04      0.003 
 919    9    8  4    +0.4583    +0.4633    +0.4631  +1.9094e-04      0.003 
 247    0   11  5    -0.0320    -0.0355    -0.0354  -9.1324e-05      0.003 
 170    0   52  2    -0.0250    -0.0248    -0.0249  +1.0153e-04      0.003 
 969   42   40  4    +0.1100    +0.1101    +0.1099  +1.4414e-04      0.003 
 467   71   73  1    +0.0600    +0.0651    +0.0652  -1.0690e-04      0.003 
 787   45   44  1    -0.1130    -0.1148    -0.1149  +1.0967e-04      0.002 
 379   19   20  1    +0.0995    +0.1027    +0.1026  +1.0330e-04      0.002 
 642   65   66  4    +0.8272    +0.8287    +0.8289  -1.8310e-04      0.002 
 861   88   85  1    +0.9642    +0.9835    +0.9833  +1.5316e-04      0.002 
 160    0   42  2    -0.6420    -0.6380    -0.6381  +7.3137e-05      0.001 
 350    0  114  5    -0.0040    -0.0036    -0.0036  -3.6512e-05      0.001 
1079  106  100  4    -0.1144    -0.1145    -0.1146  +5.7092e-05      0.001 
1063   97   80  4    -0.3856    -0.3873    -0.3872  -6.8831e-05      0.001 
 609   48   49  4    +0.0885    +0.0909    +0.0910  -4.2921e-05      0.001 
 637   64   65  4    -0.8880    -0.8942    -0.8943  +6.4558e-05      0.001 
 191    0   73  2    -0.0600    -0.0651    -0.0651  +2.6062e-05      0.001 
1092  114   32  4    -0.0778    -0.0766    -0.0766  +2.7354e-05      0.001 
1025   73   71  4    -0.0277    -0.0257    -0.0257  -1.5062e-05      0.000 
 601   44   45  4    +0.0703    +0.0688    +0.0688  +7.4881e-06      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 867!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 247 919
Conjunto 2: 919 55
Conjunto 3: 563 731
Conjunto 4: 759 1087
Conjunto 5: 1091 166 587
Conjunto 6: 166 587
Conjunto 7: 1055 1029
Conjunto 8: 826 750
Conjunto 9: 535 369
Conjunto 10: 1004 1084
Conjunto 11: 133 962
Conjunto 12: 294 192
Conjunto 13: 241 638
Conjunto 14: 841 728
Conjunto 15: 589 254 744 130 957
Conjunto 16: 254 744 130 957
Conjunto 17: 744 130 957
Conjunto 18: 130 957
Conjunto 19: 517 710 607 757 976
Conjunto 20: 710 607 757 976
Conjunto 21: 607 757 976
Conjunto 22: 757 976
Conjunto 23: 822 14 1032
Conjunto 24: 14 1032
Conjunto 25: 439 723 287
Conjunto 26: 723 287
Conjunto 27: 287 940
Conjunto 28: 428 737
Conjunto 29: 674 446
Conjunto 30: 162 179
Conjunto 31: 875 618 448
Conjunto 32: 618 448 536
Conjunto 33: 448 536 4
Conjunto 34: 536 4 36
Conjunto 35: 4 36 901 138
Conjunto 36: 36 901 138
Conjunto 37: 901 138
Conjunto 38: 527 377 321 390 740 1018 427
Conjunto 39: 377 321 390 740 1018 427
Conjunto 40: 321 390 740 1018 427
Conjunto 41: 390 740 1018 427
Conjunto 42: 740 1018 427
Conjunto 43: 1018 427
Conjunto 44: 924 576
Conjunto 45: 576 60
Conjunto 46: 805 600 916 156
Conjunto 47: 600 916 156 278
Conjunto 48: 916 156 278
Conjunto 49: 156 278
Conjunto 50: 278 182
Conjunto 51: 182 814 334
Conjunto 52: 814 334 933
Conjunto 53: 334 933 85
Conjunto 54: 933 85 242 1094
Conjunto 55: 85 242 1094
Conjunto 56: 242 1094
Conjunto 57: 323 407
Conjunto 58: 913 1030 709
Conjunto 59: 1030 709 445
Conjunto 60: 709 445 653
Conjunto 61: 445 653 432
Conjunto 62: 653 432
Conjunto 63: 800 151
Conjunto 64: 151 284 302 794
Conjunto 65: 284 302 794
Conjunto 66: 302 794 564
Conjunto 67: 794 564
Conjunto 68: 829 127 412 451
Conjunto 69: 127 412 451
Conjunto 70: 412 451
Conjunto 71: 451 248
Conjunto 72: 248 799
Conjunto 73: 1066 711 1058
Conjunto 74: 711 1058 687 817
Conjunto 75: 1058 687 817
Conjunto 76: 687 817 823
Conjunto 77: 817 823
Conjunto 78: 823 973 873 908
Conjunto 79: 973 873 908 1017 848 567
Conjunto 80: 873 908 1017 848 567
Conjunto 81: 908 1017 848 567 402 83
Conjunto 82: 1017 848 567 402 83 475
Conjunto 83: 848 567 402 83 475 827
Conjunto 84: 567 402 83 475 827 811
Conjunto 85: 402 83 475 827 811
Conjunto 86: 83 475 827 811
Conjunto 87: 475 827 811
Conjunto 88: 827 811 596 1081
Conjunto 89: 811 596 1081
Conjunto 90: 596 1081 50 137
Conjunto 91: 1081 50 137
Conjunto 92: 50 137
Conjunto 93: 414 936 420 518
Conjunto 94: 936 420 518
Conjunto 95: 420 518
Conjunto 96: 655 798 770
Conjunto 97: 798 770 907 66
Conjunto 98: 770 907 66
Conjunto 99: 907 66 561 230
Conjunto 100: 66 561 230
Conjunto 101: 561 230 289
Conjunto 102: 230 289
Conjunto 103: 289 246
Conjunto 104: 246 1051 117
Conjunto 105: 1051 117
Conjunto 106: 626 881 889 276 622
Conjunto 107: 881 889 276 622 533
Conjunto 108: 889 276 622 533
Conjunto 109: 276 622 533 104
Conjunto 110: 622 533 104 332
Conjunto 111: 533 104 332 273
Conjunto 112: 104 332 273
Conjunto 113: 332 273 641
Conjunto 114: 273 641
Conjunto 115: 641 171
Conjunto 116: 623 539 81
Conjunto 117: 539 81
Conjunto 118: 335 808 277 950
Conjunto 119: 808 277 950 441 712 597 423 18
Conjunto 120: 277 950 441 712 597 423 18
Conjunto 121: 950 441 712 597 423 18
Conjunto 122: 441 712 597 423 18
Conjunto 123: 712 597 423 18 426
Conjunto 124: 597 423 18 426
Conjunto 125: 423 18 426
Conjunto 126: 18 426
Conjunto 127: 426 570
Conjunto 128: 570 702
Conjunto 129: 702 718
Conjunto 130: 571 1028 680 921 139
Conjunto 131: 1028 680 921 139
Conjunto 132: 680 921 139
Conjunto 133: 921 139 132
Conjunto 134: 139 132
Conjunto 135: 132 690
Conjunto 136: 225 96 742 1001 251 705
Conjunto 137: 96 742 1001 251 705
Conjunto 138: 742 1001 251 705 746
Conjunto 139: 1001 251 705 746 164
Conjunto 140: 251 705 746 164
Conjunto 141: 705 746 164 82
Conjunto 142: 746 164 82
Conjunto 143: 164 82 939
Conjunto 144: 82 939
Conjunto 145: 939 400 932
Conjunto 146: 400 932 56
Conjunto 147: 932 56
Conjunto 148: 56 303 27
Conjunto 149: 303 27 771
Conjunto 150: 27 771
Conjunto 151: 624 971
Conjunto 152: 971 264 1056 833
Conjunto 153: 264 1056 833 918 469 553 409
Conjunto 154: 1056 833 918 469 553 409 165
Conjunto 155: 833 918 469 553 409 165 12
Conjunto 156: 918 469 553 409 165 12 879
Conjunto 157: 469 553 409 165 12 879 253 586
Conjunto 158: 553 409 165 12 879 253 586
Conjunto 159: 409 165 12 879 253 586
Conjunto 160: 165 12 879 253 586
Conjunto 161: 12 879 253 586
Conjunto 162: 879 253 586
Conjunto 163: 253 586
Conjunto 164: 729 804
Conjunto 165: 804 468
Conjunto 166: 468 447 361 595
Conjunto 167: 447 361 595 1024
Conjunto 168: 361 595 1024
Conjunto 169: 595 1024 550
Conjunto 170: 1024 550 221
Conjunto 171: 550 221 765 975
Conjunto 172: 221 765 975 981
Conjunto 173: 765 975 981
Conjunto 174: 975 981
Conjunto 175: 981 1034
Conjunto 176: 1034 1007 342 460 720 363 857 185
Conjunto 177: 1007 342 460 720 363 857 185
Conjunto 178: 342 460 720 363 857 185
Conjunto 179: 460 720 363 857 185
Conjunto 180: 720 363 857 185 610
Conjunto 181: 363 857 185 610
Conjunto 182: 857 185 610
Conjunto 183: 185 610 202 532
Conjunto 184: 610 202 532 949
Conjunto 185: 202 532 949
Conjunto 186: 532 949
Conjunto 187: 949 77
Conjunto 188: 77 960 293
Conjunto 189: 960 293
Conjunto 190: 260 942 776
Conjunto 191: 942 776 839
Conjunto 192: 776 839
Conjunto 193: 839 33 259 783
Conjunto 194: 33 259 783
Conjunto 195: 259 783
Conjunto 196: 719 1098 546 358 449
Conjunto 197: 1098 546 358 449 437
Conjunto 198: 546 358 449 437 372
Conjunto 199: 358 449 437 372 628 575 1070
Conjunto 200: 449 437 372 628 575 1070 612
Conjunto 201: 437 372 628 575 1070 612 237 35
Conjunto 202: 372 628 575 1070 612 237 35
Conjunto 203: 628 575 1070 612 237 35
Conjunto 204: 575 1070 612 237 35
Conjunto 205: 1070 612 237 35 286 1083 745
Conjunto 206: 612 237 35 286 1083 745 291 732
Conjunto 207: 237 35 286 1083 745 291 732 129
Conjunto 208: 35 286 1083 745 291 732 129
Conjunto 209: 286 1083 745 291 732 129 312
Conjunto 210: 1083 745 291 732 129 312
Conjunto 211: 745 291 732 129 312
Conjunto 212: 291 732 129 312
Conjunto 213: 732 129 312
Conjunto 214: 129 312
Conjunto 215: 312 832 298
Conjunto 216: 832 298 255 878 925
Conjunto 217: 298 255 878 925
Conjunto 218: 255 878 925 922 614 568 144
Conjunto 219: 878 925 922 614 568 144 989
Conjunto 220: 925 922 614 568 144 989
Conjunto 221: 922 614 568 144 989 807 172 31 499
Conjunto 222: 614 568 144 989 807 172 31 499
Conjunto 223: 568 144 989 807 172 31 499
Conjunto 224: 144 989 807 172 31 499
Conjunto 225: 989 807 172 31 499
Conjunto 226: 807 172 31 499
Conjunto 227: 172 31 499
Conjunto 228: 31 499
Conjunto 229: 793 625 838
Conjunto 230: 625 838
Conjunto 231: 95 1072
Conjunto 232: 1072 531 652 835 537
Conjunto 233: 531 652 835 537
Conjunto 234: 652 835 537
Conjunto 235: 835 537 605
Conjunto 236: 537 605 581 1049
Conjunto 237: 605 581 1049 262 544 356
Conjunto 238: 581 1049 262 544 356
Conjunto 239: 1049 262 544 356
Conjunto 240: 262 544 356
Conjunto 241: 544 356 1041
Conjunto 242: 356 1041
Conjunto 243: 772 282 16 7 952 521
Conjunto 244: 282 16 7 952 521
Conjunto 245: 16 7 952 521
Conjunto 246: 7 952 521
Conjunto 247: 952 521 613
Conjunto 248: 521 613 717 39 555
Conjunto 249: 613 717 39 555
Conjunto 250: 717 39 555
Conjunto 251: 39 555
Conjunto 252: 555 519
Conjunto 253: 519 57 74 125 972 809 715 153 308
Conjunto 254: 57 74 125 972 809 715 153 308
Conjunto 255: 74 125 972 809 715 153 308
Conjunto 256: 125 972 809 715 153 308
Conjunto 257: 972 809 715 153 308
Conjunto 258: 809 715 153 308
Conjunto 259: 715 153 308
Conjunto 260: 153 308
Conjunto 261: 1023 673 466 388 551
Conjunto 262: 673 466 388 551 556
Conjunto 263: 466 388 551 556
Conjunto 264: 388 551 556 876 583 89 3 529
Conjunto 265: 551 556 876 583 89 3 529 986
Conjunto 266: 556 876 583 89 3 529 986
Conjunto 267: 876 583 89 3 529 986
Conjunto 268: 583 89 3 529 986 155
Conjunto 269: 89 3 529 986 155
Conjunto 270: 3 529 986 155
Conjunto 271: 529 986 155 714
Conjunto 272: 986 155 714
Conjunto 273: 155 714
Conjunto 274: 714 1011 677 168
Conjunto 275: 1011 677 168 387
Conjunto 276: 677 168 387
Conjunto 277: 168 387
Conjunto 278: 387 366
Conjunto 279: 366 174
Conjunto 280: 174 175
Conjunto 281: 175 430
Conjunto 282: 430 238 946 64
Conjunto 283: 238 946 64 324 716
Conjunto 284: 946 64 324 716
Conjunto 285: 64 324 716
Conjunto 286: 324 716
Conjunto 287: 978 434 106 243 1046 344 766 786 317
Conjunto 288: 434 106 243 1046 344 766 786 317 896
Conjunto 289: 106 243 1046 344 766 786 317 896 572 167
Conjunto 290: 243 1046 344 766 786 317 896 572 167 271 534 296
Conjunto 291: 1046 344 766 786 317 896 572 167 271 534 296 955
Conjunto 292: 344 766 786 317 896 572 167 271 534 296 955
Conjunto 293: 766 786 317 896 572 167 271 534 296 955 956 474
Conjunto 294: 786 317 896 572 167 271 534 296 955 956 474
Conjunto 295: 317 896 572 167 271 534 296 955 956 474 480 457
Conjunto 296: 896 572 167 271 534 296 955 956 474 480 457
Conjunto 297: 572 167 271 534 296 955 956 474 480 457
Conjunto 298: 167 271 534 296 955 956 474 480 457
Conjunto 299: 271 534 296 955 956 474 480 457
Conjunto 300: 534 296 955 956 474 480 457 795
Conjunto 301: 296 955 956 474 480 457 795
Conjunto 302: 955 956 474 480 457 795 726
Conjunto 303: 956 474 480 457 795 726
Conjunto 304: 474 480 457 795 726 455 651 815
Conjunto 305: 480 457 795 726 455 651 815 923
Conjunto 306: 457 795 726 455 651 815 923
Conjunto 307: 795 726 455 651 815 923 1052 584
Conjunto 308: 726 455 651 815 923 1052 584 752
Conjunto 309: 455 651 815 923 1052 584 752
Conjunto 310: 651 815 923 1052 584 752
Conjunto 311: 815 923 1052 584 752 15
Conjunto 312: 923 1052 584 752 15
Conjunto 313: 1052 584 752 15 59
Conjunto 314: 584 752 15 59 413 250 824
Conjunto 315: 752 15 59 413 250 824
Conjunto 316: 15 59 413 250 824 987
Conjunto 317: 59 413 250 824 987
Conjunto 318: 413 250 824 987
Conjunto 319: 250 824 987
Conjunto 320: 824 987
Conjunto 321: 738 252
Conjunto 322: 252 773 265
Conjunto 323: 773 265 914 487
Conjunto 324: 265 914 487
Conjunto 325: 914 487 399 758 703 574
Conjunto 326: 487 399 758 703 574 1096
Conjunto 327: 399 758 703 574 1096
Conjunto 328: 758 703 574 1096 953
Conjunto 329: 703 574 1096 953
Conjunto 330: 574 1096 953 353
Conjunto 331: 1096 953 353 394 693
Conjunto 332: 953 353 394 693 189 94 928
Conjunto 333: 353 394 693 189 94 928 1002
Conjunto 334: 394 693 189 94 928 1002
Conjunto 335: 693 189 94 928 1002
Conjunto 336: 189 94 928 1002 169 1086
Conjunto 337: 94 928 1002 169 1086
Conjunto 338: 928 1002 169 1086
Conjunto 339: 1002 169 1086 895 204 315
Conjunto 340: 169 1086 895 204 315 938
Conjunto 341: 1086 895 204 315 938
Conjunto 342: 895 204 315 938 699
Conjunto 343: 204 315 938 699
Conjunto 344: 315 938 699 295
Conjunto 345: 938 699 295
Conjunto 346: 699 295 631 749
Conjunto 347: 295 631 749 380 436
Conjunto 348: 631 749 380 436
Conjunto 349: 749 380 436
Conjunto 350: 380 436 1044 272
Conjunto 351: 436 1044 272 357 1085
Conjunto 352: 1044 272 357 1085 148
Conjunto 353: 272 357 1085 148
Conjunto 354: 357 1085 148 727
Conjunto 355: 1085 148 727 966
Conjunto 356: 148 727 966 339
Conjunto 357: 727 966 339 1095 425 93 364 352
Conjunto 358: 966 339 1095 425 93 364 352
Conjunto 359: 339 1095 425 93 364 352 708
Conjunto 360: 1095 425 93 364 352 708
Conjunto 361: 425 93 364 352 708
Conjunto 362: 93 364 352 708 788
Conjunto 363: 364 352 708 788 930
Conjunto 364: 352 708 788 930
Conjunto 365: 708 788 930 730 411
Conjunto 366: 788 930 730 411
Conjunto 367: 930 730 411 893
Conjunto 368: 730 411 893 926 520 336
Conjunto 369: 411 893 926 520 336
Conjunto 370: 893 926 520 336 1064
Conjunto 371: 926 520 336 1064 588
Conjunto 372: 520 336 1064 588 606
Conjunto 373: 336 1064 588 606 1082 619
Conjunto 374: 1064 588 606 1082 619
Conjunto 375: 588 606 1082 619 183
Conjunto 376: 606 1082 619 183 784
Conjunto 377: 1082 619 183 784 142 620
Conjunto 378: 619 183 784 142 620
Conjunto 379: 183 784 142 620 590 378 621
Conjunto 380: 784 142 620 590 378 621 43 53
Conjunto 381: 142 620 590 378 621 43 53
Conjunto 382: 620 590 378 621 43 53
Conjunto 383: 590 378 621 43 53
Conjunto 384: 378 621 43 53 370 234
Conjunto 385: 621 43 53 370 234 268 929
Conjunto 386: 43 53 370 234 268 929
Conjunto 387: 53 370 234 268 929
Conjunto 388: 370 234 268 929 226
Conjunto 389: 234 268 929 226 562 967
Conjunto 390: 268 929 226 562 967 872
Conjunto 391: 929 226 562 967 872 791
Conjunto 392: 226 562 967 872 791 482
Conjunto 393: 562 967 872 791 482 376 161
Conjunto 394: 967 872 791 482 376 161
Conjunto 395: 872 791 482 376 161 401
Conjunto 396: 791 482 376 161 401
Conjunto 397: 482 376 161 401 354
Conjunto 398: 376 161 401 354 958 347
Conjunto 399: 161 401 354 958 347
Conjunto 400: 401 354 958 347 559 1062
Conjunto 401: 354 958 347 559 1062 566 764 382 943
Conjunto 402: 958 347 559 1062 566 764 382 943
Conjunto 403: 347 559 1062 566 764 382 943 119 440 1036
Conjunto 404: 559 1062 566 764 382 943 119 440 1036 1074 762
Conjunto 405: 1062 566 764 382 943 119 440 1036 1074 762
Conjunto 406: 566 764 382 943 119 440 1036 1074 762
Conjunto 407: 764 382 943 119 440 1036 1074 762
Conjunto 408: 382 943 119 440 1036 1074 762
Conjunto 409: 943 119 440 1036 1074 762 910 1077
Conjunto 410: 119 440 1036 1074 762 910 1077
Conjunto 411: 440 1036 1074 762 910 1077
Conjunto 412: 1036 1074 762 910 1077
Conjunto 413: 1074 762 910 1077 180
Conjunto 414: 762 910 1077 180
Conjunto 415: 910 1077 180 514 603
Conjunto 416: 1077 180 514 603
Conjunto 417: 180 514 603 796 290 812
Conjunto 418: 514 603 796 290 812
Conjunto 419: 603 796 290 812
Conjunto 420: 796 290 812
Conjunto 421: 290 812 146 249
Conjunto 422: 812 146 249 768
Conjunto 423: 146 249 768 30 779 660 557
Conjunto 424: 249 768 30 779 660 557
Conjunto 425: 768 30 779 660 557
Conjunto 426: 30 779 660 557 25 178
Conjunto 427: 779 660 557 25 178 904
Conjunto 428: 660 557 25 178 904
Conjunto 429: 557 25 178 904
Conjunto 430: 25 178 904 23
Conjunto 431: 178 904 23 403 524
Conjunto 432: 904 23 403 524 107 977 692
Conjunto 433: 23 403 524 107 977 692 891 578 707 124
Conjunto 434: 403 524 107 977 692 891 578 707 124 984 235
Conjunto 435: 524 107 977 692 891 578 707 124 984 235 627
Conjunto 436: 107 977 692 891 578 707 124 984 235 627
Conjunto 437: 977 692 891 578 707 124 984 235 627
Conjunto 438: 692 891 578 707 124 984 235 627
Conjunto 439: 891 578 707 124 984 235 627
Conjunto 440: 578 707 124 984 235 627
Conjunto 441: 707 124 984 235 627 498 656
Conjunto 442: 124 984 235 627 498 656
Conjunto 443: 984 235 627 498 656 68
Conjunto 444: 235 627 498 656 68
Conjunto 445: 627 498 656 68 982
Conjunto 446: 498 656 68 982 890 713 554 1093 222 528
Conjunto 447: 656 68 982 890 713 554 1093 222 528
Conjunto 448: 68 982 890 713 554 1093 222 528
Conjunto 449: 982 890 713 554 1093 222 528 676
Conjunto 450: 890 713 554 1093 222 528 676
Conjunto 451: 713 554 1093 222 528 676 223
Conjunto 452: 554 1093 222 528 676 223 283
Conjunto 453: 1093 222 528 676 223 283 79
Conjunto 454: 222 528 676 223 283 79
Conjunto 455: 528 676 223 283 79
Conjunto 456: 676 223 283 79 281 666 1013 115
Conjunto 457: 223 283 79 281 666 1013 115 721 635 905
Conjunto 458: 283 79 281 666 1013 115 721 635 905 810 258
Conjunto 459: 79 281 666 1013 115 721 635 905 810 258
Conjunto 460: 281 666 1013 115 721 635 905 810 258
Conjunto 461: 666 1013 115 721 635 905 810 258 359 580
Conjunto 462: 1013 115 721 635 905 810 258 359 580
Conjunto 463: 115 721 635 905 810 258 359 580
Conjunto 464: 721 635 905 810 258 359 580 452 218 1067
Conjunto 465: 635 905 810 258 359 580 452 218 1067
Conjunto 466: 905 810 258 359 580 452 218 1067
Conjunto 467: 810 258 359 580 452 218 1067 44
Conjunto 468: 258 359 580 452 218 1067 44
Conjunto 469: 359 580 452 218 1067 44 6
Conjunto 470: 580 452 218 1067 44 6
Conjunto 471: 452 218 1067 44 6
Conjunto 472: 218 1067 44 6 1010 509
Conjunto 473: 1067 44 6 1010 509
Conjunto 474: 44 6 1010 509
Conjunto 475: 6 1010 509 964 816 415
Conjunto 476: 1010 509 964 816 415 28
Conjunto 477: 509 964 816 415 28
Conjunto 478: 964 816 415 28
Conjunto 479: 816 415 28 991 974
Conjunto 480: 415 28 991 974
Conjunto 481: 28 991 974 1033 577
Conjunto 482: 991 974 1033 577 797 741
Conjunto 483: 974 1033 577 797 741
Conjunto 484: 1033 577 797 741
Conjunto 485: 577 797 741 785
Conjunto 486: 797 741 785 560
Conjunto 487: 741 785 560
Conjunto 488: 785 560 309 1060
Conjunto 489: 560 309 1060
Conjunto 490: 309 1060 270 134
Conjunto 491: 1060 270 134
Conjunto 492: 270 134 368 224 128 1000
Conjunto 493: 134 368 224 128 1000
Conjunto 494: 368 224 128 1000 424
Conjunto 495: 224 128 1000 424 882 90 318 970 1059
Conjunto 496: 128 1000 424 882 90 318 970 1059 1071
Conjunto 497: 1000 424 882 90 318 970 1059 1071
Conjunto 498: 424 882 90 318 970 1059 1071 351
Conjunto 499: 882 90 318 970 1059 1071 351
Conjunto 500: 90 318 970 1059 1071 351 941 516
Conjunto 501: 318 970 1059 1071 351 941 516 240 75
Conjunto 502: 970 1059 1071 351 941 516 240 75
Conjunto 503: 1059 1071 351 941 516 240 75
Conjunto 504: 1071 351 941 516 240 75 654 360 698
Conjunto 505: 351 941 516 240 75 654 360 698 525
Conjunto 506: 941 516 240 75 654 360 698 525 947 915
Conjunto 507: 516 240 75 654 360 698 525 947 915
Conjunto 508: 240 75 654 360 698 525 947 915
Conjunto 509: 75 654 360 698 525 947 915
Conjunto 510: 654 360 698 525 947 915 632
Conjunto 511: 360 698 525 947 915 632
Conjunto 512: 698 525 947 915 632 307
Conjunto 513: 525 947 915 632 307
Conjunto 514: 947 915 632 307
Conjunto 515: 915 632 307
Conjunto 516: 632 307 840 1003 1076
Conjunto 517: 307 840 1003 1076 177 5 97
Conjunto 518: 840 1003 1076 177 5 97 484 927
Conjunto 519: 1003 1076 177 5 97 484 927 19
Conjunto 520: 1076 177 5 97 484 927 19
Conjunto 521: 177 5 97 484 927 19 818
Conjunto 522: 5 97 484 927 19 818
Conjunto 523: 97 484 927 19 818 1026
Conjunto 524: 484 927 19 818 1026
Conjunto 525: 927 19 818 1026
Conjunto 526: 19 818 1026
Conjunto 527: 818 1026 548
Conjunto 528: 1026 548
Conjunto 529: 548 322
Conjunto 530: 322 245 163 671 114
Conjunto 531: 245 163 671 114 227 604 706
Conjunto 532: 163 671 114 227 604 706 689 769
Conjunto 533: 671 114 227 604 706 689 769
Conjunto 534: 114 227 604 706 689 769
Conjunto 535: 227 604 706 689 769 1022
Conjunto 536: 604 706 689 769 1022
Conjunto 537: 706 689 769 1022
Conjunto 538: 689 769 1022 462
Conjunto 539: 769 1022 462
Conjunto 540: 1022 462
Conjunto 541: 462 431 646 874 341 147
Conjunto 542: 431 646 874 341 147 11 993 1065
Conjunto 543: 646 874 341 147 11 993 1065
Conjunto 544: 874 341 147 11 993 1065
Conjunto 545: 341 147 11 993 1065
Conjunto 546: 147 11 993 1065
Conjunto 547: 11 993 1065 860 304
Conjunto 548: 993 1065 860 304
Conjunto 549: 1065 860 304 310
Conjunto 550: 860 304 310 345 231 898 582
Conjunto 551: 304 310 345 231 898 582
Conjunto 552: 310 345 231 898 582 305 340 806
Conjunto 553: 345 231 898 582 305 340 806 549
Conjunto 554: 231 898 582 305 340 806 549 87
Conjunto 555: 898 582 305 340 806 549 87
Conjunto 556: 582 305 340 806 549 87
Conjunto 557: 305 340 806 549 87 205
Conjunto 558: 340 806 549 87 205 159
Conjunto 559: 806 549 87 205 159
Conjunto 560: 549 87 205 159 416 1078
Conjunto 561: 87 205 159 416 1078 306
Conjunto 562: 205 159 416 1078 306 1047 274
Conjunto 563: 159 416 1078 306 1047 274
Conjunto 564: 416 1078 306 1047 274 510 438 755
Conjunto 565: 1078 306 1047 274 510 438 755 657
Conjunto 566: 306 1047 274 510 438 755 657
Conjunto 567: 1047 274 510 438 755 657 722 883
Conjunto 568: 274 510 438 755 657 722 883
Conjunto 569: 510 438 755 657 722 883
Conjunto 570: 438 755 657 722 883
Conjunto 571: 755 657 722 883
Conjunto 572: 657 722 883
Conjunto 573: 722 883 629 995 373
Conjunto 574: 883 629 995 373
Conjunto 575: 629 995 373 1031
Conjunto 576: 995 373 1031
Conjunto 577: 373 1031
Conjunto 578: 1031 777 700 906
Conjunto 579: 777 700 906 598 825
Conjunto 580: 700 906 598 825 52
Conjunto 581: 906 598 825 52 602
Conjunto 582: 598 825 52 602 256
Conjunto 583: 825 52 602 256 1027 22 594
Conjunto 584: 52 602 256 1027 22 594 636 158 299 239 1045
Conjunto 585: 602 256 1027 22 594 636 158 299 239 1045 599
Conjunto 586: 256 1027 22 594 636 158 299 239 1045 599
Conjunto 587: 1027 22 594 636 158 299 239 1045 599
Conjunto 588: 22 594 636 158 299 239 1045 599 511 1054
Conjunto 589: 594 636 158 299 239 1045 599 511 1054
Conjunto 590: 636 158 299 239 1045 599 511 1054
Conjunto 591: 158 299 239 1045 599 511 1054
Conjunto 592: 299 239 1045 599 511 1054
Conjunto 593: 239 1045 599 511 1054
Conjunto 594: 1045 599 511 1054
Conjunto 595: 599 511 1054 686
Conjunto 596: 511 1054 686 26
Conjunto 597: 1054 686 26
Conjunto 598: 686 26 616 694 523
Conjunto 599: 26 616 694 523 999 931 965
Conjunto 600: 616 694 523 999 931 965 1048
Conjunto 601: 694 523 999 931 965 1048 375
Conjunto 602: 523 999 931 965 1048 375
Conjunto 603: 999 931 965 1048 375 522 961
Conjunto 604: 931 965 1048 375 522 961
Conjunto 605: 965 1048 375 522 961 280 37 98
Conjunto 606: 1048 375 522 961 280 37 98 775
Conjunto 607: 375 522 961 280 37 98 775
Conjunto 608: 522 961 280 37 98 775 504 292
Conjunto 609: 961 280 37 98 775 504 292
Conjunto 610: 280 37 98 775 504 292 228
Conjunto 611: 37 98 775 504 292 228
Conjunto 612: 98 775 504 292 228 38
Conjunto 613: 775 504 292 228 38 1015
Conjunto 614: 504 292 228 38 1015 691
Conjunto 615: 292 228 38 1015 691 789
Conjunto 616: 228 38 1015 691 789 743 834
Conjunto 617: 38 1015 691 789 743 834
Conjunto 618: 1015 691 789 743 834 389 734 331
Conjunto 619: 691 789 743 834 389 734 331 355
Conjunto 620: 789 743 834 389 734 331 355
Conjunto 621: 743 834 389 734 331 355
Conjunto 622: 834 389 734 331 355 1075
Conjunto 623: 389 734 331 355 1075 855 326 145
Conjunto 624: 734 331 355 1075 855 326 145
Conjunto 625: 331 355 1075 855 326 145
Conjunto 626: 355 1075 855 326 145
Conjunto 627: 1075 855 326 145 530
Conjunto 628: 855 326 145 530 502
Conjunto 629: 326 145 530 502
Conjunto 630: 145 530 502
Conjunto 631: 530 502 410 704 327
Conjunto 632: 502 410 704 327 136 892 454
Conjunto 633: 410 704 327 136 892 454 985
Conjunto 634: 704 327 136 892 454 985
Conjunto 635: 327 136 892 454 985
Conjunto 636: 136 892 454 985 131
Conjunto 637: 892 454 985 131
Conjunto 638: 454 985 131
Conjunto 639: 985 131 433 391 1061 756 88
Conjunto 640: 131 433 391 1061 756 88
Conjunto 641: 433 391 1061 756 88 954
Conjunto 642: 391 1061 756 88 954
Conjunto 643: 1061 756 88 954
Conjunto 644: 756 88 954
Conjunto 645: 88 954
Conjunto 646: 954 116
Conjunto 647: 116 643 285 501 417 490
Conjunto 648: 643 285 501 417 490 593 73 471 608
Conjunto 649: 285 501 417 490 593 73 471 608
Conjunto 650: 501 417 490 593 73 471 608
Conjunto 651: 417 490 593 73 471 608 113
Conjunto 652: 490 593 73 471 608 113 465
Conjunto 653: 593 73 471 608 113 465 650
Conjunto 654: 73 471 608 113 465 650 675
Conjunto 655: 471 608 113 465 650 675
Conjunto 656: 608 113 465 650 675
Conjunto 657: 113 465 650 675
Conjunto 658: 465 650 675
Conjunto 659: 650 675 34
Conjunto 660: 675 34 65 314 753
Conjunto 661: 34 65 314 753 903 672 774 667 630 232 917
Conjunto 662: 65 314 753 903 672 774 667 630 232 917 349
Conjunto 663: 314 753 903 672 774 667 630 232 917 349 1040
Conjunto 664: 753 903 672 774 667 630 232 917 349 1040
Conjunto 665: 903 672 774 667 630 232 917 349 1040 1020 207
Conjunto 666: 672 774 667 630 232 917 349 1040 1020 207
Conjunto 667: 774 667 630 232 917 349 1040 1020 207
Conjunto 668: 667 630 232 917 349 1040 1020 207
Conjunto 669: 630 232 917 349 1040 1020 207
Conjunto 670: 232 917 349 1040 1020 207
Conjunto 671: 917 349 1040 1020 207 1080
Conjunto 672: 349 1040 1020 207 1080
Conjunto 673: 1040 1020 207 1080
Conjunto 674: 1020 207 1080
Conjunto 675: 207 1080 683
Conjunto 676: 1080 683 398 990 105
Conjunto 677: 683 398 990 105 909 579
Conjunto 678: 398 990 105 909 579 585
Conjunto 679: 990 105 909 579 585
Conjunto 680: 105 909 579 585 229
Conjunto 681: 909 579 585 229
Conjunto 682: 579 585 229
Conjunto 683: 585 229 761
Conjunto 684: 229 761 858
Conjunto 685: 761 858 751 894 319
Conjunto 686: 858 751 894 319 1090
Conjunto 687: 751 894 319 1090
Conjunto 688: 894 319 1090 123 902 109 9 944 934
Conjunto 689: 319 1090 123 902 109 9 944 934
Conjunto 690: 1090 123 902 109 9 944 934 897 951
Conjunto 691: 123 902 109 9 944 934 897 951 149
Conjunto 692: 902 109 9 944 934 897 951 149 435
Conjunto 693: 109 9 944 934 897 951 149 435
Conjunto 694: 9 944 934 897 951 149 435 396
Conjunto 695: 944 934 897 951 149 435 396
Conjunto 696: 934 897 951 149 435 396 46
Conjunto 697: 897 951 149 435 396 46 367 859 118
Conjunto 698: 951 149 435 396 46 367 859 118
Conjunto 699: 149 435 396 46 367 859 118 152
Conjunto 700: 435 396 46 367 859 118 152 190
Conjunto 701: 396 46 367 859 118 152 190 754
Conjunto 702: 46 367 859 118 152 190 754
Conjunto 703: 367 859 118 152 190 754 86
Conjunto 704: 859 118 152 190 754 86
Conjunto 705: 118 152 190 754 86
Conjunto 706: 152 190 754 86
Conjunto 707: 190 754 86
Conjunto 708: 754 86 269 371 99 464
Conjunto 709: 86 269 371 99 464
Conjunto 710: 269 371 99 464 421 565 592
Conjunto 711: 371 99 464 421 565 592
Conjunto 712: 99 464 421 565 592 937
Conjunto 713: 464 421 565 592 937
Conjunto 714: 421 565 592 937 301
Conjunto 715: 565 592 937 301
Conjunto 716: 592 937 301
Conjunto 717: 937 301 983 29
Conjunto 718: 301 983 29
Conjunto 719: 983 29 782
Conjunto 720: 29 782 573
Conjunto 721: 782 573 739 617
Conjunto 722: 573 739 617
Conjunto 723: 739 617 640 456
Conjunto 724: 617 640 456
Conjunto 725: 640 456 472 348
Conjunto 726: 456 472 348 1014
Conjunto 727: 472 348 1014 1097 181 790 288 488
Conjunto 728: 348 1014 1097 181 790 288 488
Conjunto 729: 1014 1097 181 790 288 488
Conjunto 730: 1097 181 790 288 488 507 76 767
Conjunto 731: 181 790 288 488 507 76 767 311
Conjunto 732: 790 288 488 507 76 767 311 418
Conjunto 733: 288 488 507 76 767 311 418
Conjunto 734: 488 507 76 767 311 418 408
Conjunto 735: 507 76 767 311 418 408 80 512
Conjunto 736: 76 767 311 418 408 80 512
Conjunto 737: 767 311 418 408 80 512
Conjunto 738: 311 418 408 80 512 392 547 821
Conjunto 739: 418 408 80 512 392 547 821
Conjunto 740: 408 80 512 392 547 821 10 261
Conjunto 741: 80 512 392 547 821 10 261
Conjunto 742: 512 392 547 821 10 261 385 545 997
Conjunto 743: 392 547 821 10 261 385 545 997
Conjunto 744: 547 821 10 261 385 545 997 111
Conjunto 745: 821 10 261 385 545 997 111
Conjunto 746: 10 261 385 545 997 111 69 51
Conjunto 747: 261 385 545 997 111 69 51
Conjunto 748: 385 545 997 111 69 51 688 422 100
Conjunto 749: 545 997 111 69 51 688 422 100
Conjunto 750: 997 111 69 51 688 422 100
Conjunto 751: 111 69 51 688 422 100 696 108 695
Conjunto 752: 69 51 688 422 100 696 108 695
Conjunto 753: 51 688 422 100 696 108 695 611
Conjunto 754: 688 422 100 696 108 695 611
Conjunto 755: 422 100 696 108 695 611
Conjunto 756: 100 696 108 695 611 41
Conjunto 757: 696 108 695 611 41 1088
Conjunto 758: 108 695 611 41 1088
Conjunto 759: 695 611 41 1088
Conjunto 760: 611 41 1088 173 40 184
Conjunto 761: 41 1088 173 40 184 664
Conjunto 762: 1088 173 40 184 664
Conjunto 763: 173 40 184 664 397 1009 569 8
Conjunto 764: 40 184 664 397 1009 569 8 526
Conjunto 765: 184 664 397 1009 569 8 526 649
Conjunto 766: 664 397 1009 569 8 526 649 92 343
Conjunto 767: 397 1009 569 8 526 649 92 343 725 61
Conjunto 768: 1009 569 8 526 649 92 343 725 61
Conjunto 769: 569 8 526 649 92 343 725 61
Conjunto 770: 8 526 649 92 343 725 61
Conjunto 771: 526 649 92 343 725 61 267
Conjunto 772: 649 92 343 725 61 267 558
Conjunto 773: 92 343 725 61 267 558 444
Conjunto 774: 343 725 61 267 558 444
Conjunto 775: 725 61 267 558 444
Conjunto 776: 61 267 558 444
Conjunto 777: 267 558 444 994
Conjunto 778: 558 444 994
Conjunto 779: 444 994
Conjunto 780: 994 541 820 103
Conjunto 781: 541 820 103 701 948
Conjunto 782: 820 103 701 948 747 1 20
Conjunto 783: 103 701 948 747 1 20 58
Conjunto 784: 701 948 747 1 20 58 979
Conjunto 785: 948 747 1 20 58 979 263
Conjunto 786: 747 1 20 58 979 263 24
Conjunto 787: 1 20 58 979 263 24
Conjunto 788: 20 58 979 263 24 406
Conjunto 789: 58 979 263 24 406 540 802
Conjunto 790: 979 263 24 406 540 802
Conjunto 791: 263 24 406 540 802 84 1021
Conjunto 792: 24 406 540 802 84 1021 405
Conjunto 793: 406 540 802 84 1021 405
Conjunto 794: 540 802 84 1021 405 1073
Conjunto 795: 802 84 1021 405 1073
Conjunto 796: 84 1021 405 1073 395 458 112
Conjunto 797: 1021 405 1073 395 458 112 78
Conjunto 798: 405 1073 395 458 112 78 206 639
Conjunto 799: 1073 395 458 112 78 206 639 682
Conjunto 800: 395 458 112 78 206 639 682
Conjunto 801: 458 112 78 206 639 682
Conjunto 802: 112 78 206 639 682
Conjunto 803: 78 206 639 682 988
Conjunto 804: 206 639 682 988 1012
Conjunto 805: 639 682 988 1012
Conjunto 806: 682 988 1012
Conjunto 807: 988 1012 900 591
Conjunto 808: 1012 900 591
Conjunto 809: 900 591 735 72 346
Conjunto 810: 591 735 72 346 633
Conjunto 811: 735 72 346 633 393 763 506 17
Conjunto 812: 72 346 633 393 763 506 17 233
Conjunto 813: 346 633 393 763 506 17 233
Conjunto 814: 633 393 763 506 17 233
Conjunto 815: 393 763 506 17 233 275
Conjunto 816: 763 506 17 233 275 828 912
Conjunto 817: 506 17 233 275 828 912 837
Conjunto 818: 17 233 275 828 912 837 871
Conjunto 819: 233 275 828 912 837 871 645
Conjunto 820: 275 828 912 837 871 645
Conjunto 821: 828 912 837 871 645
Conjunto 822: 912 837 871 645
Conjunto 823: 837 871 645
Conjunto 824: 871 645 615
Conjunto 825: 645 615
Conjunto 826: 615 1006 847 996 661 54
Conjunto 827: 1006 847 996 661 54 668 992 70
Conjunto 828: 847 996 661 54 668 992 70 102 1068
Conjunto 829: 996 661 54 668 992 70 102 1068
Conjunto 830: 661 54 668 992 70 102 1068
Conjunto 831: 54 668 992 70 102 1068 110
Conjunto 832: 668 992 70 102 1068 110 62 2
Conjunto 833: 992 70 102 1068 110 62 2
Conjunto 834: 70 102 1068 110 62 2
Conjunto 835: 102 1068 110 62 2 383
Conjunto 836: 1068 110 62 2 383
Conjunto 837: 110 62 2 383 843 1039
Conjunto 838: 62 2 383 843 1039
Conjunto 839: 2 383 843 1039
Conjunto 840: 383 843 1039
Conjunto 841: 843 1039 463 543
Conjunto 842: 1039 463 543
Conjunto 843: 463 543 419
Conjunto 844: 543 419
Conjunto 845: 419 778 831 101
Conjunto 846: 778 831 101 505
Conjunto 847: 831 101 505
Conjunto 848: 101 505
Conjunto 849: 505 450 362 459
Conjunto 850: 450 362 459
Conjunto 851: 362 459
Conjunto 852: 459 1008
Conjunto 853: 1008 42
Conjunto 854: 42 300
Conjunto 855: 300 126 854 853
Conjunto 856: 126 854 853 508 67 384 71
Conjunto 857: 854 853 508 67 384 71
Conjunto 858: 853 508 67 384 71 819
Conjunto 859: 508 67 384 71 819 842 32
Conjunto 860: 67 384 71 819 842 32
Conjunto 861: 384 71 819 842 32
Conjunto 862: 71 819 842 32
Conjunto 863: 819 842 32
Conjunto 864: 842 32 21
Conjunto 865: 32 21
Conjunto 866: 21 781 470 888
Conjunto 867: 781 470 888 45
Conjunto 868: 470 888 45
Conjunto 869: 888 45 634 374
Conjunto 870: 45 634 374
Conjunto 871: 634 374
Conjunto 872: 685 476 845 678 297
Conjunto 873: 476 845 678 297
Conjunto 874: 845 678 297
Conjunto 875: 678 297
Conjunto 876: 297 219
Conjunto 877: 219 880 1043
Conjunto 878: 880 1043 215 13
Conjunto 879: 1043 215 13 844
Conjunto 880: 215 13 844
Conjunto 881: 13 844
Conjunto 882: 217 122 500
Conjunto 883: 122 500
Conjunto 884: 500 199
Conjunto 885: 886 143 911 1038
Conjunto 886: 143 911 1038
Conjunto 887: 911 1038
Conjunto 888: 1038 945 330
Conjunto 889: 945 330 670
Conjunto 890: 330 670
Conjunto 891: 670 963
Conjunto 892: 920 404 513 1005
Conjunto 893: 404 513 1005
Conjunto 894: 513 1005
Conjunto 895: 1005 862
Conjunto 896: 862 135
Conjunto 897: 135 877
Conjunto 898: 662 659
Conjunto 899: 856 658
Conjunto 900: 830 648 386
Conjunto 901: 648 386 852
Conjunto 902: 386 852
Conjunto 903: 157 733
Conjunto 904: 733 141
Conjunto 905: 141 1057
Conjunto 906: 496 203
Conjunto 907: 515 684 780
Conjunto 908: 684 780
Conjunto 909: 644 236 338
Conjunto 910: 236 338
Conjunto 911: 429 453 316
Conjunto 912: 453 316
Conjunto 913: 316 884
Conjunto 914: 884 679 665
Conjunto 915: 679 665 870
Conjunto 916: 665 870 885
Conjunto 917: 870 885
Conjunto 918: 188 329
Conjunto 919: 329 337 197
Conjunto 920: 337 197
Conjunto 921: 214 836 846 489
Conjunto 922: 836 846 489
Conjunto 923: 846 489
Conjunto 924: 485 216
Conjunto 925: 216 483
Conjunto 926: 461 194 669
Conjunto 927: 194 669
Conjunto 928: 669 212
Conjunto 929: 212 491
Conjunto 930: 200 213
Conjunto 931: 473 209
Conjunto 932: 193 851
Conjunto 933: 497 493
Conjunto 934: 495 867
