================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_5_0500.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_5_0500.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00488   +0.97679   +0.98969     +1.320652 
   2    0    2  6   0  0 0.015 01.1  0.00493   +0.98567   +0.99983     +1.436586 
   3    0    3  6   0  0 0.015 01.1  0.00492   +0.98320   +0.98297     -0.023393 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99625     -0.175351 
   5    0    5  6   0  0 0.015 01.1  0.00500   +0.99958   +1.00851     +0.893375 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.97873     -1.138384 
   7    0    7  6   0  0 0.015 01.1  0.00496   +0.99112   +1.00085     +0.981718 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02250     +0.738916 
   9    0    9  6   0  0 0.015 01.1  0.00525   +1.05004   +1.05278     +0.260942 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04379     -0.591429 
  11    0   11  6   0  0 0.015 01.1  0.00496   +0.99114   +0.99367     +0.255262 
  12    0   12  6   0  0 0.015 01.1  0.00497   +0.99461   +0.99684     +0.224208 
  13    0   13  6   0  0 0.015 01.1  0.00489   +0.97828   +0.96966     -0.881138 
  14    0   14  6   0  0 0.015 01.1  0.00492   +0.98398   +0.97091     -1.328279 
  15    0   15  6   0  0 0.015 01.1  0.00485   +0.97000   +0.96213     -0.811340 
  16    0   16  6   0  0 0.015 01.1  0.00493   +0.98631   +1.00078     +1.467084 
  17    0   17  6   0  0 0.015 01.1  0.00494   +0.98885   +0.99793     +0.918238 
  18    0   18  6   0  0 0.015 01.1  0.00487   +0.97300   +0.95966     -1.371017 
  19    0   19  6   0  0 0.015 01.1  0.00484   +0.96726   +0.96849     +0.127163 
  20    0   20  6   0  0 0.015 01.1  0.00486   +0.97170   +0.96484     -0.705979 
  21    0   21  6   0  0 0.015 01.1  0.00488   +0.97579   +0.97606     +0.027670 
  22    0   22  6   0  0 0.015 01.1  0.00492   +0.98350   +0.98592     +0.246060 
  23    0   23  6   0  0 0.015 01.1  0.00498   +0.99642   +0.98283     -1.363883 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +1.00318     +1.127016 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04949     -0.048571 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00569     -0.917241 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.98198     +1.444215 
  28    0   28  6   0  0 0.015 01.1  0.00482   +0.96467   +0.97632     +1.207667 
  29    0   29  6   0  0 0.015 01.1  0.00482   +0.96483   +0.96853     +0.383487 
  30    0   30  6   0  0 0.015 01.1  0.00487   +0.97356   +0.96974     -0.392374 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.97943     +1.285419 
  32    0   32  6   0  0 0.015 01.1  0.00484   +0.96853   +0.98011     +1.195626 
  33    0   33  6   0  0 0.015 01.1  0.00484   +0.96728   +0.95428     -1.343975 
  34    0   34  6   0  0 0.015 01.1  0.00492   +0.98400   +0.97184     -1.235772 
  35    0   35  6   0  0 0.015 01.1  0.00490   +0.98035   +0.97267     -0.783394 
  36    0   36  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97513     -0.496939 
  37    0   37  6   0  0 0.015 01.1  0.00493   +0.98556   +0.99604     +1.063355 
  38    0   38  6   0  0 0.015 01.1  0.00472   +0.94344   +0.92972     -1.454253 
  39    0   39  6   0  0 0.015 01.1  0.00485   +0.97069   +0.96366     -0.724227 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.97644     +0.663918 
  41    0   41  6   0  0 0.015 01.1  0.00485   +0.97064   +0.95866     -1.234237 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99570     +1.086294 
  43    0   43  6   0  0 0.015 01.1  0.00497   +0.99372   +0.98378     -1.000282 
  44    0   44  6   0  0 0.015 01.1  0.00505   +1.01015   +1.00869     -0.144533 
  45    0   45  6   0  0 0.015 01.1  0.00504   +1.00854   +1.00200     -0.648462 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00644     +0.143284 
  47    0   47  6   0  0 0.015 01.1  0.00494   +0.98691   +1.00087     +1.414516 
  48    0   48  6   0  0 0.015 01.1  0.00510   +1.02078   +1.01002     -1.054096 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.03633     +1.105366 
  50    0   50  6   0  0 0.015 01.1  0.00503   +1.00678   +1.00643     -0.034764 
  51    0   51  6   0  0 0.015 01.1  0.00491   +0.98168   +0.98436     +0.273001 
  52    0   52  6   0  0 0.015 01.1  0.00487   +0.97456   +0.96004     -1.489903 
  53    0   53  6   0  0 0.015 01.1  0.00480   +0.96013   +0.95972     -0.042703 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96163     +0.694241 
  55    0   55  6   0  0 0.015 01.1  0.00478   +0.95559   +0.95665     +0.110926 
  56    0   56  6   0  0 0.015 01.1  0.00479   +0.95728   +0.97125     +1.459343 
  57    0   57  6   0  0 0.015 01.1  0.00489   +0.97757   +0.97761     +0.004092 
  58    0   58  6   0  0 0.015 01.1  0.00485   +0.97066   +0.95755     -1.350627 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97349     -1.168528 
  60    0   60  6   0  0 0.015 01.1  0.00497   +0.99438   +0.99352     -0.086486 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.98500     -1.005025 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99843   +0.99710     -0.133209 
  63    0   63  6   0  0 0.015 01.1  0.00486   +0.97216   +0.97557     +0.350765 
  64    0   64  6   0  0 0.015 01.1  0.00492   +0.98469   +0.97332     -1.154678 
  65    0   65  6   0  0 0.015 01.1  0.00499   +0.99849   +0.98599     -1.251890 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.03485     -1.442857 
  67    0   67  6   0  0 0.015 01.1  0.00512   +1.02419   +1.01151     -1.238052 
  68    0   68  6   0  0 0.015 01.1  0.00496   +0.99136   +0.98881     -0.257222 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.03320     -0.173913 
  70    0   70  6   0  0 0.015 01.1  0.00492   +0.98400   +0.99452     +1.069106 
  71    0   71  6   0  0 0.015 01.1  0.00492   +0.98328   +0.97562     -0.779025 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99009     +1.029592 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.98728     -0.375378 
  74    0   74  6   0  0 0.015 01.1  0.00489   +0.97887   +0.96474     -1.443501 
  75    0   75  6   0  0 0.015 01.1  0.00492   +0.98376   +0.99102     +0.737985 
  76    0   76  6   0  0 0.015 01.1  0.00483   +0.96584   +0.95612     -1.006378 
  77    0   77  6   0  0 0.015 01.1  0.00503   +1.00600   +0.99151     -1.440358 
  78    0   78  6   0  0 0.015 01.1  0.00504   +1.00813   +1.01071     +0.255919 
  79    0   79  6   0  0 0.015 01.1  0.00508   +1.01603   +1.02514     +0.896627 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.04567     +0.545192 
  81    0   81  6   0  0 0.015 01.1  0.00495   +0.98990   +0.98391     -0.605112 
  82    0   82  6   0  0 0.015 01.1  0.00499   +0.99751   +0.99856     +0.105262 
  83    0   83  6   0  0 0.015 01.1  0.00496   +0.99283   +0.98314     -0.975998 
  84    0   84  6   0  0 0.015 01.1  0.00496   +0.99152   +0.99248     +0.096821 
  85    0   85  6   0  0 0.015 01.1  0.00498   +0.99645   +0.98785     -0.863064 
  86    0   86  6   0  0 0.015 01.1  0.00500   +1.00077   +1.00630     +0.552575 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01159     -0.335961 
  88    0   88  6   0  0 0.015 01.1  0.00498   +0.99554   +0.98747     -0.810615 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00727     +0.225871 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97409     -1.107614 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97367     -0.645918 
  92    0   92  6   0  0 0.015 01.1  0.00499   +0.99740   +0.98473     -1.270303 
  93    0   93  6   0  0 0.015 01.1  0.00497   +0.99452   +0.99121     -0.332824 
  94    0   94  6   0  0 0.015 01.1  0.00499   +0.99838   +1.00947     +1.110799 
  95    0   95  6   0  0 0.015 01.1  0.00497   +0.99381   +0.99714     +0.335074 
  96    0   96  6   0  0 0.015 01.1  0.00500   +1.00024   +0.99625     -0.398904 
  97    0   97  6   0  0 0.015 01.1  0.00509   +1.01753   +1.02196     +0.435368 
  98    0   98  6   0  0 0.015 01.1  0.00513   +1.02538   +1.02898     +0.351089 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00508     -0.487129 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.00680     -1.002950 
 101    0  101  6   0  0 0.015 01.1  0.00501   +1.00260   +1.01598     +1.334530 
 102    0  102  6   0  0 0.015 01.1  0.00499   +0.99862   +0.99892     +0.030041 
 103    0  103  6   0  0 0.015 01.1  0.00505   +1.01000   +1.02375     +1.361386 
 104    0  104  6   0  0 0.015 01.1  0.00494   +0.98693   +0.98604     -0.090179 
 105    0  105  6   0  0 0.015 01.1  0.00492   +0.98347   +0.99624     +1.298464 
 106    0  106  6   0  0 0.015 01.1  0.00490   +0.97983   +0.98841     +0.875662 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95184     -0.016807 
 108    0  108  6   0  0 0.015 01.1  0.00491   +0.98171   +0.96738     -1.459698 
 109    0  109  6   0  0 0.015 01.1  0.00490   +0.98090   +0.97326     -0.778877 
 110    0  110  6   0  0 0.015 01.1  0.00490   +0.97993   +0.97811     -0.185728 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99141     +1.164286 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.98709     +1.240000 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.99668     +0.370594 
 114    0  114  6   0  0 0.015 01.1  0.00483   +0.96629   +0.96539     -0.093140 
 115    0  115  6   0  0 0.015 01.1  0.00483   +0.96605   +0.97545     +0.973035 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +1.00086     -0.411940 
 117    0  117  6   0  0 0.015 01.1  0.00494   +0.98849   +0.99344     +0.500764 
 118    0  118  6   0  0 0.015 01.1  0.00486   +0.97228   +0.96785     -0.455630 
 119    0    1  2   0  0 0.020 01.0  0.00333   -0.24000   -0.24752     +3.133333 
 120    0    2  2   0  0 0.020 01.0  0.00236   -0.09400   -0.09448     +0.510638 
 121    0    3  2   0  0 0.020 01.0  0.00295   -0.18300   -0.19115     +4.453552 
 122    0    4  2   0  0 0.020 01.0  0.00243   -0.10500   -0.10432     -0.647619 
 123    0    5  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00481     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00336   -0.24400   -0.25036     +2.606557 
 125    0    7  2   0  0 0.020 01.0  0.00233   -0.08900   -0.09539     +7.179775 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.28117     +0.417857 
 127    0    9  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00108     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.01507   +2.00000   +2.04250     +2.125000 
 129    0   11  2   0  0 0.020 01.0  0.00393   -0.32900   -0.32501     -1.212766 
 130    0   12  2   0  0 0.020 01.0  0.02959   +4.17900   +4.21987     +0.977985 
 131    0   13  2   0  0 0.020 01.0  0.00280   -0.16000   -0.16656     +4.100000 
 132    0   14  2   0  0 0.020 01.0  0.00217   -0.06600   -0.06607     +0.106061 
 133    0   15  2   0  0 0.020 01.0  0.00455   -0.42300   -0.41138     -2.747045 
 134    0   16  2   0  0 0.020 01.0  0.00252   -0.11800   -0.11540     -2.203390 
 135    0   17  2   0  0 0.020 01.0  0.00208   -0.05200   -0.05296     +1.846154 
 136    0   18  2   0  0 0.020 01.0  0.00361   -0.28200   -0.28593     +1.393617 
 137    0   19  2   0  0 0.020 01.0  0.00314   -0.21100   -0.20173     -4.393365 
 138    0   20  2   0  0 0.020 01.0  0.00230   -0.08500   -0.08149     -4.129412 
 139    0   21  2   0  0 0.020 01.0  0.00217   -0.06600   -0.06827     +3.439394 
 140    0   22  2   0  0 0.020 01.0  0.00205   -0.04700   -0.04850     +3.191489 
 141    0   23  2   0  0 0.020 01.0  0.00195   -0.03300   -0.03220     -2.424242 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12638     -2.784615 
 143    0   25  2   0  0 0.020 01.0  0.00407   +0.35000   +0.34780     -0.628571 
 144    0   26  2   0  0 0.020 01.0  0.03932   +5.63800   +5.66481     +0.475523 
 145    0   27  2   0  0 0.020 01.0  0.00427   -0.38100   -0.36890     -3.175853 
 146    0   28  2   0  0 0.020 01.0  0.00227   -0.08000   -0.07516     -6.050000 
 147    0   29  2   0  0 0.020 01.0  0.00249   -0.11300   -0.11472     +1.522124 
 148    0   30  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00236     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.01061   +1.33200   +1.35330     +1.599099 
 150    0   32  2   0  0 0.020 01.0  0.00358   -0.27700   -0.27717     +0.061372 
 151    0   33  2   0  0 0.020 01.0  0.00245   -0.10800   -0.10843     +0.398148 
 152    0   34  2   0  0 0.020 01.0  0.00358   -0.27700   -0.28462     +2.750903 
 153    0   35  2   0  0 0.020 01.0  0.00277   -0.15500   -0.16164     +4.283871 
 154    0   36  2   0  0 0.020 01.0  0.00271   -0.14600   -0.14920     +2.191781 
 155    0   37  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00503     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00439     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00258   -0.12700   -0.13068     +2.897638 
 158    0   40  2   0  0 0.020 01.0  0.00543   -0.55400   -0.55847     +0.806859 
 159    0   41  2   0  0 0.020 01.0  0.00289   -0.17400   -0.17151     -1.431034 
 160    0   42  2   0  0 0.020 01.0  0.00683   -0.76400   -0.78053     +2.163613 
 161    0   43  2   0  0 0.020 01.0  0.00230   -0.08500   -0.09156     +7.717647 
 162    0   44  2   0  0 0.020 01.0  0.00223   -0.07500   -0.07752     +3.360000 
 163    0   45  2   0  0 0.020 01.0  0.00339   -0.24900   -0.23975     -3.714859 
 164    0   46  2   0  0 0.020 01.0  0.02752   +3.86800   +3.93492     +1.730093 
 165    0   47  2   0  0 0.020 01.0  0.00280   -0.16000   -0.15616     -2.400000 
 166    0   48  2   0  0 0.020 01.0  0.00236   -0.09400   -0.09180     -2.340426 
 167    0   49  2   0  0 0.020 01.0  0.01261   +1.63100   +1.63979     +0.538933 
 168    0   50  2   0  0 0.020 01.0  0.00227   -0.08000   -0.08389     +4.862500 
 169    0   51  2   0  0 0.020 01.0  0.00227   -0.08000   -0.07717     -3.537500 
 170    0   52  2   0  0 0.020 01.0  0.00230   -0.08500   -0.08931     +5.070588 
 171    0   53  2   0  0 0.020 01.0  0.00245   -0.10800   -0.10220     -5.370370 
 172    0   54  2   0  0 0.020 01.0  0.00207   -0.05100   -0.05650    +10.784314 
 173    0   55  2   0  0 0.020 01.0  0.00371   -0.29600   -0.29994     +1.331081 
 174    0   56  2   0  0 0.020 01.0  0.00437   -0.39500   -0.38574     -2.344304 
 175    0   57  2   0  0 0.020 01.0  0.00211   -0.05600   -0.06078     +8.535714 
 176    0   58  2   0  0 0.020 01.0  0.00211   -0.05600   -0.05284     -5.642857 
 177    0   59  2   0  0 0.020 01.0  0.00339   +0.24800   +0.24744     -0.225806 
 178    0   60  2   0  0 0.020 01.0  0.00418   -0.36700   -0.37195     +1.348774 
 179    0   61  2   0  0 0.020 01.0  0.01240   +1.60000   +1.60761     +0.475625 
 180    0   62  2   0  0 0.020 01.0  0.00415   -0.36200   -0.36916     +1.977901 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00204     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00212     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02780   +3.91000   +3.85859     -1.314834 
 184    0   66  2   0  0 0.020 01.0  0.02665   +3.73700   +3.70873     -0.756489 
 185    0   67  2   0  0 0.020 01.0  0.00261   -0.13200   -0.12520     -5.151515 
 186    0   68  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00174     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.12896  -19.08418  -18.88966     -1.019274 
 188    0   70  2   0  0 0.020 01.0  0.00380   -0.31000   -0.29922     -3.477419 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00075     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12300     +2.500000 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05546     -7.566667 
 192    0   74  2   0  0 0.020 01.0  0.00387   -0.32000   -0.32239     +0.746875 
 193    0   75  2   0  0 0.020 01.0  0.00321   -0.22100   -0.21649     -2.040724 
 194    0   76  2   0  0 0.020 01.0  0.00387   -0.32000   -0.31673     -1.021875 
 195    0   77  2   0  0 0.020 01.0  0.00365   -0.28700   -0.27901     -2.783972 
 196    0   78  2   0  0 0.020 01.0  0.00396   -0.33400   -0.33660     +0.778443 
 197    0   79  2   0  0 0.020 01.0  0.00295   -0.18300   -0.17425     -4.781421 
 198    0   80  2   0  0 0.020 01.0  0.02946   +4.15900   +4.12627     -0.786968 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00478     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25717     +1.248031 
 201    0   83  2   0  0 0.020 01.0  0.00236   -0.09400   -0.08933     -4.968085 
 202    0   84  2   0  0 0.020 01.0  0.00208   -0.05200   -0.04798     -7.730769 
 203    0   85  2   0  0 0.020 01.0  0.00249   -0.11300   -0.11557     +2.274336 
 204    0   86  2   0  0 0.020 01.0  0.00239   -0.09900   -0.09302     -6.040404 
 205    0   87  2   0  0 0.020 01.0  0.00200   +0.04000   +0.04155     +3.875000 
 206    0   88  2   0  0 0.020 01.0  0.00324   -0.22600   -0.23432     +3.681416 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.11525     +0.745470 
 208    0   90  2   0  0 0.020 01.0  0.00985   -1.21700   -1.22531     +0.682827 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.10499     +4.990000 
 210    0   92  2   0  0 0.020 01.0  0.00377   -0.30500   -0.31518     +3.337705 
 211    0   93  2   0  0 0.020 01.0  0.00211   -0.05600   -0.05203     -7.089286 
 212    0   94  2   0  0 0.020 01.0  0.00267   -0.14100   -0.13479     -4.404255 
 213    0   95  2   0  0 0.020 01.0  0.00305   -0.19700   -0.20592     +4.527919 
 214    0   96  2   0  0 0.020 01.0  0.00293   -0.17900   -0.18339     +2.452514 
 215    0   97  2   0  0 0.020 01.0  0.00220   -0.07000   -0.07589     +8.414286 
 216    0   98  2   0  0 0.020 01.0  0.00280   -0.16000   -0.16249     +1.556250 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.42343     +0.816667 
 218    0  100  2   0  0 0.020 01.0  0.01737   +2.34601   +2.36687     +0.889169 
 219    0  101  2   0  0 0.020 01.0  0.00242   -0.10300   -0.10385     +0.825243 
 220    0  102  2   0  0 0.020 01.0  0.00189   -0.02300   -0.01871    -18.652174 
 221    0  103  2   0  0 0.020 01.0  0.00368   +0.29201   +0.28546     -2.243074 
 222    0  104  2   0  0 0.020 01.0  0.00293   -0.17900   -0.18592     +3.865922 
 223    0  105  2   0  0 0.020 01.0  0.00271   -0.14600   -0.15030     +2.945205 
 224    0  106  2   0  0 0.020 01.0  0.00308   -0.20200   -0.19996     -1.009901 
 225    0  107  2   0  0 0.020 01.0  0.00408   -0.35200   -0.34965     -0.667614 
 226    0  108  2   0  0 0.020 01.0  0.00179   -0.00900   -0.00862     -4.222222 
 227    0  109  2   0  0 0.020 01.0  0.00199   -0.03800   -0.03619     -4.763158 
 228    0  110  2   0  0 0.020 01.0  0.00295   -0.18300   -0.17842     -2.502732 
 229    0  111  2   0  0 0.020 01.0  0.00413   +0.36000   +0.35519     -1.336111 
 230    0  112  2   0  0 0.020 01.0  0.00539   -0.54800   -0.55465     +1.213504 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05976     -0.400000 
 232    0  114  2   0  0 0.020 01.0  0.00199   -0.03800   -0.03537     -6.921053 
 233    0  115  2   0  0 0.020 01.0  0.00242   -0.10300   -0.09703     -5.796117 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.85480     +0.804348 
 235    0  117  2   0  0 0.020 01.0  0.00236   -0.09400   -0.09789     +4.138298 
 236    0  118  2   0  0 0.020 01.0  0.00277   -0.15500   -0.16137     +4.109677 
 237    0    1  5   0  0 0.020 01.0  0.00291   -0.17700   -0.18007     +1.734463 
 238    0    2  5   0  0 0.020 01.0  0.00201   -0.04200   -0.04755    +13.214286 
 239    0    3  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04909     +4.446809 
 240    0    4  5   0  0 0.020 01.0  0.00219   -0.06863   -0.07377     +7.489436 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00088     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00293   -0.17997   -0.17317     -3.778408 
 243    0    7  5   0  0 0.020 01.0  0.00179   -0.00900   -0.00471    -47.666667 
 244    0    8  5   0  0 0.020 01.0  0.00266   +0.13892   +0.13948     +0.403110 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00265     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00694   -0.78066   -0.78412     +0.443215 
 247    0   11  5   0  0 0.020 01.0  0.00245   -0.10800   -0.11500     +6.481481 
 248    0   12  5   0  0 0.020 01.0  0.00438   -0.39700   -0.40488     +1.984887 
 249    0   13  5   0  0 0.020 01.0  0.00223   -0.07500   -0.07866     +4.880000 
 250    0   14  5   0  0 0.020 01.0  0.00177   -0.00500   -0.00438    -12.400000 
 251    0   15  5   0  0 0.020 01.0  0.00328   -0.23229   -0.24061     +3.581730 
 252    0   16  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04798     +2.085106 
 253    0   17  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01315     -6.071429 
 254    0   18  5   0  0 0.020 01.0  0.00247   -0.11108   -0.10602     -4.555275 
 255    0   19  5   0  0 0.020 01.0  0.00305   -0.19800   -0.19481     -1.611111 
 256    0   20  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01059    -24.357143 
 257    0   21  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04306    +13.315789 
 258    0   22  5   0  0 0.020 01.0  0.00189   -0.02300   -0.02220     -3.478261 
 259    0   23  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01832    +30.857143 
 260    0   24  5   0  0 0.020 01.0  0.01039   +1.29872   +1.31216     +1.034865 
 261    0   25  5   0  0 0.020 01.0  0.00632   +0.68785   +0.68094     -1.004579 
 262    0   26  5   0  0 0.020 01.0  0.00457   +0.42537   +0.43054     +1.215412 
 263    0   27  5   0  0 0.020 01.0  0.00479   -0.45798   -0.44716     -2.362549 
 264    0   28  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03882    +17.636364 
 265    0   29  5   0  0 0.020 01.0  0.00186   -0.01900   -0.01979     +4.157895 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00168     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00499   -0.48907   -0.48051     -1.750261 
 268    0   32  5   0  0 0.020 01.0  0.00339   -0.24800   -0.24249     -2.221774 
 269    0   33  5   0  0 0.020 01.0  0.00201   -0.04200   -0.04009     -4.547619 
 270    0   34  5   0  0 0.020 01.0  0.00192   -0.02744   -0.02869     +4.555394 
 271    0   35  5   0  0 0.020 01.0  0.00201   -0.04200   -0.04517     +7.547619 
 272    0   36  5   0  0 0.020 01.0  0.00261   -0.13153   -0.13744     +4.493271 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00302     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00127     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00208   -0.05200   -0.05085     -2.211538 
 276    0   40  5   0  0 0.020 01.0  0.00208   +0.05215   +0.05798    +11.179291 
 277    0   41  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04682     -0.382979 
 278    0   42  5   0  0 0.020 01.0  0.00216   +0.06349   +0.06920     +8.993542 
 279    0   43  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03615     +9.545455 
 280    0   44  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03730     -1.842105 
 281    0   45  5   0  0 0.020 01.0  0.00242   -0.10300   -0.10904     +5.864078 
 282    0   46  5   0  0 0.020 01.0  0.00741   -0.85217   -0.83774     -1.693324 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00338     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00208   -0.05200   -0.05121     -1.519231 
 285    0   49  5   0  0 0.020 01.0  0.01145   +1.45767   +1.47921     +1.477701 
 286    0   50  5   0  0 0.020 01.0  0.00186   -0.01900   -0.01399    -26.368421 
 287    0   51  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03622     -4.684211 
 288    0   52  5   0  0 0.020 01.0  0.00189   -0.02300   -0.02641    +14.826087 
 289    0   53  5   0  0 0.020 01.0  0.00208   -0.05200   -0.05721    +10.019231 
 290    0   54  5   0  0 0.020 01.0  0.00815   -0.96198   -0.96850     +0.677769 
 291    0   55  5   0  0 0.020 01.0  0.00295   -0.18300   -0.17442     -4.688525 
 292    0   56  5   0  0 0.020 01.0  0.00283   -0.16500   -0.16874     +2.266667 
 293    0   57  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01699    +21.357143 
 294    0   58  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01799    +28.500000 
 295    0   59  5   0  0 0.020 01.0  0.00522   -0.52246   -0.50989     -2.405926 
 296    0   60  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01476     +5.428571 
 297    0   61  5   0  0 0.020 01.0  0.00363   -0.28429   -0.28296     -0.467832 
 298    0   62  5   0  0 0.020 01.0  0.00351   -0.26600   -0.27622     +3.842105 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00023     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00347     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01507   +2.00000   +1.96003     -1.998500 
 302    0   66  5   0  0 0.020 01.0  0.00489   +0.47362   +0.46835     -1.112706 
 303    0   67  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03434     +4.060606 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00236     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.04830   +6.98563   +7.12105     +1.938551 
 306    0   70  5   0  0 0.020 01.0  0.00244   -0.10665   -0.09975     -6.469761 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00132     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00392   +0.32860   +0.33688     +2.519781 
 309    0   73  5   0  0 0.020 01.0  0.00290   +0.17449   +0.17081     -2.109003 
 310    0   74  5   0  0 0.020 01.0  0.00298   -0.18700   -0.18919     +1.171123 
 311    0   75  5   0  0 0.020 01.0  0.00208   -0.05200   -0.05536     +6.461538 
 312    0   76  5   0  0 0.020 01.0  0.00339   -0.24900   -0.23915     -3.955823 
 313    0   77  5   0  0 0.020 01.0  0.00191   +0.02710   +0.02144    -20.885609 
 314    0   78  5   0  0 0.020 01.0  0.00255   -0.12200   -0.11904     -2.426230 
 315    0   79  5   0  0 0.020 01.0  0.00273   -0.15000   -0.15198     +1.320000 
 316    0   80  5   0  0 0.020 01.0  0.00755   +0.87314   +0.88284     +1.110933 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00387     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00258   -0.12700   -0.13354     +5.149606 
 319    0   83  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04616     -1.787234 
 320    0   84  5   0  0 0.020 01.0  0.00195   -0.03300   -0.02837    -14.030303 
 321    0   85  5   0  0 0.020 01.0  0.00273   -0.15000   -0.14818     -1.213333 
 322    0   86  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04324     -8.000000 
 323    0   87  5   0  0 0.020 01.0  0.00201   +0.04139   +0.03577    -13.578159 
 324    0   88  5   0  0 0.020 01.0  0.00205   -0.04700   -0.04554     -3.106383 
 325    0   89  5   0  0 0.020 01.0  0.00436   -0.39445   -0.39808     +0.920269 
 326    0   90  5   0  0 0.020 01.0  0.00194   +0.03028   +0.02611    -13.771466 
 327    0   91  5   0  0 0.020 01.0  0.00298   -0.18751   -0.19417     +3.551811 
 328    0   92  5   0  0 0.020 01.0  0.00225   -0.07700   -0.08325     +8.116883 
 329    0   93  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03415     +3.484848 
 330    0   94  5   0  0 0.020 01.0  0.00223   -0.07500   -0.06866     -8.453333 
 331    0   95  5   0  0 0.020 01.0  0.00271   -0.14600   -0.13966     -4.342466 
 332    0   96  5   0  0 0.020 01.0  0.00220   -0.07000   -0.06868     -1.885714 
 333    0   97  5   0  0 0.020 01.0  0.00201   -0.04200   -0.04324     +2.952381 
 334    0   98  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04373    +15.078947 
 335    0   99  5   0  0 0.020 01.0  0.00253   -0.11943   -0.11530     -3.458093 
 336    0  100  5   0  0 0.020 01.0  0.00392   +0.32784   +0.33242     +1.397023 
 337    0  101  5   0  0 0.020 01.0  0.00220   -0.07000   -0.07607     +8.671429 
 338    0  102  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01143    -18.357143 
 339    0  103  5   0  0 0.020 01.0  0.00312   +0.20784   +0.21367     +2.805042 
 340    0  104  5   0  0 0.020 01.0  0.00305   -0.19800   -0.20597     +4.025253 
 341    0  105  5   0  0 0.020 01.0  0.00308   -0.20200   -0.20225     +0.123762 
 342    0  106  5   0  0 0.020 01.0  0.00223   -0.07500   -0.06838     -8.826667 
 343    0  107  5   0  0 0.020 01.0  0.00373   -0.29946   -0.30193     +0.824818 
 344    0  108  5   0  0 0.020 01.0  0.00177   -0.00500   -0.00286    -42.800000 
 345    0  109  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01713    +22.357143 
 346    0  110  5   0  0 0.020 01.0  0.00321   -0.22100   -0.22101     +0.004525 
 347    0  111  5   0  0 0.020 01.0  0.00245   -0.10768   -0.11421     +6.064264 
 348    0  112  5   0  0 0.020 01.0  0.00253   +0.11918   +0.11213     -5.915422 
 349    0  113  5   0  0 0.020 01.0  0.00337   +0.24598   +0.24577     -0.085373 
 350    0  114  5   0  0 0.020 01.0  0.00183   -0.01400   -0.01625    +16.071429 
 351    0  115  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03810    +15.454545 
 352    0  116  5   0  0 0.020 01.0  0.02484   +3.46539   +3.49522     +0.860798 
 353    0  117  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04020     +5.789474 
 354    0  118  5   0  0 0.020 01.0  0.00220   -0.07000   -0.06627     -5.328571 
 355    1    2  1   0  0 0.020 01.0  0.00312   -0.20751   -0.21348     +2.876970 
 356    1    3  1   0  0 0.020 01.0  0.00195   -0.03249   -0.03806    +17.143737 
 357    4    5  1   0  0 0.020 01.0  0.00222   +0.07370   +0.07739     +5.006784 
 358    3    5  1   0  0 0.020 01.0  0.00188   +0.02276   +0.02177     -4.349736 
 359    5    6  1   0  0 0.020 01.0  0.00327   -0.23075   -0.23113     +0.164680 
 360    6    7  1   0  0 0.020 01.0  0.00491   -0.47602   -0.48347     +1.565060 
 361    8    9  1   0  0 0.020 01.0  0.01493   -1.97917   -1.99057     +0.575999 
 362    8    5  1   0  0 0.020 01.0  0.00517   -0.51477   -0.50422     -2.049459 
 363    9   10  1   0  0 0.020 01.0  0.01500   -1.99061   -1.95637     -1.720076 
 364    4   11  1   0  0 0.020 01.0  0.00293   -0.17870   -0.18323     +2.534975 
 365    5   11  1   0  0 0.020 01.0  0.00299   -0.18825   -0.18472     -1.875166 
 366   11   12  1   0  0 0.020 01.0  0.01091   -1.37662   -1.39177     +1.100522 
 367    2   12  1   0  0 0.020 01.0  0.00375   -0.30289   -0.30422     +0.439103 
 368    3   12  1   0  0 0.020 01.0  0.00332   -0.23852   -0.24657     +3.374979 
 369    7   12  1   0  0 0.020 01.0  0.00551   -0.56609   -0.57273     +1.172958 
 370   11   13  1   0  0 0.020 01.0  0.00625   +0.67809   +0.69550     +2.567506 
 371   12   14  1   0  0 0.020 01.0  0.00720   +0.81926   +0.81566     -0.439421 
 372   13   15  1   0  0 0.020 01.0  0.00512   +0.50767   +0.52064     +2.554809 
 373   14   15  1   0  0 0.020 01.0  0.00666   +0.73855   +0.74361     +0.685126 
 374   12   16  1   0  0 0.020 01.0  0.00681   +0.76191   +0.77019     +1.086743 
 375   15   17  1   0  0 0.020 01.0  0.00636   -0.69453   -0.69244     -0.300923 
 376   16   17  1   0  0 0.020 01.0  0.00594   +0.63137   +0.62715     -0.668388 
 377   17   18  1   0  0 0.020 01.0  0.00649   +0.71384   +0.71204     -0.252157 
 378   18   19  1   0  0 0.020 01.0  0.00457   +0.42516   +0.43632     +2.624894 
 379   19   20  1   0  0 0.020 01.0  0.00272   +0.14819   +0.15111     +1.970443 
 380   15   19  1   0  0 0.020 01.0  0.00605   +0.64671   +0.63283     -2.146248 
 381   20   21  1   0  0 0.020 01.0  0.00215   +0.06248   +0.06080     -2.688860 
 382   21   22  1   0  0 0.020 01.0  0.00176   -0.00367   +0.00000   -100.000000 
 383   22   23  1   0  0 0.020 01.0  0.00207   -0.05080   -0.05359     +5.492126 
 384   23   24  1   0  0 0.020 01.0  0.02293   +3.17996   +3.17141     -0.268871 
 385   23   25  1   0  0 0.020 01.0  0.01952   -2.66797   -2.68928     +0.798735 
 386   26   25  1   0  0 0.020 01.0  0.02265   +3.13764   +3.08675     -1.621920 
 387   25   27  1   0  0 0.020 01.0  0.00645   +0.70755   +0.71297     +0.766024 
 388   27   28  1   0  0 0.020 01.0  0.00262   -0.13274   -0.12967     -2.312792 
 389   28   29  1   0  0 0.020 01.0  0.00315   -0.21319   -0.20505     -3.818190 
 390   30   17  1   0  0 0.020 01.0  0.00528   +0.53122   +0.54007     +1.665976 
 391    8   30  1   0  0 0.020 01.0  0.01649   +2.21394   +2.19614     -0.803996 
 392   26   30  1   0  0 0.020 01.0  0.01840   +2.50036   +2.51215     +0.471532 
 393   17   31  1   0  0 0.020 01.0  0.00427   -0.38028   -0.38947     +2.416640 
 394   29   31  1   0  0 0.020 01.0  0.00392   -0.32743   -0.33904     +3.545796 
 395   23   32  1   0  0 0.020 01.0  0.00571   -0.59604   -0.59876     +0.456345 
 396   31   32  1   0  0 0.020 01.0  0.00582   +0.61245   +0.62621     +2.246714 
 397   27   32  1   0  0 0.020 01.0  0.00335   +0.24233   +0.23542     -2.851484 
 398   15   33  1   0  0 0.020 01.0  0.00718   +0.81639   +0.80823     -0.999522 
 399   19   34  1   0  0 0.020 01.0  0.00643   +0.70501   +0.72280     +2.523368 
 400   35   36  1   0  0 0.020 01.0  0.00204   -0.04547   -0.03975    -12.579723 
 401   35   37  1   0  0 0.020 01.0  0.00246   -0.10953   -0.10428     -4.793207 
 402   33   37  1   0  0 0.020 01.0  0.00627   +0.68019   +0.69493     +2.167042 
 403   34   36  1   0  0 0.020 01.0  0.00301   +0.19188   +0.18896     -1.521784 
 404   34   37  1   0  0 0.020 01.0  0.00175   -0.00223   +0.00170   -176.233184 
 405   38   37  1   0  0 0.020 01.0  0.00852   +1.01862   +1.00683     -1.157448 
 406   37   39  1   0  0 0.020 01.0  0.00717   +0.81544   +0.82791     +1.529236 
 407   37   40  1   0  0 0.020 01.0  0.00672   +0.74735   +0.74973     +0.318459 
 408   30   38  1   0  0 0.020 01.0  0.02913   +4.10954   +4.03302     -1.862009 
 409   39   40  1   0  0 0.020 01.0  0.00617   +0.66630   +0.67034     +0.606333 
 410   40   41  1   0  0 0.020 01.0  0.00487   +0.47085   +0.47842     +1.607731 
 411   40   42  1   0  0 0.020 01.0  0.00403   +0.34460   +0.35565     +3.206616 
 412   41   42  1   0  0 0.020 01.0  0.00369   +0.29310   +0.28357     -3.251450 
 413   43   44  1   0  0 0.020 01.0  0.00245   +0.10804   +0.10388     -3.850426 
 414   34   43  1   0  0 0.020 01.0  0.00303   +0.19510   +0.19960     +2.306509 
 415   44   45  1   0  0 0.020 01.0  0.00194   +0.03181   +0.03381     +6.287331 
 416   45   46  1   0  0 0.020 01.0  0.00726   -0.82863   -0.82571     -0.352389 
 417   46   47  1   0  0 0.020 01.0  0.01504   +1.99653   +1.96478     -1.590259 
 418   46   48  1   0  0 0.020 01.0  0.00848   +1.01160   +1.03548     +2.360617 
 419   47   49  1   0  0 0.020 01.0  0.00417   -0.36616   -0.35383     -3.367380 
 420   42   49  1   0  0 0.020 01.0  0.00220   -0.07010   -0.07269     +3.694722 
 421   42   49  1   0  0 0.020 01.0  0.00220   -0.07010   -0.07599     +8.402282 
 422   45   49  1   0  0 0.020 01.0  0.00581   +0.61141   +0.62749     +2.629986 
 423   48   49  1   0  0 0.020 01.0  0.00741   +0.85164   +0.84846     -0.373397 
 424   49   50  1   0  0 0.020 01.0  0.00357   +0.27489   +0.26880     -2.215432 
 425   49   51  1   0  0 0.020 01.0  0.00398   +0.33711   +0.33262     -1.331909 
 426   51   52  1   0  0 0.020 01.0  0.00265   +0.13727   +0.14418     +5.033875 
 427   52   53  1   0  0 0.020 01.0  0.00208   +0.05177   +0.05766    +11.377246 
 428   53   54  1   0  0 0.020 01.0  0.00211   -0.05658   -0.06178     +9.190527 
 429   49   54  1   0  0 0.020 01.0  0.00297   +0.18544   +0.19374     +4.475841 
 430   49   54  1   0  0 0.020 01.0  0.00300   +0.19041   +0.19244     +1.066120 
 431   54   55  1   0  0 0.020 01.0  0.00218   +0.06704   +0.07098     +5.877088 
 432   54   56  1   0  0 0.020 01.0  0.00332   +0.23740   +0.24613     +3.677338 
 433   55   56  1   0  0 0.020 01.0  0.00277   -0.15548   -0.16249     +4.508618 
 434   56   57  1   0  0 0.020 01.0  0.00261   -0.13201   -0.12495     -5.348080 
 435   50   57  1   0  0 0.020 01.0  0.00302   +0.19237   +0.18771     -2.422415 
 436   56   58  1   0  0 0.020 01.0  0.00210   -0.05531   -0.05887     +6.436449 
 437   51   58  1   0  0 0.020 01.0  0.00248   +0.11256   +0.10674     -5.170576 
 438   54   59  1   0  0 0.020 01.0  0.00205   -0.04768   -0.04720     -1.006711 
 439   56   59  1   0  0 0.020 01.0  0.00214   -0.06140   -0.06457     +5.162866 
 440   56   59  1   0  0 0.020 01.0  0.00217   -0.06493   -0.06057     -6.714924 
 441   55   59  1   0  0 0.020 01.0  0.00222   -0.07357   -0.07893     +7.285578 
 442   59   60  1   0  0 0.020 01.0  0.00225   -0.07763   -0.07367     -5.101121 
 443   59   61  1   0  0 0.020 01.0  0.00247   -0.11009   -0.10918     -0.826596 
 444   60   61  1   0  0 0.020 01.0  0.00437   -0.39614   -0.40925     +3.309436 
 445   60   62  1   0  0 0.020 01.0  0.00206   -0.04876   -0.04835     -0.840853 
 446   61   62  1   0  0 0.020 01.0  0.00219   +0.06915   +0.06536     -5.480839 
 447   63   59  1   0  0 0.020 01.0  0.00296   -0.18427   -0.18273     -0.835730 
 448   63   64  1   0  0 0.020 01.0  0.00296   +0.18427   +0.18359     -0.369024 
 449   64   61  1   0  0 0.020 01.0  0.00856   -1.02374   -1.01405     -0.946529 
 450   38   65  1   0  0 0.020 01.0  0.02177   +3.00598   +2.97272     -1.106461 
 451   64   65  1   0  0 0.020 01.0  0.00978   +1.20723   +1.23291     +2.127184 
 452   49   66  1   0  0 0.020 01.0  0.00292   -0.17738   -0.17410     -1.849137 
 453   49   66  1   0  0 0.020 01.0  0.00292   -0.17738   -0.16985     -4.245123 
 454   62   66  1   0  0 0.020 01.0  0.00307   -0.20107   -0.20258     +0.750982 
 455   62   67  1   0  0 0.020 01.0  0.00267   -0.14075   -0.13572     -3.573712 
 456   65   66  1   0  0 0.020 01.0  0.02105   -2.89777   -2.90534     +0.261235 
 457   66   67  1   0  0 0.020 01.0  0.00358   +0.27662   +0.28225     +2.035283 
 458   65   68  1   0  0 0.020 01.0  0.07456  +10.92373  +10.70398     -2.011675 
 459   47   69  1   0  0 0.020 01.0  0.01541   +2.05150   +2.09727     +2.231050 
 460   49   69  1   0  0 0.020 01.0  0.01440   +1.90018   +1.86346     -1.932449 
 461   68   69  1   0  0 0.020 01.0  0.07097  +10.38574  +10.24505     -1.354646 
 462   69   70  1   0  0 0.020 01.0  0.01165   -1.48736   -1.48636     -0.067233 
 463   24   70  1   0  0 0.020 01.0  0.01089   +1.37391   +1.39214     +1.326870 
 464   70   71  1   0  0 0.020 01.0  0.00937   -1.14512   -1.15305     +0.692504 
 465   24   72  1   0  0 0.020 01.0  0.01197   +1.53506   +1.52022     -0.966737 
 466   71   72  1   0  0 0.020 01.0  0.00986   -1.21838   -1.23896     +1.689128 
 467   71   73  1   0  0 0.020 01.0  0.00214   +0.06032   +0.06551     +8.604111 
 468   70   74  1   0  0 0.020 01.0  0.00389   +0.32411   +0.31881     -1.635247 
 469   70   75  1   0  0 0.020 01.0  0.00377   +0.30553   +0.30195     -1.171734 
 470   69   75  1   0  0 0.020 01.0  0.00897   -1.08470   -1.10891     +2.231954 
 471   74   75  1   0  0 0.020 01.0  0.00174   -0.00035   -0.00343   +880.000000 
 472   76   77  1   0  0 0.020 01.0  0.00694   -0.78070   -0.77971     -0.126809 
 473   69   77  1   0  0 0.020 01.0  0.02093   -2.87961   -2.91260     +1.145641 
 474   75   77  1   0  0 0.020 01.0  0.00695   -0.78301   -0.77917     -0.490415 
 475   77   78  1   0  0 0.020 01.0  0.00555   -0.57254   -0.56212     -1.819960 
 476   78   79  1   0  0 0.020 01.0  0.00779   -0.90776   -0.91306     +0.583855 
 477   77   80  1   0  0 0.020 01.0  0.01578   -2.10656   -2.07978     -1.271267 
 478   77   80  1   0  0 0.020 01.0  0.00837   -0.99511   -0.98431     -1.085307 
 479   79   80  1   0  0 0.020 01.0  0.00903   -1.09526   -1.06816     -2.474298 
 480   68   81  1   0  0 0.020 01.0  0.01155   -1.47286   -1.50611     +2.257513 
 481   81   80  1   0  0 0.020 01.0  0.01158   -1.47681   -1.46575     -0.748912 
 482   77   82  1   0  0 0.020 01.0  0.01143   -1.45435   -1.45209     -0.155396 
 483   82   83  1   0  0 0.020 01.0  0.01021   -1.27071   -1.24271     -2.203493 
 484   83   84  1   0  0 0.020 01.0  0.00535   -0.54255   -0.53628     -1.155654 
 485   83   85  1   0  0 0.020 01.0  0.00736   -0.84378   -0.84522     +0.170661 
 486   84   85  1   0  0 0.020 01.0  0.00586   -0.61885   -0.62600     +1.155369 
 487   85   86  1   0  0 0.020 01.0  0.00213   +0.05938   +0.05836     -1.717750 
 488   86   87  1   0  0 0.020 01.0  0.00200   -0.03984   -0.04109     +3.137550 
 489   85   88  1   0  0 0.020 01.0  0.00697   -0.78530   -0.80188     +2.111295 
 490   85   89  1   0  0 0.020 01.0  0.00772   -0.89775   -0.89876     +0.112503 
 491   88   89  1   0  0 0.020 01.0  0.00856   -1.02451   -1.01032     -1.385052 
 492   89   90  1   0  0 0.020 01.0  0.00487   +0.47051   +0.46971     -0.170028 
 493   89   90  1   0  0 0.020 01.0  0.00770   +0.89470   +0.88634     -0.934391 
 494   90   91  1   0  0 0.020 01.0  0.00252   +0.11797   +0.11626     -1.449521 
 495   89   92  1   0  0 0.020 01.0  0.01567   +2.09049   +2.10989     +0.928012 
 496   89   92  1   0  0 0.020 01.0  0.00611   +0.65723   +0.67182     +2.219923 
 497   91   92  1   0  0 0.020 01.0  0.00185   +0.01759   +0.02042    +16.088687 
 498   92   93  1   0  0 0.020 01.0  0.00714   +0.81141   +0.79580     -1.923812 
 499   92   94  1   0  0 0.020 01.0  0.00697   +0.78591   +0.76990     -2.037129 
 500   93   94  1   0  0 0.020 01.0  0.00665   +0.73749   +0.72134     -2.189860 
 501   94   95  1   0  0 0.020 01.0  0.00750   +0.86563   +0.85538     -1.184109 
 502   80   96  1   0  0 0.020 01.0  0.00418   -0.36698   -0.37827     +3.076462 
 503   82   96  1   0  0 0.020 01.0  0.00517   -0.51575   -0.52614     +2.014542 
 504   94   96  1   0  0 0.020 01.0  0.00744   +0.85592   +0.87687     +2.447659 
 505   80   97  1   0  0 0.020 01.0  0.00395   -0.33207   -0.33970     +2.297708 
 506   80   98  1   0  0 0.020 01.0  0.00494   -0.48052   -0.48168     +0.241405 
 507   80   99  1   0  0 0.020 01.0  0.00478   -0.45699   -0.45059     -1.400468 
 508   92  100  1   0  0 0.020 01.0  0.00420   +0.36980   +0.36959     -0.056787 
 509   94  100  1   0  0 0.020 01.0  0.00430   -0.38444   -0.38285     -0.413589 
 510   95   96  1   0  0 0.020 01.0  0.00612   +0.65844   +0.66783     +1.426098 
 511   96   97  1   0  0 0.020 01.0  0.00447   +0.40982   +0.42236     +3.059880 
 512   98  100  1   0  0 0.020 01.0  0.00605   -0.64711   -0.65105     +0.608861 
 513   99  100  1   0  0 0.020 01.0  0.00766   -0.88902   -0.88204     -0.785134 
 514  100  101  1   0  0 0.020 01.0  0.00371   -0.29615   -0.30612     +3.366537 
 515   92  102  1   0  0 0.020 01.0  0.00462   +0.43232   +0.44320     +2.516654 
 516  101  102  1   0  0 0.020 01.0  0.00442   -0.40245   -0.39216     -2.556839 
 517  100  103  1   0  0 0.020 01.0  0.00489   +0.47358   +0.48802     +3.049115 
 518  100  104  1   0  0 0.020 01.0  0.00352   +0.26859   +0.26614     -0.912171 
 519  103  104  1   0  0 0.020 01.0  0.00301   +0.19103   +0.18821     -1.476208 
 520  103  105  1   0  0 0.020 01.0  0.00341   +0.25156   +0.25582     +1.693433 
 521  100  106  1   0  0 0.020 01.0  0.00376   +0.30377   +0.30636     +0.852619 
 522  104  105  1   0  0 0.020 01.0  0.00357   +0.27501   +0.28250     +2.723537 
 523  105  106  1   0  0 0.020 01.0  0.00221   +0.07169   +0.07757     +8.201981 
 524  105  107  1   0  0 0.020 01.0  0.00300   +0.18939   +0.19809     +4.593696 
 525  105  108  1   0  0 0.020 01.0  0.00250   +0.11501   +0.12105     +5.251717 
 526  106  107  1   0  0 0.020 01.0  0.00285   +0.16745   +0.15943     -4.789489 
 527  108  109  1   0  0 0.020 01.0  0.00244   +0.10564   +0.09960     -5.717531 
 528  103  110  1   0  0 0.020 01.0  0.00386   +0.31953   +0.31629     -1.013989 
 529  109  110  1   0  0 0.020 01.0  0.00218   +0.06752   +0.06241     -7.568128 
 530  110  111  1   0  0 0.020 01.0  0.00411   -0.35681   -0.35929     +0.695048 
 531  110  112  1   0  0 0.020 01.0  0.00544   +0.55638   +0.56414     +1.394730 
 532   17  113  1   0  0 0.020 01.0  0.00211   +0.05576   +0.06047     +8.446915 
 533   32  113  1   0  0 0.020 01.0  0.00177   +0.00541   +0.00356    -34.195933 
 534   32  114  1   0  0 0.020 01.0  0.00210   -0.05560   -0.05049     -9.190647 
 535   27  115  1   0  0 0.020 01.0  0.00305   +0.19739   +0.20010     +1.372917 
 536  114  115  1   0  0 0.020 01.0  0.00236   -0.09367   -0.09484     +1.249066 
 537   68  116  1   0  0 0.020 01.0  0.01404   +1.84538   +1.87314     +1.504297 
 538   12  117  1   0  0 0.020 01.0  0.00236   +0.09431   +0.10125     +7.358711 
 539   75  118  1   0  0 0.020 01.0  0.00372   -0.29796   -0.30066     +0.906162 
 540   76  118  1   0  0 0.020 01.0  0.00481   +0.46070   +0.46028     -0.091166 
 541    1    2  4   0  0 0.020 01.0  0.00196   -0.03394   -0.03257     -4.036535 
 542    1    3  4   0  0 0.020 01.0  0.00269   -0.14306   -0.14454     +1.034531 
 543    4    5  4   0  0 0.020 01.0  0.00317   -0.21543   -0.21306     -1.100125 
 544    3    5  4   0  0 0.020 01.0  0.00285   -0.16775   -0.16592     -1.090909 
 545    5    6  4   0  0 0.020 01.0  0.00322   +0.22331   +0.22921     +2.642067 
 546    6    7  4   0  0 0.020 01.0  0.00208   +0.05171   +0.05284     +2.185264 
 547    8    9  4   0  0 0.020 01.0  0.01210   -1.55448   -1.57097     +1.060805 
 548    8    5  4   0  0 0.020 01.0  0.00970   +1.19491   +1.19285     -0.172398 
 549    9   10  4   0  0 0.020 01.0  0.00479   -0.45834   -0.46028     +0.423267 
 550    4   11  4   0  0 0.020 01.0  0.00271   +0.14680   +0.14451     -1.559946 
 551    5   11  4   0  0 0.020 01.0  0.00289   +0.17308   +0.18021     +4.119482 
 552   11   12  4   0  0 0.020 01.0  0.00348   +0.26140   +0.25821     -1.220352 
 553    2   12  4   0  0 0.020 01.0  0.00211   -0.05605   -0.05557     -0.856378 
 554    3   12  4   0  0 0.020 01.0  0.00182   -0.01281   -0.01602    +25.058548 
 555    7   12  4   0  0 0.020 01.0  0.00202   +0.04323   +0.04321     -0.046264 
 556   11   13  4   0  0 0.020 01.0  0.00189   -0.02356   -0.02737    +16.171477 
 557   12   14  4   0  0 0.020 01.0  0.00229   -0.08300   -0.08270     -0.361446 
 558   13   15  4   0  0 0.020 01.0  0.00250   -0.11460   -0.11138     -2.809773 
 559   14   15  4   0  0 0.020 01.0  0.00252   -0.11859   -0.12166     +2.588751 
 560   12   16  4   0  0 0.020 01.0  0.00226   -0.07943   -0.07817     -1.586302 
 561   15   17  4   0  0 0.020 01.0  0.00320   -0.22024   -0.21363     -3.001271 
 562   16   17  4   0  0 0.020 01.0  0.00277   -0.15477   -0.14811     -4.303160 
 563   17   18  4   0  0 0.020 01.0  0.00268   +0.14211   +0.14661     +3.166561 
 564   18   19  4   0  0 0.020 01.0  0.00184   +0.01607   +0.01296    -19.352831 
 565   19   20  4   0  0 0.020 01.0  0.00227   -0.08094   -0.07912     -2.248579 
 566   15   19  4   0  0 0.020 01.0  0.00256   -0.12438   -0.12111     -2.629040 
 567   20   21  4   0  0 0.020 01.0  0.00220   -0.07024   -0.07680     +9.339408 
 568   21   22  4   0  0 0.020 01.0  0.00232   -0.08843   -0.08699     -1.628407 
 569   22   23  4   0  0 0.020 01.0  0.00232   -0.08842   -0.08226     -6.966750 
 570   23   24  4   0  0 0.020 01.0  0.00528   -0.53178   -0.54486     +2.459664 
 571   23   25  4   0  0 0.020 01.0  0.00234   +0.09043   +0.08659     -4.246378 
 572   26   25  4   0  0 0.020 01.0  0.00421   +0.37169   +0.38234     +2.865291 
 573   25   27  4   0  0 0.020 01.0  0.00390   +0.32437   +0.31738     -2.154947 
 574   27   28  4   0  0 0.020 01.0  0.00212   +0.05833   +0.05583     -4.285959 
 575   28   29  4   0  0 0.020 01.0  0.00202   +0.04347   +0.04564     +4.991948 
 576   30   17  4   0  0 0.020 01.0  0.00617   +0.66629   +0.65574     -1.583395 
 577    8   30  4   0  0 0.020 01.0  0.00506   +0.49849   +0.49721     -0.256775 
 578   26   30  4   0  0 0.020 01.0  0.00209   +0.05368   +0.05389     +0.391207 
 579   17   31  4   0  0 0.020 01.0  0.00341   +0.25153   +0.25002     -0.600326 
 580   29   31  4   0  0 0.020 01.0  0.00201   +0.04171   +0.04160     -0.263726 
 581   23   32  4   0  0 0.020 01.0  0.00425   +0.37731   +0.36935     -2.109671 
 582   31   32  4   0  0 0.020 01.0  0.00299   -0.18867   -0.19576     +3.757884 
 583   27   32  4   0  0 0.020 01.0  0.00231   -0.08644   -0.08033     -7.068487 
 584   15   33  4   0  0 0.020 01.0  0.00302   -0.19275   -0.19947     +3.486381 
 585   19   34  4   0  0 0.020 01.0  0.00329   -0.23270   -0.23596     +1.400945 
 586   35   36  4   0  0 0.020 01.0  0.00202   +0.04261   +0.04630     +8.659939 
 587   35   37  4   0  0 0.020 01.0  0.00230   -0.08461   -0.08955     +5.838553 
 588   33   37  4   0  0 0.020 01.0  0.00371   -0.29707   -0.29609     -0.329889 
 589   34   36  4   0  0 0.020 01.0  0.00228   +0.08213   +0.08718     +6.148789 
 590   34   37  4   0  0 0.020 01.0  0.00285   -0.16753   -0.15996     -4.518594 
 591   38   37  4   0  0 0.020 01.0  0.00607   +0.65108   +0.64956     -0.233458 
 592   37   39  4   0  0 0.020 01.0  0.00229   -0.08295   -0.08620     +3.918023 
 593   37   40  4   0  0 0.020 01.0  0.00265   -0.13797   -0.14299     +3.638472 
 594   30   38  4   0  0 0.020 01.0  0.00493   +0.47940   +0.48525     +1.220275 
 595   39   40  4   0  0 0.020 01.0  0.00295   -0.18221   -0.18887     +3.655123 
 596   40   41  4   0  0 0.020 01.0  0.00275   -0.15181   -0.15755     +3.781042 
 597   40   42  4   0  0 0.020 01.0  0.00301   -0.19091   -0.18727     -1.906658 
 598   41   42  4   0  0 0.020 01.0  0.00307   -0.19988   -0.20170     +0.910546 
 599   43   44  4   0  0 0.020 01.0  0.00254   -0.12118   -0.12501     +3.160588 
 600   34   43  4   0  0 0.020 01.0  0.00254   -0.12114   -0.12427     +2.583787 
 601   44   45  4   0  0 0.020 01.0  0.00174   -0.00119   -0.00085    -28.571429 
 602   45   46  4   0  0 0.020 01.0  0.00381   +0.31137   +0.30368     -2.469731 
 603   46   47  4   0  0 0.020 01.0  0.00304   -0.19620   -0.20497     +4.469929 
 604   46   48  4   0  0 0.020 01.0  0.00384   -0.31585   -0.32734     +3.637803 
 605   47   49  4   0  0 0.020 01.0  0.00504   -0.49595   -0.49594     -0.002016 
 606   42   49  4   0  0 0.020 01.0  0.00272   -0.14784   -0.14103     -4.606331 
 607   42   49  4   0  0 0.020 01.0  0.00272   -0.14784   -0.14056     -4.924242 
 608   45   49  4   0  0 0.020 01.0  0.00367   -0.29113   -0.29458     +1.185038 
 609   48   49  4   0  0 0.020 01.0  0.00420   -0.37057   -0.36951     -0.286046 
 610   49   50  4   0  0 0.020 01.0  0.00268   +0.14266   +0.14024     -1.696341 
 611   49   51  4   0  0 0.020 01.0  0.00301   +0.19127   +0.19133     +0.031369 
 612   51   52  4   0  0 0.020 01.0  0.00217   +0.06512   +0.05978     -8.200246 
 613   52   53  4   0  0 0.020 01.0  0.00209   +0.05401   +0.05121     -5.184225 
 614   53   54  4   0  0 0.020 01.0  0.00199   +0.03860   +0.03715     -3.756477 
 615   49   54  4   0  0 0.020 01.0  0.00283   +0.16531   +0.17015     +2.927833 
 616   49   54  4   0  0 0.020 01.0  0.00276   +0.15398   +0.14812     -3.805689 
 617   54   55  4   0  0 0.020 01.0  0.00195   -0.03296   -0.03422     +3.822816 
 618   54   56  4   0  0 0.020 01.0  0.00373   -0.29896   -0.28938     -3.204442 
 619   55   56  4   0  0 0.020 01.0  0.00212   -0.05832   -0.06152     +5.486968 
 620   56   57  4   0  0 0.020 01.0  0.00283   -0.16496   -0.16102     -2.388458 
 621   50   57  4   0  0 0.020 01.0  0.00264   +0.13593   +0.13287     -2.251159 
 622   56   58  4   0  0 0.020 01.0  0.00256   -0.12407   -0.12449     +0.338519 
 623   51   58  4   0  0 0.020 01.0  0.00241   +0.10207   +0.10437     +2.253356 
 624   54   59  4   0  0 0.020 01.0  0.00268   -0.14169   -0.13874     -2.082010 
 625   56   59  4   0  0 0.020 01.0  0.00248   -0.11147   -0.11240     +0.834305 
 626   56   59  4   0  0 0.020 01.0  0.00249   -0.11362   -0.12075     +6.275304 
 627   55   59  4   0  0 0.020 01.0  0.00266   -0.13960   -0.14102     +1.017192 
 628   59   60  4   0  0 0.020 01.0  0.00216   -0.06462   -0.06020     -6.839988 
 629   59   61  4   0  0 0.020 01.0  0.00213   -0.05963   -0.05431     -8.921684 
 630   60   61  4   0  0 0.020 01.0  0.00190   +0.02537   +0.02628     +3.586914 
 631   60   62  4   0  0 0.020 01.0  0.00219   -0.06838   -0.06389     -6.566247 
 632   61   62  4   0  0 0.020 01.0  0.00247   -0.11058   -0.11271     +1.926207 
 633   63   59  4   0  0 0.020 01.0  0.00658   +0.72645   +0.74032     +1.909285 
 634   63   64  4   0  0 0.020 01.0  0.00658   -0.72645   -0.71102     -2.124028 
 635   64   61  4   0  0 0.020 01.0  0.00299   +0.18889   +0.19119     +1.217640 
 636   38   65  4   0  0 0.020 01.0  0.00688   -0.77235   -0.77651     +0.538616 
 637   64   65  4   0  0 0.020 01.0  0.00652   -0.71752   -0.72726     +1.357453 
 638   49   66  4   0  0 0.020 01.0  0.00344   -0.25640   -0.24615     -3.997660 
 639   49   66  4   0  0 0.020 01.0  0.00344   -0.25640   -0.25357     -1.103744 
 640   62   66  4   0  0 0.020 01.0  0.00319   -0.21791   -0.21304     -2.234868 
 641   62   67  4   0  0 0.020 01.0  0.00309   -0.20370   -0.19665     -3.460972 
 642   65   66  4   0  0 0.020 01.0  0.00610   +0.65560   +0.65425     -0.205918 
 643   66   67  4   0  0 0.020 01.0  0.00302   +0.19366   +0.18957     -2.111949 
 644   65   68  4   0  0 0.020 01.0  0.00273   +0.14948   +0.14905     -0.287664 
 645   47   69  4   0  0 0.020 01.0  0.00290   -0.17420   -0.18236     +4.684271 
 646   49   69  4   0  0 0.020 01.0  0.00203   -0.04476   -0.04807     +7.394996 
 647   68   69  4   0  0 0.020 01.0  0.01908   +2.60224   +2.60686     +0.177539 
 648   69   70  4   0  0 0.020 01.0  0.00764   +0.88655   +0.88195     -0.518865 
 649   24   70  4   0  0 0.020 01.0  0.00439   +0.39840   +0.40513     +1.689257 
 650   70   71  4   0  0 0.020 01.0  0.00392   +0.32801   +0.33581     +2.377976 
 651   24   72  4   0  0 0.020 01.0  0.00237   -0.09608   -0.09522     -0.895087 
 652   71   72  4   0  0 0.020 01.0  0.00486   +0.46867   +0.47059     +0.409670 
 653   71   73  4   0  0 0.020 01.0  0.00296   -0.18430   -0.18255     -0.949539 
 654   70   74  4   0  0 0.020 01.0  0.00219   -0.06842   -0.06755     -1.271558 
 655   70   75  4   0  0 0.020 01.0  0.00240   -0.10050   -0.10082     +0.318408 
 656   69   75  4   0  0 0.020 01.0  0.00736   +0.84447   +0.83744     -0.832475 
 657   74   75  4   0  0 0.020 01.0  0.00255   -0.12272   -0.11795     -3.886897 
 658   76   77  4   0  0 0.020 01.0  0.00175   +0.00225   +0.00538   +139.111111 
 659   69   77  4   0  0 0.020 01.0  0.01311   +1.70587   +1.68875     -1.003593 
 660   75   77  4   0  0 0.020 01.0  0.00289   +0.17409   +0.16909     -2.872078 
 661   77   78  4   0  0 0.020 01.0  0.00176   -0.00379   -0.00642    +69.393140 
 662   78   79  4   0  0 0.020 01.0  0.00251   -0.11699   -0.12131     +3.692623 
 663   77   80  4   0  0 0.020 01.0  0.00251   +0.11727   +0.11808     +0.690714 
 664   77   80  4   0  0 0.020 01.0  0.00179   -0.00877   -0.00849     -3.192702 
 665   79   80  4   0  0 0.020 01.0  0.00223   -0.07398   -0.07659     +3.527981 
 666   68   81  4   0  0 0.020 01.0  0.00290   -0.17500   -0.16919     -3.320000 
 667   81   80  4   0  0 0.020 01.0  0.00555   +0.57233   +0.55834     -2.444394 
 668   77   82  4   0  0 0.020 01.0  0.00635   +0.69191   +0.68813     -0.546314 
 669   82   83  4   0  0 0.020 01.0  0.00530   +0.53523   +0.54795     +2.376548 
 670   83   84  4   0  0 0.020 01.0  0.00364   +0.28539   +0.29356     +2.862749 
 671   83   85  4   0  0 0.020 01.0  0.00352   +0.26822   +0.26242     -2.162404 
 672   84   85  4   0  0 0.020 01.0  0.00324   +0.22646   +0.22129     -2.282964 
 673   85   86  4   0  0 0.020 01.0  0.00217   -0.06520   -0.05956     -8.650307 
 674   86   87  4   0  0 0.020 01.0  0.00230   -0.08544   -0.08336     -2.434457 
 675   85   88  4   0  0 0.020 01.0  0.00296   +0.18413   +0.18023     -2.118069 
 676   85   89  4   0  0 0.020 01.0  0.00257   +0.12475   +0.11886     -4.721443 
 677   88   89  4   0  0 0.020 01.0  0.00238   +0.09714   +0.10012     +3.067737 
 678   89   90  4   0  0 0.020 01.0  0.00192   -0.02829   -0.02741     -3.110640 
 679   89   90  4   0  0 0.020 01.0  0.00191   -0.02571   -0.02997    +16.569428 
 680   90   91  4   0  0 0.020 01.0  0.00182   +0.01322   +0.00956    -27.685325 
 681   89   92  4   0  0 0.020 01.0  0.00289   -0.17286   -0.16902     -2.221451 
 682   89   92  4   0  0 0.020 01.0  0.00240   -0.09975   -0.10655     +6.817043 
 683   91   92  4   0  0 0.020 01.0  0.00277   -0.15488   -0.15877     +2.511622 
 684   92   93  4   0  0 0.020 01.0  0.00301   -0.19163   -0.18329     -4.352137 
 685   92   94  4   0  0 0.020 01.0  0.00313   -0.20891   -0.21783     +4.269781 
 686   93   94  4   0  0 0.020 01.0  0.00348   -0.26192   -0.25574     -2.359499 
 687   94   95  4   0  0 0.020 01.0  0.00270   -0.14582   -0.14120     -3.168290 
 688   80   96  4   0  0 0.020 01.0  0.00366   +0.28834   +0.27950     -3.065825 
 689   82   96  4   0  0 0.020 01.0  0.00231   +0.08712   +0.09009     +3.409091 
 690   94   96  4   0  0 0.020 01.0  0.00347   -0.25996   -0.26939     +3.627481 
 691   80   97  4   0  0 0.020 01.0  0.00379   +0.30846   +0.29851     -3.225702 
 692   80   98  4   0  0 0.020 01.0  0.00337   +0.24593   +0.25178     +2.378726 
 693   80   99  4   0  0 0.020 01.0  0.00339   +0.24906   +0.25468     +2.256484 
 694   92  100  4   0  0 0.020 01.0  0.00272   -0.14796   -0.14000     -5.379832 
 695   94  100  4   0  0 0.020 01.0  0.00327   -0.22973   -0.22101     -3.795760 
 696   95   96  4   0  0 0.020 01.0  0.00383   -0.31428   -0.30893     -1.702304 
 697   96   97  4   0  0 0.020 01.0  0.00359   -0.27817   -0.26831     -3.544595 
 698   98  100  4   0  0 0.020 01.0  0.00312   +0.20855   +0.20161     -3.327739 
 699   99  100  4   0  0 0.020 01.0  0.00262   +0.13245   +0.13509     +1.993205 
 700  100  101  4   0  0 0.020 01.0  0.00287   +0.17118   +0.16911     -1.209253 
 701   92  102  4   0  0 0.020 01.0  0.00252   -0.11837   -0.11778     -0.498437 
 702  101  102  4   0  0 0.020 01.0  0.00253   +0.11960   +0.12624     +5.551839 
 703  100  103  4   0  0 0.020 01.0  0.00194   -0.03069   -0.02611    -14.923428 
 704  100  104  4   0  0 0.020 01.0  0.00219   +0.06875   +0.06513     -5.265455 
 705  103  104  4   0  0 0.020 01.0  0.00221   +0.07225   +0.06677     -7.584775 
 706  103  105  4   0  0 0.020 01.0  0.00217   +0.06536   +0.06166     -5.660955 
 707  100  106  4   0  0 0.020 01.0  0.00215   +0.06170   +0.06403     +3.776337 
 708  104  105  4   0  0 0.020 01.0  0.00183   +0.01482   +0.01408     -4.993252 
 709  105  106  4   0  0 0.020 01.0  0.00200   +0.04017   +0.04000     -0.423201 
 710  105  107  4   0  0 0.020 01.0  0.00236   +0.09379   +0.09691     +3.326581 
 711  105  108  4   0  0 0.020 01.0  0.00191   -0.02645   -0.02854     +7.901701 
 712  106  107  4   0  0 0.020 01.0  0.00227   +0.07973   +0.08430     +5.731845 
 713  108  109  4   0  0 0.020 01.0  0.00183   -0.01463   -0.01112    -23.991798 
 714  103  110  4   0  0 0.020 01.0  0.00229   +0.08321   +0.08051     -3.244802 
 715  109  110  4   0  0 0.020 01.0  0.00188   -0.02164   -0.01811    -16.312384 
 716  110  111  4   0  0 0.020 01.0  0.00240   +0.09942   +0.09260     -6.859787 
 717  110  112  4   0  0 0.020 01.0  0.00278   -0.15671   -0.15109     -3.586242 
 718   17  113  4   0  0 0.020 01.0  0.00278   -0.15699   -0.15717     +0.114657 
 719   32  113  4   0  0 0.020 01.0  0.00268   -0.14252   -0.14891     +4.483581 
 720   32  114  4   0  0 0.020 01.0  0.00200   +0.04022   +0.04117     +2.362009 
 721   27  115  4   0  0 0.020 01.0  0.00191   -0.02591   -0.02989    +15.360865 
 722  114  115  4   0  0 0.020 01.0  0.00201   +0.04111   +0.04616    +12.284116 
 723   68  116  4   0  0 0.020 01.0  0.02550   -3.56475   -3.53002     -0.974262 
 724   12  117  4   0  0 0.020 01.0  0.00176   +0.00413   +0.00039    -90.556901 
 725   75  118  4   0  0 0.020 01.0  0.00388   +0.32271   +0.31590     -2.110254 
 726   76  118  4   0  0 0.020 01.0  0.00341   -0.25125   -0.25141     +0.063682 
 727    2    1  1   0  0 0.020 01.0  0.00313   +0.20889   +0.20499     -1.867011 
 728    3    1  1   0  0 0.020 01.0  0.00195   +0.03276   +0.03467     +5.830281 
 729    5    4  1   0  0 0.020 01.0  0.00222   -0.07361   -0.07893     +7.227279 
 730    5    3  1   0  0 0.020 01.0  0.00188   -0.02215   -0.01911    -13.724605 
 731    6    5  1   0  0 0.020 01.0  0.00328   +0.23202   +0.22798     -1.741229 
 732    7    6  1   0  0 0.020 01.0  0.00491   +0.47709   +0.46711     -2.091848 
 733    9    8  1   0  0 0.020 01.0  0.01500   +1.99061   +1.96869     -1.101170 
 734    5    8  1   0  0 0.020 01.0  0.00517   +0.51477   +0.52935     +2.832333 
 735   10    9  1   0  0 0.020 01.0  0.01507   +2.00000   +1.97325     -1.337500 
 736   11    4  1   0  0 0.020 01.0  0.00293   +0.17988   +0.18701     +3.963754 
 737   11    5  1   0  0 0.020 01.0  0.00300   +0.18964   +0.18355     -3.211348 
 738   12   11  1   0  0 0.020 01.0  0.01099   +1.38852   +1.38662     -0.136836 
 739   12    2  1   0  0 0.020 01.0  0.00377   +0.30470   +0.31458     +3.242534 
 740   12    3  1   0  0 0.020 01.0  0.00334   +0.24137   +0.23407     -3.024402 
 741   12    7  1   0  0 0.020 01.0  0.00553   +0.56893   +0.57838     +1.661013 
 742   13   11  1   0  0 0.020 01.0  0.00618   -0.66767   -0.66158     -0.912127 
 743   14   12  1   0  0 0.020 01.0  0.00710   -0.80455   -0.79471     -1.223044 
 744   15   13  1   0  0 0.020 01.0  0.00498   -0.48708   -0.49677     +1.989406 
 745   15   14  1   0  0 0.020 01.0  0.00643   -0.70449   -0.70956     +0.719670 
 746   16   12  1   0  0 0.020 01.0  0.00673   -0.74937   -0.74096     -1.122276 
 747   17   15  1   0  0 0.020 01.0  0.00641   +0.70185   +0.69851     -0.475885 
 748   17   16  1   0  0 0.020 01.0  0.00581   -0.61195   -0.62082     +1.449465 
 749   18   17  1   0  0 0.020 01.0  0.00645   -0.70716   -0.69237     -2.091464 
 750   19   18  1   0  0 0.020 01.0  0.00455   -0.42302   -0.41769     -1.259988 
 751   20   19  1   0  0 0.020 01.0  0.00272   -0.14748   -0.14454     -1.993491 
 752   19   15  1   0  0 0.020 01.0  0.00601   -0.64119   -0.65810     +2.637284 
 753   21   20  1   0  0 0.020 01.0  0.00215   -0.06233   -0.06044     -3.032248 
 754   22   21  1   0  0 0.020 01.0  0.00176   +0.00380   -0.00089   -123.421053 
 755   23   22  1   0  0 0.020 01.0  0.00207   +0.05105   +0.05401     +5.798237 
 756   24   23  1   0  0 0.020 01.0  0.02199   -3.03896   -2.97503     -2.103680 
 757   25   23  1   0  0 0.020 01.0  0.02027   +2.78009   +2.80473     +0.886302 
 758   25   26  1   0  0 0.020 01.0  0.02265   -3.13764   -3.10435     -1.060989 
 759   27   25  1   0  0 0.020 01.0  0.00632   -0.68798   -0.68497     -0.437513 
 760   28   27  1   0  0 0.020 01.0  0.00262   +0.13319   +0.14025     +5.300698 
 761   29   28  1   0  0 0.020 01.0  0.00316   +0.21443   +0.20674     -3.586252 
 762   17   30  1   0  0 0.020 01.0  0.00528   -0.53122   -0.51808     -2.473551 
 763   30    8  1   0  0 0.020 01.0  0.01634   -2.19100   -2.19199     +0.045185 
 764   30   26  1   0  0 0.020 01.0  0.01807   -2.44976   -2.46785     +0.738440 
 765   31   17  1   0  0 0.020 01.0  0.00434   +0.39085   +0.40018     +2.387105 
 766   31   29  1   0  0 0.020 01.0  0.00392   +0.32870   +0.31754     -3.395193 
 767   32   23  1   0  0 0.020 01.0  0.00582   +0.61344   +0.60348     -1.623631 
 768   32   31  1   0  0 0.020 01.0  0.00573   -0.59950   -0.60003     +0.088407 
 769   32   27  1   0  0 0.020 01.0  0.00334   -0.24075   -0.23277     -3.314642 
 770   33   15  1   0  0 0.020 01.0  0.00699   -0.78819   -0.77883     -1.187531 
 771   34   19  1   0  0 0.020 01.0  0.00615   -0.66175   -0.64812     -2.059690 
 772   36   35  1   0  0 0.020 01.0  0.00204   +0.04548   +0.04434     -2.506596 
 773   37   35  1   0  0 0.020 01.0  0.00247   +0.10974   +0.10374     -5.467469 
 774   37   33  1   0  0 0.020 01.0  0.00611   -0.65620   -0.67344     +2.627248 
 775   36   34  1   0  0 0.020 01.0  0.00301   -0.19148   -0.19123     -0.130562 
 776   37   34  1   0  0 0.020 01.0  0.00175   +0.00230   +0.00230     +0.000000 
 777   37   38  1   0  0 0.020 01.0  0.00852   -1.01862   -1.00393     -1.442147 
 778   39   37  1   0  0 0.020 01.0  0.00702   -0.79330   -0.77997     -1.680323 
 779   40   37  1   0  0 0.020 01.0  0.00648   -0.71241   -0.70345     -1.257703 
 780   38   30  1   0  0 0.020 01.0  0.02856   -4.02461   -3.97816     -1.154149 
 781   40   39  1   0  0 0.020 01.0  0.00611   -0.65704   -0.66318     +0.934494 
 782   41   40  1   0  0 0.020 01.0  0.00485   -0.46710   -0.46455     -0.545922 
 783   42   40  1   0  0 0.020 01.0  0.00397   -0.33591   -0.32862     -2.170224 
 784   42   41  1   0  0 0.020 01.0  0.00365   -0.28790   -0.29530     +2.570337 
 785   44   43  1   0  0 0.020 01.0  0.00245   -0.10681   -0.10541     -1.310739 
 786   43   34  1   0  0 0.020 01.0  0.00302   -0.19304   -0.18494     -4.196022 
 787   45   44  1   0  0 0.020 01.0  0.00194   -0.03179   -0.03253     +2.327776 
 788   46   45  1   0  0 0.020 01.0  0.00747   +0.85987   +0.84917     -1.244374 
 789   47   46  1   0  0 0.020 01.0  0.01404   -1.84534   -1.80878     -1.981207 
 790   48   46  1   0  0 0.020 01.0  0.00804   -0.94564   -0.96115     +1.640159 
 791   49   47  1   0  0 0.020 01.0  0.00422   +0.37346   +0.38594     +3.341723 
 792   49   42  1   0  0 0.020 01.0  0.00221   +0.07129   +0.07423     +4.124001 
 793   49   42  1   0  0 0.020 01.0  0.00221   +0.07129   +0.07168     +0.547061 
 794   49   45  1   0  0 0.020 01.0  0.00561   -0.58142   -0.58881     +1.271026 
 795   49   48  1   0  0 0.020 01.0  0.00731   -0.83690   -0.85333     +1.963198 
 796   50   49  1   0  0 0.020 01.0  0.00355   -0.27237   -0.28020     +2.874766 
 797   51   49  1   0  0 0.020 01.0  0.00393   -0.32983   -0.32401     -1.764545 
 798   52   51  1   0  0 0.020 01.0  0.00265   -0.13677   -0.13928     +1.835198 
 799   53   52  1   0  0 0.020 01.0  0.00208   -0.05142   -0.05303     +3.131077 
 800   54   53  1   0  0 0.020 01.0  0.00211   +0.05675   +0.05560     -2.026432 
 801   54   49  1   0  0 0.020 01.0  0.00293   -0.18016   -0.17429     -3.258215 
 802   54   49  1   0  0 0.020 01.0  0.00296   -0.18435   -0.18224     -1.144562 
 803   55   54  1   0  0 0.020 01.0  0.00218   -0.06695   -0.07125     +6.422704 
 804   56   54  1   0  0 0.020 01.0  0.00331   -0.23697   -0.24512     +3.439254 
 805   56   55  1   0  0 0.020 01.0  0.00277   +0.15562   +0.15138     -2.724586 
 806   57   56  1   0  0 0.020 01.0  0.00262   +0.13355   +0.12710     -4.829652 
 807   57   50  1   0  0 0.020 01.0  0.00300   -0.18955   -0.19536     +3.065154 
 808   58   56  1   0  0 0.020 01.0  0.00211   +0.05590   +0.05190     -7.155635 
 809   58   51  1   0  0 0.020 01.0  0.00248   -0.11190   -0.11493     +2.707775 
 810   59   54  1   0  0 0.020 01.0  0.00206   +0.04853   +0.05011     +3.255718 
 811   59   56  1   0  0 0.020 01.0  0.00215   +0.06240   +0.06580     +5.448718 
 812   59   56  1   0  0 0.020 01.0  0.00217   +0.06600   +0.06616     +0.242424 
 813   59   55  1   0  0 0.020 01.0  0.00223   +0.07453   +0.07700     +3.314102 
 814   60   59  1   0  0 0.020 01.0  0.00225   +0.07790   +0.07531     -3.324775 
 815   61   59  1   0  0 0.020 01.0  0.00247   +0.11055   +0.10747     -2.786070 
 816   61   60  1   0  0 0.020 01.0  0.00438   +0.39656   +0.39350     -0.771636 
 817   62   60  1   0  0 0.020 01.0  0.00206   +0.04884   +0.04645     -4.893530 
 818   62   61  1   0  0 0.020 01.0  0.00219   -0.06902   -0.07017     +1.666184 
 819   59   63  1   0  0 0.020 01.0  0.00296   +0.18427   +0.18339     -0.477560 
 820   64   63  1   0  0 0.020 01.0  0.00296   -0.18350   -0.18826     +2.594005 
 821   61   64  1   0  0 0.020 01.0  0.00856   +1.02374   +1.04522     +2.098189 
 822   65   38  1   0  0 0.020 01.0  0.02116   -2.91356   -2.87283     -1.397946 
 823   65   64  1   0  0 0.020 01.0  0.00975   -1.20240   -1.17598     -2.197272 
 824   66   49  1   0  0 0.020 01.0  0.00293   +0.17893   +0.18472     +3.235902 
 825   66   49  1   0  0 0.020 01.0  0.00293   +0.17893   +0.17429     -2.593193 
 826   66   62  1   0  0 0.020 01.0  0.00310   +0.20475   +0.20666     +0.932845 
 827   67   62  1   0  0 0.020 01.0  0.00268   +0.14218   +0.14283     +0.457167 
 828   66   65  1   0  0 0.020 01.0  0.02105   +2.89777   +2.93306     +1.217833 
 829   67   66  1   0  0 0.020 01.0  0.00356   -0.27418   -0.26613     -2.936027 
 830   68   65  1   0  0 0.020 01.0  0.07346  -10.75826  -10.81652     +0.541537 
 831   69   47  1   0  0 0.020 01.0  0.01297   -1.68511   -1.66047     -1.462219 
 832   69   49  1   0  0 0.020 01.0  0.01214   -1.56167   -1.54635     -0.981001 
 833   69   68  1   0  0 0.020 01.0  0.07097  -10.38574  -10.30202     -0.806105 
 834   70   69  1   0  0 0.020 01.0  0.01223   +1.57469   +1.55537     -1.226908 
 835   70   24  1   0  0 0.020 01.0  0.01086   -1.36921   -1.39296     +1.734577 
 836   71   70  1   0  0 0.020 01.0  0.00945   +1.15807   +1.14645     -1.003394 
 837   72   24  1   0  0 0.020 01.0  0.01119   -1.41795   -1.44300     +1.766635 
 838   72   71  1   0  0 0.020 01.0  0.01039   +1.29795   +1.29078     -0.552410 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.05405     -9.916667 
 840   74   70  1   0  0 0.020 01.0  0.00386   -0.31965   -0.32599     +1.983419 
 841   75   70  1   0  0 0.020 01.0  0.00374   -0.30110   -0.30598     +1.620724 
 842   75   69  1   0  0 0.020 01.0  0.00947   +1.16055   +1.17337     +1.104649 
 843   75   74  1   0  0 0.020 01.0  0.00174   +0.00053   -0.00317   -698.113208 
 844   77   76  1   0  0 0.020 01.0  0.00713   +0.80972   +0.82450     +1.825322 
 845   77   69  1   0  0 0.020 01.0  0.02312   +3.20830   +3.24508     +1.146402 
 846   77   75  1   0  0 0.020 01.0  0.00722   +0.82353   +0.83699     +1.634427 
 847   78   77  1   0  0 0.020 01.0  0.00556   +0.57376   +0.58709     +2.323271 
 848   79   78  1   0  0 0.020 01.0  0.00782   +0.91226   +0.93036     +1.984083 
 849   80   77  1   0  0 0.020 01.0  0.01628   +2.18143   +2.13413     -2.168302 
 850   80   77  1   0  0 0.020 01.0  0.00856   +1.02387   +1.02674     +0.280309 
 851   80   79  1   0  0 0.020 01.0  0.00916   +1.11345   +1.12875     +1.374108 
 852   81   68  1   0  0 0.020 01.0  0.01158   +1.47681   +1.44758     -1.979266 
 853   80   81  1   0  0 0.020 01.0  0.01158   +1.47681   +1.45890     -1.212749 
 854   82   77  1   0  0 0.020 01.0  0.01195   +1.53246   +1.52926     -0.208815 
 855   83   82  1   0  0 0.020 01.0  0.01035   +1.29234   +1.29018     -0.167139 
 856   84   83  1   0  0 0.020 01.0  0.00551   +0.56685   +0.57972     +2.270442 
 857   85   83  1   0  0 0.020 01.0  0.00759   +0.87840   +0.86790     -1.195355 
 858   85   84  1   0  0 0.020 01.0  0.00595   +0.63228   +0.61889     -2.117733 
 859   86   85  1   0  0 0.020 01.0  0.00213   -0.05916   -0.06252     +5.679513 
 860   87   86  1   0  0 0.020 01.0  0.00200   +0.04000   +0.03708     -7.300000 
 861   88   85  1   0  0 0.020 01.0  0.00706   +0.79851   +0.78071     -2.229152 
 862   89   85  1   0  0 0.020 01.0  0.00785   +0.91768   +0.92569     +0.872853 
 863   89   88  1   0  0 0.020 01.0  0.00866   +1.03939   +1.04068     +0.124111 
 864   90   89  1   0  0 0.020 01.0  0.00479   -0.45915   -0.45386     -1.152129 
 865   90   89  1   0  0 0.020 01.0  0.00757   -0.87582   -0.87620     +0.043388 
 866   91   90  1   0  0 0.020 01.0  0.00252   -0.11759   -0.12088     +2.797857 
 867   92   89  1   0  0 0.020 01.0  0.01538   -2.04745   -2.04523     -0.108428 
 868   92   89  1   0  0 0.020 01.0  0.00600   -0.64018   -0.62489     -2.388391 
 869   92   91  1   0  0 0.020 01.0  0.00185   -0.01680   -0.01400    -16.666667 
 870   93   92  1   0  0 0.020 01.0  0.00702   -0.79349   -0.79362     +0.016383 
 871   94   92  1   0  0 0.020 01.0  0.00676   -0.75432   -0.73840     -2.110510 
 872   94   93  1   0  0 0.020 01.0  0.00656   -0.72379   -0.70739     -2.265851 
 873   95   94  1   0  0 0.020 01.0  0.00744   -0.85544   -0.85745     +0.234967 
 874   96   80  1   0  0 0.020 01.0  0.00423   +0.37468   +0.37027     -1.177004 
 875   96   82  1   0  0 0.020 01.0  0.00520   +0.52029   +0.51520     -0.978301 
 876   96   94  1   0  0 0.020 01.0  0.00730   -0.83448   -0.84514     +1.277442 
 877   97   80  1   0  0 0.020 01.0  0.00397   +0.33569   +0.32937     -1.882689 
 878   98   80  1   0  0 0.020 01.0  0.00498   +0.48711   +0.48292     -0.860175 
 879   99   80  1   0  0 0.020 01.0  0.00486   +0.46902   +0.46270     -1.347491 
 880  100   92  1   0  0 0.020 01.0  0.00413   -0.35988   -0.34784     -3.345560 
 881  100   94  1   0  0 0.020 01.0  0.00432   +0.38779   +0.38759     -0.051574 
 882   96   95  1   0  0 0.020 01.0  0.00606   -0.64930   -0.64236     -1.068843 
 883   97   96  1   0  0 0.020 01.0  0.00444   -0.40569   -0.41489     +2.267741 
 884  100   98  1   0  0 0.020 01.0  0.00617   +0.66498   +0.66288     -0.315799 
 885  100   99  1   0  0 0.020 01.0  0.00776   +0.90333   +0.88753     -1.749084 
 886  101  100  1   0  0 0.020 01.0  0.00373   +0.29945   +0.29725     -0.734680 
 887  102   92  1   0  0 0.020 01.0  0.00460   -0.42986   -0.42719     -0.621132 
 888  102  101  1   0  0 0.020 01.0  0.00445   +0.40686   +0.41605     +2.258762 
 889  103  100  1   0  0 0.020 01.0  0.00487   -0.47011   -0.45817     -2.539831 
 890  104  100  1   0  0 0.020 01.0  0.00350   -0.26504   -0.27251     +2.818442 
 891  104  103  1   0  0 0.020 01.0  0.00299   -0.18897   -0.18789     -0.571519 
 892  105  103  1   0  0 0.020 01.0  0.00339   -0.24785   -0.25012     +0.915877 
 893  106  100  1   0  0 0.020 01.0  0.00372   -0.29786   -0.30227     +1.480561 
 894  105  104  1   0  0 0.020 01.0  0.00356   -0.27424   -0.26891     -1.943553 
 895  106  105  1   0  0 0.020 01.0  0.00221   -0.07158   -0.06528     -8.801341 
 896  107  105  1   0  0 0.020 01.0  0.00298   -0.18668   -0.18924     +1.371331 
 897  108  105  1   0  0 0.020 01.0  0.00250   -0.11464   -0.11456     -0.069784 
 898  107  106  1   0  0 0.020 01.0  0.00283   -0.16532   -0.16029     -3.042584 
 899  109  108  1   0  0 0.020 01.0  0.00244   -0.10552   -0.10277     -2.606141 
 900  110  103  1   0  0 0.020 01.0  0.00383   -0.31518   -0.32065     +1.735516 
 901  110  109  1   0  0 0.020 01.0  0.00218   -0.06738   -0.06573     -2.448798 
 902  111  110  1   0  0 0.020 01.0  0.00413   +0.36000   +0.35470     -1.472222 
 903  112  110  1   0  0 0.020 01.0  0.00539   -0.54800   -0.55993     +2.177007 
 904  113   17  1   0  0 0.020 01.0  0.00210   -0.05551   -0.05223     -5.908845 
 905  113   32  1   0  0 0.020 01.0  0.00176   -0.00449   -0.00300    -33.184855 
 906  114   32  1   0  0 0.020 01.0  0.00210   +0.05567   +0.05588     +0.377223 
 907  115   27  1   0  0 0.020 01.0  0.00304   -0.19670   -0.19310     -1.830198 
 908  115  114  1   0  0 0.020 01.0  0.00236   +0.09370   +0.09289     -0.864461 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.86721     +1.478804 
 910  117   12  1   0  0 0.020 01.0  0.00236   -0.09400   -0.08757     -6.840426 
 911  118   75  1   0  0 0.020 01.0  0.00374   +0.30091   +0.29017     -3.569174 
 912  118   76  1   0  0 0.020 01.0  0.00477   -0.45591   -0.45383     -0.456230 
 913    2    1  4   0  0 0.020 01.0  0.00183   +0.01405   +0.01948    +38.647687 
 914    3    1  4   0  0 0.020 01.0  0.00262   +0.13356   +0.12833     -3.915843 
 915    5    4  4   0  0 0.020 01.0  0.00316   +0.21375   +0.21385     +0.046784 
 916    5    3  4   0  0 0.020 01.0  0.00268   +0.14254   +0.14108     -1.024274 
 917    6    5  4   0  0 0.020 01.0  0.00328   -0.23168   -0.22306     -3.720649 
 918    7    6  4   0  0 0.020 01.0  0.00208   -0.05223   -0.05234     +0.210607 
 919    9    8  4   0  0 0.020 01.0  0.00479   +0.45834   +0.46416     +1.269800 
 920    5    8  4   0  0 0.020 01.0  0.00942   -1.15235   -1.16005     +0.668200 
 921   10    9  4   0  0 0.020 01.0  0.00694   -0.78066   -0.78691     +0.800605 
 922   11    4  4   0  0 0.020 01.0  0.00280   -0.16022   -0.15288     -4.581201 
 923   11    5  4   0  0 0.020 01.0  0.00297   -0.18562   -0.18162     -2.154940 
 924   12   11  4   0  0 0.020 01.0  0.00325   -0.22715   -0.22074     -2.821924 
 925   12    2  4   0  0 0.020 01.0  0.00204   +0.04660   +0.04646     -0.300429 
 926   12    3  4   0  0 0.020 01.0  0.00185   -0.01747   -0.01672     -4.293074 
 927   12    7  4   0  0 0.020 01.0  0.00200   -0.04068   -0.03792     -6.784661 
 928   13   11  4   0  0 0.020 01.0  0.00200   +0.03960   +0.04160     +5.050505 
 929   14   12  4   0  0 0.020 01.0  0.00249   +0.11359   +0.10984     -3.301347 
 930   15   13  4   0  0 0.020 01.0  0.00255   +0.12276   +0.11970     -2.492669 
 931   15   14  4   0  0 0.020 01.0  0.00295   +0.18232   +0.18197     -0.191970 
 932   16   12  4   0  0 0.020 01.0  0.00245   +0.10777   +0.11451     +6.254060 
 933   17   15  4   0  0 0.020 01.0  0.00308   +0.20189   +0.20460     +1.342315 
 934   17   16  4   0  0 0.020 01.0  0.00298   +0.18636   +0.18958     +1.727839 
 935   18   17  4   0  0 0.020 01.0  0.00258   -0.12715   -0.12030     -5.387338 
 936   19   18  4   0  0 0.020 01.0  0.00185   -0.01738   -0.01186    -31.760644 
 937   20   19  4   0  0 0.020 01.0  0.00211   +0.05624   +0.05520     -1.849218 
 938   19   15  4   0  0 0.020 01.0  0.00262   +0.13302   +0.13719     +3.134867 
 939   21   20  4   0  0 0.020 01.0  0.00207   +0.05043   +0.04977     -1.308745 
 940   22   21  4   0  0 0.020 01.0  0.00217   +0.06542   +0.06769     +3.469887 
 941   23   22  4   0  0 0.020 01.0  0.00207   +0.05003   +0.04500    -10.053968 
 942   24   23  4   0  0 0.020 01.0  0.00838   +0.99640   +1.00572     +0.935367 
 943   25   23  4   0  0 0.020 01.0  0.00436   +0.39403   +0.38839     -1.431363 
 944   25   26  4   0  0 0.020 01.0  0.00194   -0.03055   -0.03364    +10.114566 
 945   27   25  4   0  0 0.020 01.0  0.00443   -0.40396   -0.41036     +1.584315 
 946   28   27  4   0  0 0.020 01.0  0.00224   -0.07647   -0.07015     -8.264679 
 947   29   28  4   0  0 0.020 01.0  0.00214   -0.06071   -0.05704     -6.045133 
 948   17   30  4   0  0 0.020 01.0  0.00599   -0.63890   -0.63149     -1.159806 
 949   30    8  4   0  0 0.020 01.0  0.00666   -0.73855   -0.71929     -2.607813 
 950   30   26  4   0  0 0.020 01.0  0.00445   -0.40714   -0.40204     -1.252640 
 951   31   17  4   0  0 0.020 01.0  0.00343   -0.25483   -0.26092     +2.389829 
 952   31   29  4   0  0 0.020 01.0  0.00204   -0.04557   -0.04540     -0.373052 
 953   32   23  4   0  0 0.020 01.0  0.00458   -0.42727   -0.42805     +0.182554 
 954   32   31  4   0  0 0.020 01.0  0.00312   +0.20797   +0.20739     -0.278886 
 955   32   27  4   0  0 0.020 01.0  0.00222   +0.07360   +0.07958     +8.125000 
 956   33   15  4   0  0 0.020 01.0  0.00343   +0.25507   +0.25700     +0.756655 
 957   34   19  4   0  0 0.020 01.0  0.00383   +0.31465   +0.30685     -2.478945 
 958   36   35  4   0  0 0.020 01.0  0.00203   -0.04514   -0.03945    -12.605228 
 959   37   35  4   0  0 0.020 01.0  0.00222   +0.07281   +0.07420     +1.909078 
 960   37   33  4   0  0 0.020 01.0  0.00403   +0.34429   +0.35094     +1.931511 
 961   36   34  4   0  0 0.020 01.0  0.00231   -0.08639   -0.08522     -1.354323 
 962   37   34  4   0  0 0.020 01.0  0.00279   +0.15824   +0.16148     +2.047523 
 963   37   38  4   0  0 0.020 01.0  0.00571   -0.59725   -0.58600     -1.883633 
 964   39   37  4   0  0 0.020 01.0  0.00260   +0.13021   +0.12583     -3.363797 
 965   40   37  4   0  0 0.020 01.0  0.00304   +0.19680   +0.19223     -2.322154 
 966   38   30  4   0  0 0.020 01.0  0.00254   +0.12127   +0.12269     +1.170941 
 967   40   39  4   0  0 0.020 01.0  0.00305   +0.19807   +0.19200     -3.064573 
 968   41   40  4   0  0 0.020 01.0  0.00275   +0.15288   +0.15557     +1.759550 
 969   42   40  4   0  0 0.020 01.0  0.00290   +0.17503   +0.17906     +2.302462 
 970   42   41  4   0  0 0.020 01.0  0.00296   +0.18413   +0.17777     -3.454081 
 971   44   43  4   0  0 0.020 01.0  0.00217   +0.06523   +0.06420     -1.579028 
 972   43   34  4   0  0 0.020 01.0  0.00232   +0.08818   +0.08419     -4.524836 
 973   45   44  4   0  0 0.020 01.0  0.00188   -0.02153   -0.02399    +11.425917 
 974   46   45  4   0  0 0.020 01.0  0.00333   -0.23912   -0.23542     -1.547340 
 975   47   46  4   0  0 0.020 01.0  0.00620   +0.67015   +0.67992     +1.457883 
 976   48   46  4   0  0 0.020 01.0  0.00490   +0.47487   +0.47061     -0.897088 
 977   49   47  4   0  0 0.020 01.0  0.00509   +0.50361   +0.50659     +0.591728 
 978   49   42  4   0  0 0.020 01.0  0.00217   +0.06632   +0.06204     -6.453559 
 979   49   42  4   0  0 0.020 01.0  0.00217   +0.06632   +0.06304     -4.945718 
 980   49   45  4   0  0 0.020 01.0  0.00391   +0.32677   +0.31627     -3.213269 
 981   49   48  4   0  0 0.020 01.0  0.00439   +0.39898   +0.39019     -2.203118 
 982   50   49  4   0  0 0.020 01.0  0.00277   -0.15493   -0.15004     -3.156264 
 983   51   49  4   0  0 0.020 01.0  0.00310   -0.20519   -0.21333     +3.967055 
 984   52   51  4   0  0 0.020 01.0  0.00225   -0.07701   -0.08248     +7.102974 
 985   53   52  4   0  0 0.020 01.0  0.00234   -0.09060   -0.09152     +1.015453 
 986   54   53  4   0  0 0.020 01.0  0.00217   -0.06623   -0.07260     +9.617998 
 987   54   49  4   0  0 0.020 01.0  0.00318   -0.21681   -0.22307     +2.887321 
 988   54   49  4   0  0 0.020 01.0  0.00310   -0.20533   -0.19637     -4.363707 
 989   55   54  4   0  0 0.020 01.0  0.00183   +0.01492   +0.01540     +3.217158 
 990   56   54  4   0  0 0.020 01.0  0.00369   +0.29377   +0.30297     +3.131702 
 991   56   55  4   0  0 0.020 01.0  0.00210   +0.05535   +0.06133    +10.803975 
 992   57   56  4   0  0 0.020 01.0  0.00271   +0.14664   +0.14050     -4.187125 
 993   57   50  4   0  0 0.020 01.0  0.00280   -0.16064   -0.16896     +5.179283 
 994   58   56  4   0  0 0.020 01.0  0.00242   +0.10325   +0.09619     -6.837772 
 995   58   51  4   0  0 0.020 01.0  0.00251   -0.11725   -0.11011     -6.089552 
 996   59   54  4   0  0 0.020 01.0  0.00233   +0.08928   +0.08732     -2.195341 
 997   59   56  4   0  0 0.020 01.0  0.00214   +0.06082   +0.06011     -1.167379 
 998   59   56  4   0  0 0.020 01.0  0.00217   +0.06623   +0.06534     -1.343802 
 999   59   55  4   0  0 0.020 01.0  0.00234   +0.09077   +0.08663     -4.560978 
1000   60   59  4   0  0 0.020 01.0  0.00193   +0.02901   +0.02867     -1.172010 
1001   61   59  4   0  0 0.020 01.0  0.00189   +0.02374   +0.02591     +9.140691 
1002   61   60  4   0  0 0.020 01.0  0.00198   -0.03762   -0.03826     +1.701223 
1003   62   60  4   0  0 0.020 01.0  0.00209   +0.05415   +0.05312     -1.902124 
1004   62   61  4   0  0 0.020 01.0  0.00241   +0.10145   +0.09755     -3.844258 
1005   59   63  4   0  0 0.020 01.0  0.00643   -0.70531   -0.69139     -1.973600 
1006   64   63  4   0  0 0.020 01.0  0.00526   +0.52863   +0.54251     +2.625655 
1007   61   64  4   0  0 0.020 01.0  0.00280   -0.15983   -0.16291     +1.927047 
1008   65   38  4   0  0 0.020 01.0  0.00705   +0.79681   +0.81670     +2.496204 
1009   65   64  4   0  0 0.020 01.0  0.00439   +0.39812   +0.40834     +2.567065 
1010   66   49  4   0  0 0.020 01.0  0.00332   +0.23764   +0.24405     +2.697357 
1011   66   49  4   0  0 0.020 01.0  0.00332   +0.23764   +0.24052     +1.211917 
1012   66   62  4   0  0 0.020 01.0  0.00289   +0.17390   +0.17971     +3.341001 
1013   67   62  4   0  0 0.020 01.0  0.00292   +0.17847   +0.17053     -4.448927 
1014   66   65  4   0  0 0.020 01.0  0.00419   -0.36922   -0.36692     -0.622935 
1015   67   66  4   0  0 0.020 01.0  0.00314   -0.21147   -0.20218     -4.393058 
1016   68   65  4   0  0 0.020 01.0  0.00932   +1.13751   +1.12389     -1.197352 
1017   69   47  4   0  0 0.020 01.0  0.01045   +1.30763   +1.28293     -1.888914 
1018   69   49  4   0  0 0.020 01.0  0.00887   +1.07041   +1.05672     -1.278949 
1019   69   68  4   0  0 0.020 01.0  0.00954   +1.17069   +1.16056     -0.865302 
1020   70   69  4   0  0 0.020 01.0  0.00601   -0.64126   -0.63917     -0.325921 
1021   70   24  4   0  0 0.020 01.0  0.00424   +0.37553   +0.37035     -1.379384 
1022   71   70  4   0  0 0.020 01.0  0.00363   -0.28438   -0.27983     -1.599972 
1023   72   24  4   0  0 0.020 01.0  0.00519   +0.51900   +0.51700     -0.385356 
1024   72   71  4   0  0 0.020 01.0  0.00300   -0.19040   -0.18416     -3.277311 
1025   73   71  4   0  0 0.020 01.0  0.00290   +0.17449   +0.17012     -2.504442 
1026   74   70  4   0  0 0.020 01.0  0.00207   +0.05070   +0.05469     +7.869822 
1027   75   70  4   0  0 0.020 01.0  0.00227   +0.08025   +0.08468     +5.520249 
1028   75   69  4   0  0 0.020 01.0  0.00668   -0.74240   -0.75222     +1.322737 
1029   75   74  4   0  0 0.020 01.0  0.00249   +0.11335   +0.11684     +3.078959 
1030   77   76  4   0  0 0.020 01.0  0.00213   +0.05872   +0.06081     +3.559264 
1031   77   69  4   0  0 0.020 01.0  0.00666   -0.73963   -0.72819     -1.546719 
1032   77   75  4   0  0 0.020 01.0  0.00232   -0.08861   -0.08507     -3.995034 
1033   78   77  4   0  0 0.020 01.0  0.00177   -0.00501   +0.00026   -105.189621 
1034   79   78  4   0  0 0.020 01.0  0.00260   +0.13044   +0.13467     +3.242870 
1035   80   77  4   0  0 0.020 01.0  0.00205   +0.04693   +0.05162     +9.993608 
1036   80   77  4   0  0 0.020 01.0  0.00232   +0.08764   +0.08556     -2.373346 
1037   80   79  4   0  0 0.020 01.0  0.00264   +0.13631   +0.14122     +3.602083 
1038   81   68  4   0  0 0.020 01.0  0.00555   -0.57233   -0.55667     -2.736184 
1039   80   81  4   0  0 0.020 01.0  0.00500   -0.48953   -0.49741     +1.609707 
1040   82   77  4   0  0 0.020 01.0  0.00540   -0.55034   -0.55285     +0.456082 
1041   83   82  4   0  0 0.020 01.0  0.00508   -0.50204   -0.48690     -3.015696 
1042   84   83  4   0  0 0.020 01.0  0.00346   -0.25946   -0.25714     -0.894165 
1043   85   83  4   0  0 0.020 01.0  0.00296   -0.18352   -0.19207     +4.658893 
1044   85   84  4   0  0 0.020 01.0  0.00313   -0.21016   -0.20154     -4.101637 
1045   86   85  4   0  0 0.020 01.0  0.00199   +0.03844   +0.03312    -13.839750 
1046   87   86  4   0  0 0.020 01.0  0.00201   +0.04139   +0.04704    +13.650640 
1047   88   85  4   0  0 0.020 01.0  0.00269   -0.14414   -0.14550     +0.943527 
1048   89   85  4   0  0 0.020 01.0  0.00192   -0.02757   -0.02353    -14.653609 
1049   89   88  4   0  0 0.020 01.0  0.00200   -0.04027   -0.03562    -11.547057 
1050   90   89  4   0  0 0.020 01.0  0.00185   +0.01721   +0.01701     -1.162115 
1051   90   89  4   0  0 0.020 01.0  0.00173   -0.00015   -0.00441  +2840.000000 
1052   91   90  4   0  0 0.020 01.0  0.00195   -0.03263   -0.03273     +0.306466 
1053   92   89  4   0  0 0.020 01.0  0.00398   +0.33749   +0.34053     +0.900767 
1054   92   89  4   0  0 0.020 01.0  0.00258   +0.12684   +0.12847     +1.285084 
1055   92   91  4   0  0 0.020 01.0  0.00257   +0.12554   +0.12677     +0.979767 
1056   93   92  4   0  0 0.020 01.0  0.00326   +0.22892   +0.23229     +1.472130 
1057   94   92  4   0  0 0.020 01.0  0.00355   +0.27224   +0.26991     -0.855862 
1058   94   93  4   0  0 0.020 01.0  0.00365   +0.28827   +0.27818     -3.500191 
1059   95   94  4   0  0 0.020 01.0  0.00285   +0.16829   +0.16124     -4.189197 
1060   96   80  4   0  0 0.020 01.0  0.00374   -0.30040   -0.28939     -3.665113 
1061   96   82  4   0  0 0.020 01.0  0.00258   -0.12653   -0.13020     +2.900498 
1062   96   94  4   0  0 0.020 01.0  0.00378   +0.30624   +0.29591     -3.373171 
1063   97   80  4   0  0 0.020 01.0  0.00385   -0.31686   -0.31136     -1.735782 
1064   98   80  4   0  0 0.020 01.0  0.00338   -0.24655   -0.24951     +1.200568 
1065   99   80  4   0  0 0.020 01.0  0.00341   -0.25188   -0.24650     -2.135938 
1066  100   92  4   0  0 0.020 01.0  0.00270   +0.14522   +0.14982     +3.167608 
1067  100   94  4   0  0 0.020 01.0  0.00293   +0.17931   +0.17102     -4.623278 
1068   96   95  4   0  0 0.020 01.0  0.00393   +0.32886   +0.33601     +2.174177 
1069   97   96  4   0  0 0.020 01.0  0.00357   +0.27486   +0.28371     +3.219821 
1070  100   98  4   0  0 0.020 01.0  0.00292   -0.17761   -0.16964     -4.487360 
1071  100   99  4   0  0 0.020 01.0  0.00233   -0.09001   -0.08389     -6.799245 
1072  101  100  4   0  0 0.020 01.0  0.00300   -0.18960   -0.18266     -3.660338 
1073  102   92  4   0  0 0.020 01.0  0.00250   +0.11498   +0.12002     +4.383371 
1074  102  101  4   0  0 0.020 01.0  0.00259   -0.12898   -0.12259     -4.954256 
1075  103  100  4   0  0 0.020 01.0  0.00182   -0.01298   -0.01224     -5.701079 
1076  104  100  4   0  0 0.020 01.0  0.00245   -0.10700   -0.10140     -5.233645 
1077  104  103  4   0  0 0.020 01.0  0.00244   -0.10582   -0.11005     +3.997354 
1078  105  103  4   0  0 0.020 01.0  0.00236   -0.09464   -0.09058     -4.289941 
1079  106  100  4   0  0 0.020 01.0  0.00241   -0.10115   -0.10231     +1.146812 
1080  105  104  4   0  0 0.020 01.0  0.00188   -0.02144   -0.01997     -6.856343 
1081  106  105  4   0  0 0.020 01.0  0.00209   -0.05357   -0.04736    -11.592309 
1082  107  105  4   0  0 0.020 01.0  0.00259   -0.12865   -0.13420     +4.314030 
1083  108  105  4   0  0 0.020 01.0  0.00180   +0.00963   +0.00821    -14.745587 
1084  107  106  4   0  0 0.020 01.0  0.00251   -0.11643   -0.12371     +6.252684 
1085  109  108  4   0  0 0.020 01.0  0.00178   +0.00764   +0.00781     +2.225131 
1086  110  103  4   0  0 0.020 01.0  0.00246   -0.10869   -0.10696     -1.591683 
1087  110  109  4   0  0 0.020 01.0  0.00175   +0.00260   -0.00111   -142.692308 
1088  111  110  4   0  0 0.020 01.0  0.00245   -0.10768   -0.11345     +5.358470 
1089  112  110  4   0  0 0.020 01.0  0.00253   +0.11918   +0.12612     +5.823125 
1090  113   17  4   0  0 0.020 01.0  0.00274   +0.15027   +0.15685     +4.378785 
1091  113   32  4   0  0 0.020 01.0  0.00237   +0.09571   +0.10000     +4.482290 
1092  114   32  4   0  0 0.020 01.0  0.00210   -0.05511   -0.06030     +9.417529 
1093  115   27  4   0  0 0.020 01.0  0.00180   +0.01057   +0.00543    -48.628193 
1094  115  114  4   0  0 0.020 01.0  0.00202   -0.04357   -0.03950     -9.341290 
1095  116   68  4   0  0 0.020 01.0  0.02484   +3.46539   +3.41284     -1.516424 
1096  117   12  4   0  0 0.020 01.0  0.00199   -0.03800   -0.03293    -13.342105 
1097  118   75  4   0  0 0.020 01.0  0.00390   -0.32439   -0.31426     -3.122784 
1098  118   76  4   0  0 0.020 01.0  0.00343   +0.25439   +0.24631     -3.176225 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9757             70.35        
                    2            0.9848             71.56        
                    3            0.9822             70.33        
                    4            0.9971             70.05        
                    5            0.9987             69.99        
                    6            0.9892             70.86        
                    7            0.9903             71.46        
                    8            1.0142             69.22        
                    9            1.0493             72.33        
                   10            1.0492             75.69        
                   11            0.9903             70.95        
                   12            0.9939             72.62        
                   13            0.9775             67.98        
                   14            0.9833             69.14        
                   15            0.9695             60.12        
                   16            0.9858             68.82        
                   17            0.9883             61.77        
                   18            0.9725             59.73        
                   19            0.9669             58.48        
                   20            0.9713             57.31        
                   21            0.9753             56.92        
                   22            0.9830             56.83        
                   23            0.9956             57.20        
                   24            0.9916             47.68        
                   25            1.0490             69.09        
                   26            1.0142             75.29        
                   27            0.9674             63.35        
                   28            0.9640             64.14        
                   29            0.9643             65.45        
                   30            0.9728             62.94        
                   31            0.9666             66.15        
                   32            0.9679             62.11        
                   33            0.9670             53.51        
                   34            0.9833             47.00        
                   35            0.9796             46.71        
                   36            0.9792             46.75        
                   37            0.9849             46.98        
                   38            0.9427             49.17        
                   39            0.9702             41.64        
                   40            0.9696             38.98        
                   41            0.9703             37.45        
                   42            0.9846             34.62        
                   43            0.9928             44.87        
                   44            1.0094             43.11        
                   45            1.0076             42.97        
                   46            1.0044             50.08        
                   47            0.9860             34.80        
                   48            1.0201             38.28        
                   49            1.0242             35.56        
                   50            1.0060             34.61        
                   51            0.9805             33.52        
                   52            0.9732             33.11        
                   53            0.9589             32.78        
                   54            0.9538             33.29        
                   55            0.9544             32.96        
                   56            0.9561             33.09        
                   57            0.9762             33.53        
                   58            0.9694             33.20        
                   59            0.9840             33.60        
                   60            0.9933             34.17        
                   61            0.9939             34.49        
                   62            0.9972             34.29        
                   63            0.9712             33.19        
                   64            0.9837             32.90        
                   65            0.9975             30.68        
                   66            1.0490             36.19        
                   67            1.0231             34.95        
                   68            0.9904             20.54        
                   69            1.0346              0.00        
                   70            0.9835             12.28        
                   71            0.9827             14.86        
                   72            0.9797             29.38        
                   73            0.9902             14.61        
                   74            0.9783              9.57        
                   75            0.9833              9.49        
                   76            0.9659             12.36        
                   77            1.0055             19.37        
                   78            1.0077             19.77        
                   79            1.0156             21.00        
                   80            1.0396             25.24        
                   81            0.9891             22.34        
                   82            0.9971             27.79        
                   83            0.9922             30.87        
                   84            0.9906             36.20        
                   85            0.9955             38.95        
                   86            0.9994             38.42        
                   87            1.0131             38.77        
                   88            0.9948             43.89        
                   89            1.0049             48.25        
                   90            0.9877             43.71        
                   91            0.9816             42.89        
                   92            0.9976             41.97        
                   93            0.9950             37.62        
                   94            0.9988             34.17        
                   95            0.9941             31.87        
                   96            1.0002             29.49        
                   97            1.0174             27.21        
                   98            1.0247             28.37        
                   99            1.0102             31.06        
                  100            1.0173             35.22        
                  101            1.0030             37.62        
                  102            0.9992             40.43        
                  103            1.0102             33.81        
                  104            0.9870             32.30        
                  105            0.9836             31.70        
                  106            0.9802             31.51        
                  107            0.9517             29.97        
                  108            0.9819             31.19        
                  109            0.9811             31.01        
                  110            0.9800             30.69        
                  111            0.9799             32.44        
                  112            0.9748             28.34        
                  113            0.9925             61.59        
                  114            0.9654             62.36        
                  115            0.9652             62.43        
                  116            1.0040             20.04        
                  117            0.9882             71.87        
                  118            0.9721             10.59        
----------------------------------------------------------------------------------
Convergiu em:    4 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 495   89   92  1    +2.0905    +2.1099    +0.6735  +1.4364e+00     11.550 
 867   92   89  1    -2.0474    -2.0452    -0.6556  -1.3897e+00     11.272 
 849   80   77  1    +2.1814    +2.1341    +1.0449  +1.0892e+00      8.592 
 477   77   80  1    -2.1066    -2.0798    -1.0150  -1.0648e+00      8.527 
 864   90   89  1    -0.4592    -0.4539    -0.7773  +3.2345e-01      5.040 
 492   89   90  1    +0.4705    +0.4697    +0.7921  -3.2239e-01      5.010 
1053   92   89  4    +0.3375    +0.3405    +0.1348  +2.0574e-01      3.296 
 208    0   90  2    -1.2170    -1.2253    -1.0124  -2.1291e-01      2.516 
 663   77   80  4    +0.1173    +0.1181    -0.0023  +1.2035e-01      2.437 
 210    0   92  2    -0.3050    -0.3152    -0.3758  +6.0635e-02      2.423 
 195    0   77  2    -0.2870    -0.2790    -0.3295  +5.0504e-02      2.282 
 869   92   91  1    -0.0168    -0.0140    -0.0781  +6.4108e-02      1.671 
 497   91   92  1    +0.0176    +0.0204    +0.0792  -5.8804e-02      1.532 
 494   90   91  1    +0.1180    +0.1163    +0.1724  -5.6138e-02      1.270 
 681   89   92  4    -0.1729    -0.1690    -0.1042  -6.4834e-02      1.222 
 198    0   80  2    +4.1590    +4.1263    +4.2876  -1.6131e-01      1.197 
 865   90   89  1    -0.8758    -0.8762    -0.7773  -9.8893e-02      1.191 
 328    0   92  5    -0.0770    -0.0833    -0.0585  -2.4755e-02      1.157 
 866   91   90  1    -0.1176    -0.1209    -0.1716  +5.0733e-02      1.146 
 493   89   90  1    +0.8947    +0.8863    +0.7921  +9.4239e-02      1.129 
 313    0   77  5    +0.0271    +0.0214    +0.0389  -1.7504e-02      0.937 
 458   65   68  1   +10.9237   +10.7040   +10.9018  -1.9786e-01      0.766 
1035   80   77  4    +0.0469    +0.0516    +0.0854  -3.3805e-02      0.762 
 211    0   93  2    -0.0560    -0.0520    -0.0695  +1.7485e-02      0.709 
 186    0   68  2    -0.0000    +0.0017    +0.0078  -6.0216e-03      0.679 
 196    0   78  2    -0.3340    -0.3366    -0.3651  +2.8492e-02      0.666 
 305    0   69  5    +6.9856    +7.1211    +7.0062  +1.1482e-01      0.622 
 852   81   68  1    +1.4768    +1.4476    +1.5059  -5.8346e-02      0.605 
 220    0  102  2    -0.0230    -0.0187    -0.0343  +1.5594e-02      0.603 
 461   68   69  1   +10.3857   +10.2451   +10.3939  -1.4883e-01      0.581 
 479   79   80  1    -1.0953    -1.0682    -1.1206  +5.2432e-02      0.568 
 187    0   69  2   -19.0842   -18.8897   -19.0737  +1.8409e-01      0.551 
1050   90   89  4    +0.0172    +0.0170    -0.0052  +2.2189e-02      0.551 
 207    0   89  2    +6.0700    +6.1152    +6.0229  +9.2360e-02      0.520 
 853   80   81  1    +1.4768    +1.4589    +1.5034  -4.4485e-02      0.461 
 199    0   81  2    +0.0000    -0.0048    +0.0025  -7.3205e-03      0.460 
 128    0   10  2    +2.0000    +2.0425    +1.9927  +4.9753e-02      0.448 
 491   88   89  1    -1.0245    -1.0103    -1.0474  +3.7095e-02      0.432 
 325    0   89  5    -0.3945    -0.3981    -0.4169  +1.8778e-02      0.427 
 201    0   83  2    -0.0940    -0.0893    -0.1002  +1.0860e-02      0.426 
 498   92   93  1    +0.8114    +0.7958    +0.8296  -3.3832e-02      0.419 
 756   24   23  1    -3.0390    -2.9750    -3.0348  +5.9745e-02      0.418 
 164    0   46  2    +3.8680    +3.9349    +3.8748  +6.0140e-02      0.412 
 408   30   38  1    +4.1095    +4.0330    +4.1007  -6.7644e-02      0.410 
1019   69   68  4    +1.1707    +1.1606    +1.1925  -3.1959e-02      0.403 
 868   92   89  1    -0.6402    -0.6249    -0.6556  +3.0688e-02      0.402 
 483   82   83  1    -1.2707    -1.2427    -1.2796  +3.6915e-02      0.395 
 329    0   93  5    -0.0330    -0.0341    -0.0229  -1.1239e-02      0.392 
 481   81   80  1    -1.4768    -1.4658    -1.5034  +3.7635e-02      0.390 
 861   88   85  1    +0.7985    +0.7807    +0.8114  -3.0715e-02      0.384 
 470   69   75  1    -1.0847    -1.1089    -1.0742  -3.4715e-02      0.383 
 193    0   75  2    -0.2210    -0.2165    -0.2276  +1.1077e-02      0.370 
 194    0   76  2    -0.3200    -0.3167    -0.3334  +1.6699e-02      0.363 
 197    0   79  2    -0.1830    -0.1742    -0.1863  +1.2023e-02      0.359 
 833   69   68  1   -10.3857   -10.3020   -10.3939  +9.1860e-02      0.359 
1039   80   81  4    -0.4895    -0.4974    -0.4750  -2.2417e-02      0.358 
 459   47   69  1    +2.0515    +2.0973    +2.0535  +4.3819e-02      0.357 
 823   65   64  1    -1.2024    -1.1760    -1.2075  +3.1553e-02      0.356 
 847   78   77  1    +0.5738    +0.5871    +0.5645  +2.2577e-02      0.352 
 887  102   92  1    -0.4299    -0.4272    -0.4487  +2.1487e-02      0.350 
 789   47   46  1    -1.8453    -1.8088    -1.8489  +4.0118e-02      0.350 
 209    0   91  2    -0.1000    -0.1050    -0.0924  -1.2601e-02      0.349 
 352    0  116  5    +3.4654    +3.4952    +3.4480  +4.7251e-02      0.340 
 478   77   80  1    -0.9951    -0.9843    -1.0150  +3.0659e-02      0.339 
 301    0   65  5    +2.0000    +1.9600    +1.9935  -3.3446e-02      0.338 
 499   92   94  1    +0.7859    +0.7699    +0.7975  -2.7633e-02      0.338 
 203    0   85  2    -0.1130    -0.1156    -0.1233  +7.7348e-03      0.332 
1008   65   38  4    +0.7968    +0.8167    +0.7920  +2.4670e-02      0.332 
1041   83   82  4    -0.5020    -0.4869    -0.5083  +2.1364e-02      0.330 
 871   94   92  1    -0.7543    -0.7384    -0.7650  +2.6617e-02      0.330 
 889  103  100  1    -0.4701    -0.4582    -0.4777  +1.9577e-02      0.323 
 460   49   69  1    +1.9002    +1.8635    +1.9015  -3.8021e-02      0.319 
 830   68   65  1   -10.7583   -10.8165   -10.7367  -7.9809e-02      0.311 
 417   46   47  1    +1.9965    +1.9648    +2.0009  -3.6124e-02      0.307 
 188    0   70  2    -0.3100    -0.2992    -0.3090  +9.8053e-03      0.307 
 386   26   25  1    +3.1376    +3.0867    +3.1294  -4.2648e-02      0.305 
 684   92   93  4    -0.1916    -0.1833    -0.1988  +1.5478e-02      0.303 
 987   54   49  4    -0.2168    -0.2231    -0.2062  -1.6860e-02      0.302 
 880  100   92  1    -0.3599    -0.3478    -0.3665  +1.8610e-02      0.294 
 318    0   82  5    -0.1270    -0.1335    -0.1243  -9.2113e-03      0.291 
1017   69   47  4    +1.3076    +1.2829    +1.3119  -2.8998e-02      0.287 
 615   49   54  4    +0.1653    +0.1701    +0.1552  +1.4978e-02      0.286 
 791   49   47  1    +0.3735    +0.3859    +0.3697  +1.6271e-02      0.281 
 516  101  102  1    -0.4024    -0.3922    -0.4098  +1.7659e-02      0.281 
 858   85   84  1    +0.6323    +0.6189    +0.6390  -2.0158e-02      0.278 
 316    0   80  5    +0.8731    +0.8828    +0.8672  +1.5623e-02      0.275 
 539   75  118  1    -0.2980    -0.3007    -0.2862  -1.4440e-02      0.273 
 338    0  102  5    -0.0140    -0.0114    -0.0034  -8.0475e-03      0.270 
 842   75   69  1    +1.1605    +1.1734    +1.1489  +2.4495e-02      0.265 
 326    0   90  5    +0.0303    +0.0261    +0.0176  +8.4776e-03      0.264 
 872   94   93  1    -0.7238    -0.7074    -0.7275  +2.0155e-02      0.262 
 845   77   69  1    +3.2083    +3.2451    +3.2062  +3.8855e-02      0.261 
 678   89   90  4    -0.0283    -0.0274    -0.0381  +1.0659e-02      0.259 
 863   89   88  1    +1.0394    +1.0407    +1.0630  -2.2297e-02      0.259 
 500   93   94  1    +0.7375    +0.7213    +0.7414  -2.0019e-02      0.259 
 200    0   82  2    -0.2540    -0.2572    -0.2654  +8.1842e-03      0.256 
 330    0   94  5    -0.0750    -0.0687    -0.0622  -6.4848e-03      0.255 
 766   31   29  1    +0.3287    +0.3175    +0.3314  -1.3865e-02      0.253 
1095  116   68  4    +3.4654    +3.4128    +3.4480  -3.5129e-02      0.252 
 502   80   96  1    -0.3670    -0.3783    -0.3627  -1.5614e-02      0.248 
 875   96   82  1    +0.5203    +0.5152    +0.5315  -1.6314e-02      0.248 
 857   85   83  1    +0.8784    +0.8679    +0.8889  -2.0953e-02      0.247 
 511   96   97  1    +0.4098    +0.4224    +0.4069  +1.5475e-02      0.247 
 473   69   77  1    -2.8796    -2.9126    -2.8776  -3.5010e-02      0.246 
 363    9   10  1    -1.9906    -1.9564    -1.9834  +2.7044e-02      0.244 
 752   19   15  1    -0.6412    -0.6581    -0.6405  -1.7556e-02      0.243 
 337    0  101  5    -0.0700    -0.0761    -0.0680  -8.0765e-03      0.240 
 145    0   27  2    -0.3810    -0.3689    -0.3795  +1.0614e-02      0.237 
 949   30    8  4    -0.7386    -0.7193    -0.7368  +1.7560e-02      0.237 
 701   92  102  4    -0.1184    -0.1178    -0.1281  +1.0344e-02      0.236 
 399   19   34  1    +0.7050    +0.7228    +0.7043  +1.8548e-02      0.235 
 172    0   54  2    -0.0510    -0.0565    -0.0501  -6.3737e-03      0.235 
 822   65   38  1    -2.9136    -2.8728    -2.9057  +3.2899e-02      0.234 
 372   13   15  1    +0.5077    +0.5206    +0.5043  +1.6384e-02      0.234 
 505   80   97  1    -0.3321    -0.3397    -0.3263  -1.3437e-02      0.232 
 451   64   65  1    +1.2072    +1.2329    +1.2124  +2.0498e-02      0.231 
 780   38   30  1    -4.0246    -3.9782    -4.0160  +3.7806e-02      0.231 
 980   49   45  4    +0.3268    +0.3163    +0.3300  -1.3693e-02      0.231 
 501   94   95  1    +0.8656    +0.8554    +0.8740  -1.8639e-02      0.228 
 690   94   96  4    -0.2600    -0.2694    -0.2564  -1.2989e-02      0.228 
 218    0  100  2    +2.3460    +2.3669    +2.3436  +2.3269e-02      0.228 
 418   46   48  1    +1.0116    +1.0355    +1.0153  +2.0208e-02      0.228 
 666   68   81  4    -0.1750    -0.1692    -0.1788  +9.6583e-03      0.226 
 378   18   19  1    +0.4252    +0.4363    +0.4222  +1.4132e-02      0.225 
 319    0   83  5    -0.0470    -0.0462    -0.0402  -6.0016e-03      0.224 
 831   69   47  1    -1.6851    -1.6605    -1.6857  +2.5220e-02      0.223 
 603   46   47  4    -0.1962    -0.2050    -0.1938  -1.1194e-02      0.222 
 665   79   80  4    -0.0740    -0.0766    -0.0667  -9.8883e-03      0.221 
 148    0   30  2    -0.0000    -0.0024    -0.0054  +3.0714e-03      0.221 
 153    0   35  2    -0.1550    -0.1616    -0.1523  -9.3236e-03      0.220 
 828   66   65  1    +2.8978    +2.9331    +2.9040  +2.9068e-02      0.220 
  56    0   56  6    +0.9573    +0.9712    +0.9561  +1.5136e-02      0.220 
 362    8    5  1    -0.5148    -0.5042    -0.5177  +1.3467e-02      0.218 
 671   83   85  4    +0.2682    +0.2624    +0.2749  -1.2434e-02      0.218 
 837   72   24  1    -1.4180    -1.4430    -1.4206  -2.2444e-02      0.217 
 835   70   24  1    -1.3692    -1.3930    -1.3706  -2.2375e-02      0.217 
   2    0    2  6    +0.9857    +0.9998    +0.9848  +1.5051e-02      0.215 
 870   93   92  1    -0.7935    -0.7936    -0.8109  +1.7254e-02      0.215 
 633   63   59  4    +0.7265    +0.7403    +0.7239  +1.6408e-02      0.215 
1006   64   63  4    +0.5286    +0.5425    +0.5282  +1.4288e-02      0.215 
  16    0   16  6    +0.9863    +1.0008    +0.9858  +1.4993e-02      0.214 
1044   85   84  4    -0.2102    -0.2015    -0.2125  +1.0930e-02      0.214 
 320    0   84  5    -0.0330    -0.0284    -0.0348  +6.4632e-03      0.214 
  47    0   47  6    +0.9869    +1.0009    +0.9860  +1.4883e-02      0.213 
  27    0   27  6    +0.9680    +0.9820    +0.9674  +1.4628e-02      0.211 
 183    0   65  2    +3.9100    +3.8586    +3.8846  -2.6000e-02      0.211 
 821   61   64  1    +1.0237    +1.0452    +1.0276  +1.7580e-02      0.209 
1046   87   86  4    +0.0414    +0.0470    +0.0391  +7.9383e-03      0.209 
 910  117   12  1    -0.0940    -0.0876    -0.0959  +8.3379e-03      0.209 
 108    0  108  6    +0.9817    +0.9674    +0.9819  -1.4517e-02      0.208 
 537   68  116  1    +1.8454    +1.8731    +1.8524  +2.0729e-02      0.208 
 184    0   66  2    +3.7370    +3.7087    +3.7367  -2.7948e-02      0.207 
 774   37   33  1    -0.6562    -0.6734    -0.6581  -1.5318e-02      0.205 
 909  116   68  1    -1.8400    -1.8672    -1.8471  -2.0154e-02      0.203 
 466   71   72  1    -1.2184    -1.2390    -1.2197  -1.9280e-02      0.201 
 151    0   33  2    -0.1080    -0.1084    -0.1027  -5.7682e-03      0.201 
 476   78   79  1    -0.9078    -0.9131    -0.9296  +1.6546e-02      0.201 
   1    0    1  6    +0.9768    +0.9897    +0.9757  +1.3949e-02      0.200 
 716  110  111  4    +0.0994    +0.0926    +0.1008  -8.1671e-03      0.199 
 142    0   24  2    -0.1300    -0.1264    -0.1212  -5.1370e-03      0.199 
 850   80   77  1    +1.0239    +1.0267    +1.0449  -1.8189e-02      0.199 
 757   25   23  1    +2.7801    +2.8047    +2.7773  +2.7430e-02      0.199 
1069   97   96  4    +0.2749    +0.2837    +0.2726  +1.1112e-02      0.199 
 424   49   50  1    +0.2749    +0.2688    +0.2794  -1.0582e-02      0.199 
 679   89   90  4    -0.0257    -0.0300    -0.0381  +8.0991e-03      0.198 
  77    0   77  6    +1.0060    +0.9915    +1.0055  -1.3966e-02      0.197 
 412   41   42  1    +0.2931    +0.2836    +0.2947  -1.1129e-02      0.197 
1089  112  110  4    +0.1192    +0.1261    +0.1179  +8.2491e-03      0.196 
  66    0   66  6    +1.0500    +1.0349    +1.0490  -1.4121e-02      0.195 
  74    0   74  6    +0.9789    +0.9647    +0.9783  -1.3609e-02      0.195 
 390   30   17  1    +0.5312    +0.5401    +0.5272  +1.2821e-02      0.195 
  90    0   90  6    +0.9850    +0.9741    +0.9877  -1.3595e-02      0.195 
1030   77   76  4    +0.0587    +0.0608    +0.0526  +8.1718e-03      0.194 
 370   11   13  1    +0.6781    +0.6955    +0.6815  +1.4048e-02      0.194 
 740   12    3  1    +0.2414    +0.2341    +0.2450  -1.0890e-02      0.193 
 604   46   48  4    -0.3159    -0.3273    -0.3158  -1.1547e-02      0.193 
 883   97   96  1    -0.4057    -0.4149    -0.4028  -1.2074e-02      0.193 
1068   96   95  4    +0.3289    +0.3360    +0.3247  +1.1286e-02      0.192 
 103    0  103  6    +1.0100    +1.0237    +1.0102  +1.3581e-02      0.192 
 144    0   26  2    +5.6380    +5.6648    +5.6307  +3.4156e-02      0.192 
 634   63   64  4    -0.7265    -0.7110    -0.7256  +1.4573e-02      0.192 
 801   54   49  1    -0.1802    -0.1743    -0.1845  +1.0199e-02      0.190 
  38    0   38  6    +0.9434    +0.9297    +0.9427  -1.3001e-02      0.190 
 212    0   94  2    -0.1410    -0.1348    -0.1394  +4.6211e-03      0.189 
1061   96   82  4    -0.1265    -0.1302    -0.1216  -8.5964e-03      0.189 
  52    0   52  6    +0.9746    +0.9600    +0.9732  -1.3123e-02      0.189 
 734    5    8  1    +0.5148    +0.5293    +0.5177  +1.1663e-02      0.189 
1015   67   66  4    -0.2115    -0.2022    -0.2120  +9.8545e-03      0.187 
 315    0   79  5    -0.1500    -0.1520    -0.1443  -7.6990e-03      0.187 
 744   15   13  1    -0.4871    -0.4968    -0.4839  -1.2878e-02      0.186 
  31    0   31  6    +0.9670    +0.9794    +0.9666  +1.2880e-02      0.186 
  18    0   18  6    +0.9730    +0.9597    +0.9725  -1.2889e-02      0.185 
 732    7    6  1    +0.4771    +0.4671    +0.4790  -1.1862e-02      0.185 
 259    0   23  5    -0.0140    -0.0183    -0.0221  +3.8033e-03      0.185 
 490   85   89  1    -0.8978    -0.8988    -0.9146  +1.5828e-02      0.185 
  33    0   33  6    +0.9673    +0.9543    +0.9670  -1.2758e-02      0.184 
 291    0   55  5    -0.1830    -0.1744    -0.1824  +7.9867e-03      0.184 
 778   39   37  1    -0.7933    -0.7800    -0.7947  +1.4735e-02      0.184 
 101    0  101  6    +1.0026    +1.0160    +1.0030  +1.2937e-02      0.183 
  92    0   92  6    +0.9974    +0.9847    +0.9976  -1.2905e-02      0.183 
 380   15   19  1    +0.6467    +0.6328    +0.6461  -1.3235e-02      0.183 
 504   94   96  1    +0.8559    +0.8769    +0.8615  +1.5345e-02      0.183 
 143    0   25  2    +0.3500    +0.3478    +0.3532  -5.4023e-03      0.182 
  23    0   23  6    +0.9964    +0.9828    +0.9956  -1.2797e-02      0.182 
 524  105  107  1    +0.1894    +0.1981    +0.1888  +9.2767e-03      0.182 
1058   94   93  4    +0.2883    +0.2782    +0.2884  -1.0214e-02      0.181 
 105    0  105  6    +0.9835    +0.9962    +0.9836  +1.2621e-02      0.181 
 749   18   17  1    -0.7072    -0.6924    -0.7060  +1.3621e-02      0.180 
 990   56   54  4    +0.2938    +0.3030    +0.2936  +9.3490e-03      0.180 
 618   54   56  4    -0.2990    -0.2894    -0.2988  +9.4036e-03      0.179 
 216    0   98  2    -0.1600    -0.1625    -0.1566  -5.8453e-03      0.179 
 758   25   26  1    -3.1376    -3.1044    -3.1294  +2.5048e-02      0.179 
 988   54   49  4    -0.2053    -0.1964    -0.2062  +9.8402e-03      0.179 
 991   56   55  4    +0.0554    +0.0613    +0.0543  +7.0186e-03      0.179 
1018   69   49  4    +1.0704    +1.0567    +1.0733  -1.6611e-02      0.178 
 567   20   21  4    -0.0702    -0.0768    -0.0694  -7.4454e-03      0.178 
  14    0   14  6    +0.9840    +0.9709    +0.9833  -1.2412e-02      0.178 
  28    0   28  6    +0.9647    +0.9763    +0.9640  +1.2274e-02      0.177 
 112    0  112  6    +0.9750    +0.9871    +0.9748  +1.2312e-02      0.177 
 385   23   25  1    -2.6680    -2.6893    -2.6652  -2.4061e-02      0.177 
 361    8    9  1    -1.9792    -1.9906    -1.9708  -1.9736e-02      0.177 
 450   38   65  1    +3.0060    +2.9727    +2.9978  -2.5061e-02      0.177 
 590   34   37  4    -0.1675    -0.1600    -0.1682  +8.2604e-03      0.176 
  32    0   32  6    +0.9685    +0.9801    +0.9679  +1.2219e-02      0.176 
 137    0   19  2    -0.2110    -0.2017    -0.2075  +5.7761e-03      0.176 
 735   10    9  1    +2.0000    +1.9732    +1.9927  -1.9497e-02      0.175 
 986   54   53  4    -0.0662    -0.0726    -0.0653  -7.3420e-03      0.175 
 314    0   78  5    -0.1220    -0.1190    -0.1122  -6.8084e-03      0.174 
 189    0   71  2    +0.0000    -0.0008    -0.0043  +3.5144e-03      0.173 
 967   40   39  4    +0.1981    +0.1920    +0.2007  -8.6994e-03      0.173 
 484   83   84  1    -0.5425    -0.5363    -0.5485  +1.2211e-02      0.173 
 133    0   15  2    -0.4230    -0.4114    -0.4184  +6.9885e-03      0.172 
 689   82   96  4    +0.0871    +0.0901    +0.0828  +7.3000e-03      0.172 
 219    0  101  2    -0.1030    -0.1038    -0.1094  +5.5683e-03      0.171 
 694   92  100  4    -0.1480    -0.1400    -0.1488  +8.8055e-03      0.171 
 612   51   52  4    +0.0651    +0.0598    +0.0668  -6.9953e-03      0.171 
  58    0   58  6    +0.9707    +0.9576    +0.9694  -1.1824e-02      0.170 
 995   58   51  4    -0.1172    -0.1101    -0.1179  +7.8259e-03      0.170 
1037   80   79  4    +0.1363    +0.1412    +0.1329  +8.3422e-03      0.170 
1013   67   62  4    +0.1785    +0.1705    +0.1792  -8.6744e-03      0.170 
 465   24   72  1    +1.5351    +1.5202    +1.5382  -1.8021e-02      0.170 
  49    0   49  6    +1.0250    +1.0363    +1.0242  +1.2102e-02      0.169 
1010   66   49  4    +0.2376    +0.2440    +0.2348  +9.2215e-03      0.169 
 402   33   37  1    +0.6802    +0.6949    +0.6822  +1.2747e-02      0.169 
 571   23   25  4    +0.0904    +0.0866    +0.0935  -6.8886e-03      0.169 
  41    0   41  6    +0.9706    +0.9587    +0.9703  -1.1669e-02      0.168 
 771   34   19  1    -0.6617    -0.6481    -0.6611  +1.2964e-02      0.168 
 769   32   27  1    -0.2407    -0.2328    -0.2420  +9.1804e-03      0.167 
 721   27  115  4    -0.0259    -0.0299    -0.0233  -6.5996e-03      0.167 
 238    0    2  5    -0.0420    -0.0476    -0.0420  -5.5450e-03      0.167 
 135    0   17  2    -0.0520    -0.0530    -0.0562  +3.2059e-03      0.167 
 523  105  106  1    +0.0717    +0.0776    +0.0708  +6.8013e-03      0.166 
 843   75   74  1    +0.0005    -0.0032    +0.0025  -5.6406e-03      0.166 
 111    0  111  6    +0.9800    +0.9914    +0.9799  +1.1495e-02      0.165 
 795   49   48  1    -0.8369    -0.8533    -0.8404  -1.2902e-02      0.165 
  24    0   24  6    +0.9920    +1.0032    +0.9916  +1.1548e-02      0.165 
  34    0   34  6    +0.9840    +0.9718    +0.9833  -1.1451e-02      0.164 
 472   76   77  1    -0.7807    -0.7797    -0.7928  +1.3127e-02      0.164 
 545    5    6  4    +0.2233    +0.2292    +0.2205  +8.6652e-03      0.163 
  65    0   65  6    +0.9985    +0.9860    +0.9975  -1.1516e-02      0.163 
  67    0   67  6    +1.0242    +1.0115    +1.0231  -1.1629e-02      0.163 
 463   24   70  1    +1.3739    +1.3921    +1.3753  +1.6849e-02      0.163 
 394   29   31  1    -0.3274    -0.3390    -0.3301  -8.9237e-03      0.163 
 658   76   77  4    +0.0022    +0.0054    +0.0114  -6.0621e-03      0.162 
1016   68   65  4    +1.1375    +1.1239    +1.1375  -1.3643e-02      0.162 
 582   31   32  4    -0.1887    -0.1958    -0.1876  -8.2091e-03      0.162 
 449   64   61  1    -1.0237    -1.0140    -1.0276  +1.3590e-02      0.162 
 645   47   69  4    -0.1742    -0.1824    -0.1739  -8.4796e-03      0.162 
 514  100  101  1    -0.2962    -0.3061    -0.2971  -9.0173e-03      0.161 
 411   40   42  1    +0.3446    +0.3557    +0.3458  +9.8044e-03      0.161 
 204    0   86  2    -0.0990    -0.0930    -0.0991  +6.0654e-03      0.161 
1009   65   64  4    +0.3981    +0.4083    +0.3995  +8.8889e-03      0.160 
  37    0   37  6    +0.9856    +0.9960    +0.9849  +1.1183e-02      0.160 
 805   56   55  1    +0.1556    +0.1514    +0.1586  -7.2430e-03      0.160 
 233    0  115  2    -0.1030    -0.0970    -0.1030  +5.9928e-03      0.159 
 662   78   79  4    -0.1170    -0.1213    -0.1143  -7.0212e-03      0.159 
  42    0   42  6    +0.9850    +0.9957    +0.9846  +1.1060e-02      0.158 
 693   80   99  4    +0.2491    +0.2547    +0.2458  +8.8527e-03      0.158 
 672   84   85  4    +0.2265    +0.2213    +0.2295  -8.1771e-03      0.158 
  70    0   70  6    +0.9840    +0.9945    +0.9835  +1.0992e-02      0.157 
 468   70   74  1    +0.3241    +0.3188    +0.3282  -9.3683e-03      0.157 
 660   75   77  4    +0.1741    +0.1691    +0.1773  -8.1982e-03      0.157 
 427   52   53  1    +0.0518    +0.0577    +0.0510  +6.6403e-03      0.156 
 444   60   61  1    -0.3961    -0.4093    -0.4002  -9.0429e-03      0.156 
 526  106  107  1    +0.1674    +0.1594    +0.1672  -7.7795e-03      0.156 
 824   66   49  1    +0.1789    +0.1847    +0.1770  +7.7383e-03      0.155 
 946   28   27  4    -0.0765    -0.0702    -0.0767  +6.5853e-03      0.154 
 885  100   99  1    +0.9033    +0.8875    +0.8999  -1.2337e-02      0.154 
1055   92   91  4    +0.1255    +0.1268    +0.1341  -7.3351e-03      0.154 
 659   69   77  4    +1.7059    +1.6887    +1.7059  -1.7143e-02      0.154 
 997   59   56  4    +0.0608    +0.0601    +0.0670  -6.9098e-03      0.153 
 428   53   54  1    -0.0566    -0.0618    -0.0555  -6.2803e-03      0.153 
 960   37   33  4    +0.3443    +0.3509    +0.3417  +9.2037e-03      0.152 
 422   45   49  1    +0.6114    +0.6275    +0.6165  +1.0986e-02      0.152 
  94    0   94  6    +0.9984    +1.0095    +0.9988  +1.0688e-02      0.152 
 289    0   53  5    -0.0520    -0.0572    -0.0521  -5.1347e-03      0.152 
 414   34   43  1    +0.1951    +0.1996    +0.1921  +7.4767e-03      0.151 
1005   59   63  4    -0.7053    -0.6914    -0.7029  +1.1467e-02      0.151 
 432   54   56  1    +0.2374    +0.2461    +0.2384  +7.6942e-03      0.151 
  59    0   59  6    +0.9850    +0.9735    +0.9840  -1.0537e-02      0.151 
 737   11    5  1    +0.1896    +0.1835    +0.1915  -7.9146e-03      0.150 
 664   77   80  4    -0.0088    -0.0085    -0.0023  -6.2192e-03      0.150 
   7    0    7  6    +0.9911    +1.0009    +0.9903  +1.0515e-02      0.150 
 547    8    9  4    -1.5545    -1.5710    -1.5557  -1.5262e-02      0.150 
1022   71   70  4    -0.2844    -0.2798    -0.2877  +7.8716e-03      0.150 
 767   32   23  1    +0.6134    +0.6035    +0.6142  -1.0769e-02      0.149 
   6    0    6  6    +0.9900    +0.9787    +0.9892  -1.0479e-02      0.149 
 457   66   67  1    +0.2766    +0.2823    +0.2741  +8.1966e-03      0.149 
 162    0   44  2    -0.0750    -0.0775    -0.0722  -5.3489e-03      0.149 
  72    0   72  6    +0.9800    +0.9901    +0.9797  +1.0378e-02      0.149 
1028   75   69  4    -0.7424    -0.7522    -0.7404  -1.1852e-02      0.149 
 115    0  115  6    +0.9660    +0.9755    +0.9652  +1.0262e-02      0.148 
  64    0   64  6    +0.9847    +0.9733    +0.9837  -1.0365e-02      0.148 
 396   31   32  1    +0.6125    +0.6262    +0.6156  +1.0607e-02      0.148 
 419   47   49  1    -0.3662    -0.3538    -0.3624  +8.5206e-03      0.148 
 353    0  117  5    -0.0380    -0.0402    -0.0347  -5.5325e-03      0.148 
 397   27   32  1    +0.2423    +0.2354    +0.2436  -8.1305e-03      0.148 
 100    0  100  6    +1.0170    +1.0068    +1.0173  -1.0470e-02      0.147 
 964   39   37  4    +0.1302    +0.1258    +0.1326  -6.7923e-03      0.146 
1031   77   69  4    -0.7396    -0.7282    -0.7397  +1.1545e-02      0.146 
 839   73   71  1    -0.0600    -0.0541    -0.0597  +5.6359e-03      0.146 
 455   62   67  1    -0.1407    -0.1357    -0.1427  +6.9941e-03      0.146 
 249    0   13  5    -0.0750    -0.0787    -0.0732  -5.4298e-03      0.145 
 583   27   32  4    -0.0864    -0.0803    -0.0869  +6.5818e-03      0.145 
 808   58   56  1    +0.0559    +0.0519    +0.0578  -5.9390e-03      0.145 
 248    0   12  5    -0.3970    -0.4049    -0.3984  -6.4407e-03      0.145 
 322    0   86  5    -0.0470    -0.0432    -0.0481  +4.8928e-03      0.144 
 641   62   67  4    -0.2037    -0.1966    -0.2043  +7.6022e-03      0.144 
1057   94   92  4    +0.2722    +0.2699    +0.2782  -8.3311e-03      0.143 
 202    0   84  2    -0.0520    -0.0480    -0.0518  +3.8540e-03      0.143 
1060   96   80  4    -0.3004    -0.2894    -0.2980  +8.6044e-03      0.143 
 467   71   73  1    +0.0603    +0.0655    +0.0600  +5.5187e-03      0.143 
 832   69   49  1    -1.5617    -1.5463    -1.5620  +1.5641e-02      0.143 
 790   48   46  1    -0.9456    -0.9611    -0.9488  -1.2369e-02      0.142 
  48    0   48  6    +1.0208    +1.0100    +1.0201  -1.0090e-02      0.142 
 551    5   11  4    +0.1731    +0.1802    +0.1728  +7.3612e-03      0.141 
  76    0   76  6    +0.9658    +0.9561    +0.9659  -9.7675e-03      0.141 
 306    0   70  5    -0.1066    -0.0998    -0.1035  +3.7044e-03      0.140 
 697   96   97  4    -0.2782    -0.2683    -0.2762  +7.8940e-03      0.140 
 695   94  100  4    -0.2297    -0.2210    -0.2282  +7.1774e-03      0.140 
 783   42   40  1    -0.3359    -0.3286    -0.3371  +8.4710e-03      0.140 
 762   17   30  1    -0.5312    -0.5181    -0.5272  +9.1688e-03      0.140 
 804   56   54  1    -0.2370    -0.2451    -0.2380  -7.1198e-03      0.139 
1074  102  101  4    -0.1290    -0.1226    -0.1292  +6.5862e-03      0.139 
   5    0    5  6    +0.9996    +1.0085    +0.9987  +9.8245e-03      0.139 
 727    2    1  1    +0.2089    +0.2050    +0.2123  -7.2675e-03      0.139 
1067  100   94  4    +0.1793    +0.1710    +0.1776  -6.5713e-03      0.138 
 621   50   57  4    +0.1359    +0.1329    +0.1395  -6.6501e-03      0.138 
  17    0   17  6    +0.9889    +0.9979    +0.9883  +9.6391e-03      0.137 
 616   49   54  4    +0.1540    +0.1481    +0.1552  -7.0516e-03      0.136 
 285    0   49  5    +1.4577    +1.4792    +1.4692  +1.0018e-02      0.136 
 764   30   26  1    -2.4498    -2.4678    -2.4506  -1.7299e-02      0.136 
 566   15   19  4    -0.1244    -0.1211    -0.1273  +6.1699e-03      0.136 
 348    0  112  5    +0.1192    +0.1121    +0.1179  -5.7409e-03      0.136 
 981   49   48  4    +0.3990    +0.3902    +0.3982  -8.0277e-03      0.136 
 406   37   39  1    +0.8154    +0.8279    +0.8170  +1.0945e-02      0.136 
 965   40   37  4    +0.1968    +0.1922    +0.1994  -7.2022e-03      0.136 
 563   17   18  4    +0.1421    +0.1466    +0.1402  +6.4030e-03      0.135 
 638   49   66  4    -0.2564    -0.2462    -0.2537  +7.5584e-03      0.135 
 676   85   89  4    +0.1247    +0.1189    +0.1254  -6.5556e-03      0.135 
  79    0   79  6    +1.0160    +1.0251    +1.0156  +9.5159e-03      0.134 
 945   27   25  4    -0.4040    -0.4104    -0.4018  -8.5310e-03      0.134 
1094  115  114  4    -0.0436    -0.0395    -0.0447  +5.2456e-03      0.134 
 149    0   31  2    +1.3320    +1.3533    +1.3419  +1.1429e-02      0.134 
 515   92  102  1    +0.4323    +0.4432    +0.4514  -8.1755e-03      0.133 
 161    0   43  2    -0.0850    -0.0916    -0.0869  -4.6492e-03      0.133 
 282    0   46  5    -0.8522    -0.8377    -0.8472  +9.4739e-03      0.133 
1073  102   92  4    +0.1150    +0.1200    +0.1258  -5.7736e-03      0.133 
 661   77   78  4    -0.0038    -0.0064    -0.0110  +4.5512e-03      0.133 
 958   36   35  4    -0.0451    -0.0394    -0.0447  +5.2343e-03      0.133 
 217    0   99  2    -0.4200    -0.4234    -0.4174  -6.0500e-03      0.133 
 963   37   38  4    -0.5972    -0.5860    -0.5952  +9.2133e-03      0.133 
 637   64   65  4    -0.7175    -0.7273    -0.7176  -9.6728e-03      0.132 
 626   56   59  4    -0.1136    -0.1207    -0.1143  -6.4823e-03      0.132 
 388   27   28  1    -0.1327    -0.1297    -0.1357  +6.0328e-03      0.132 
1034   79   78  4    +0.1304    +0.1347    +0.1287  +5.9509e-03      0.132 
 895  106  105  1    -0.0716    -0.0653    -0.0707  +5.3879e-03      0.132 
 922   11    4  4    -0.1602    -0.1529    -0.1596  +6.7185e-03      0.131 
 264    0   28  5    -0.0330    -0.0388    -0.0346  -4.2238e-03      0.131 
 389   28   29  1    -0.2132    -0.2051    -0.2118  +6.7138e-03      0.130 
 522  104  105  1    +0.2750    +0.2825    +0.2756  +6.8744e-03      0.130 
 703  100  103  4    -0.0307    -0.0261    -0.0309  +4.7731e-03      0.129 
  83    0   83  6    +0.9928    +0.9831    +0.9922  -9.0814e-03      0.129 
 244    0    8  5    +0.1389    +0.1395    +0.1359  +3.5606e-03      0.129 
  43    0   43  6    +0.9937    +0.9838    +0.9928  -9.0501e-03      0.129 
 779   40   37  1    -0.7124    -0.7035    -0.7136  +1.0130e-02      0.129 
 525  105  108  1    +0.1150    +0.1211    +0.1155  +5.5410e-03      0.129 
 748   17   16  1    -0.6119    -0.6208    -0.6113  -9.5562e-03      0.129 
 742   13   11  1    -0.6677    -0.6616    -0.6709  +9.3300e-03      0.129 
 274    0   38  5    +0.0000    +0.0013    -0.0013  +2.5885e-03      0.129 
1038   81   68  4    -0.5723    -0.5567    -0.5653  +8.6242e-03      0.129 
 292    0   56  5    -0.1650    -0.1687    -0.1646  -4.1629e-03      0.129 
 340    0  104  5    -0.1980    -0.2060    -0.2004  -5.5788e-03      0.128 
 130    0   12  2    +4.1790    +4.2199    +4.2010  +1.8858e-02      0.128 
 657   74   75  4    -0.1227    -0.1179    -0.1235  +5.5723e-03      0.127 
 975   47   46  4    +0.6702    +0.6799    +0.6705  +9.4247e-03      0.127 
1054   92   89  4    +0.1268    +0.1285    +0.1348  -6.3185e-03      0.127 
  61    0   61  6    +0.9950    +0.9850    +0.9939  -8.9009e-03      0.126 
 538   12  117  1    +0.0943    +0.1013    +0.0962  +5.0222e-03      0.126 
 970   42   41  4    +0.1841    +0.1778    +0.1843  -6.5256e-03      0.126 
1042   84   83  4    -0.2595    -0.2571    -0.2643  +7.1603e-03      0.126 
 647   68   69  4    +2.6022    +2.6069    +2.5913  +1.5594e-02      0.126 
 534   32  114  1    -0.0556    -0.0505    -0.0556  +5.0770e-03      0.126 
 913    2    1  4    +0.0140    +0.0195    +0.0146  +4.9083e-03      0.126 
 374   12   16  1    +0.7619    +0.7702    +0.7606  +9.6348e-03      0.126 
1059   95   94  4    +0.1683    +0.1612    +0.1673  -6.0333e-03      0.125 
 270    0   34  5    -0.0274    -0.0287    -0.0253  -3.4349e-03      0.125 
 339    0  103  5    +0.2078    +0.2137    +0.2088  +4.8887e-03      0.125 
 702  101  102  4    +0.1196    +0.1262    +0.1204  +5.7975e-03      0.125 
 882   96   95  1    -0.6493    -0.6424    -0.6515  +9.1574e-03      0.125 
 437   51   58  1    +0.1126    +0.1067    +0.1124  -5.6416e-03      0.125 
 562   16   17  4    -0.1548    -0.1481    -0.1544  +6.3211e-03      0.125 
 705  103  104  4    +0.0722    +0.0668    +0.0724  -5.6563e-03      0.124 
1062   96   94  4    +0.3062    +0.2959    +0.3033  -7.3962e-03      0.124 
 435   50   57  1    +0.1924    +0.1877    +0.1941  -6.4278e-03      0.124 
 334    0   98  5    -0.0380    -0.0437    -0.0473  +3.5697e-03      0.124 
 561   15   17  4    -0.2202    -0.2136    -0.2201  +6.5057e-03      0.124 
 816   61   60  1    +0.3966    +0.3935    +0.4006  -7.1385e-03      0.124 
 347    0  111  5    -0.1077    -0.1142    -0.1091  -5.1467e-03      0.123 
 955   32   27  4    +0.0736    +0.0796    +0.0742  +5.4258e-03      0.123 
1056   93   92  4    +0.2289    +0.2323    +0.2388  -6.4910e-03      0.122 
 855   83   82  1    +1.2923    +1.2902    +1.3016  -1.1446e-02      0.122 
 236    0  118  2    -0.1550    -0.1614    -0.1657  +4.3372e-03      0.121 
 733    9    8  1    +1.9906    +1.9687    +1.9822  -1.3536e-02      0.121 
 723   68  116  4    -3.5648    -3.5300    -3.5473  +1.7254e-02      0.121 
 761   29   28  1    +0.2144    +0.2067    +0.2130  -6.2395e-03      0.121 
 936   19   18  4    -0.0174    -0.0119    -0.0165  +4.6402e-03      0.120 
 446   61   62  1    +0.0692    +0.0654    +0.0704  -5.0199e-03      0.120 
  26    0   26  6    +1.0150    +1.0057    +1.0142  -8.4910e-03      0.120 
 464   70   71  1    -1.1451    -1.1530    -1.1425  -1.0554e-02      0.119 
 106    0  106  6    +0.9798    +0.9884    +0.9802  +8.2509e-03      0.118 
 251    0   15  5    -0.2323    -0.2406    -0.2362  -4.4012e-03      0.118 
 441   55   59  1    -0.0736    -0.0789    -0.0735  -5.4478e-03      0.118 
1076  104  100  4    -0.1070    -0.1014    -0.1071  +5.6879e-03      0.118 
1071  100   99  4    -0.0900    -0.0839    -0.0888  +4.9083e-03      0.117 
   8    0    8  6    +1.0150    +1.0225    +1.0142  +8.3435e-03      0.117 
 851   80   79  1    +1.1135    +1.1287    +1.1396  -1.0883e-02      0.117 
 788   46   45  1    +0.8599    +0.8492    +0.8586  -9.4343e-03      0.117 
 263    0   27  5    -0.4580    -0.4472    -0.4533  +6.1643e-03      0.116 
 469   70   75  1    +0.3055    +0.3019    +0.3088  -6.8639e-03      0.116 
 410   40   41  1    +0.4708    +0.4784    +0.4712  +7.2486e-03      0.115 
 157    0   39  2    -0.1270    -0.1307    -0.1271  -3.5819e-03      0.115 
 572   26   25  4    +0.3717    +0.3823    +0.3757  +6.6588e-03      0.115 
1052   91   90  4    -0.0326    -0.0327    -0.0282  -4.5439e-03      0.115 
 232    0  114  2    -0.0380    -0.0354    -0.0391  +3.7260e-03      0.115 
  91    0   91  6    +0.9800    +0.9737    +0.9816  -7.9502e-03      0.114 
 400   35   36  1    -0.0455    -0.0398    -0.0442  +4.4292e-03      0.114 
 228    0  110  2    -0.1830    -0.1784    -0.1746  -3.7998e-03      0.114 
 677   88   89  4    +0.0971    +0.1001    +0.0952  +4.9322e-03      0.114 
 226    0  108  2    -0.0090    -0.0086    -0.0120  +3.3554e-03      0.113 
  54    0   54  6    +0.9550    +0.9616    +0.9538  +7.7924e-03      0.113 
 854   82   77  1    +1.5325    +1.5293    +1.5411  -1.1806e-02      0.113 
1072  101  100  4    -0.1896    -0.1827    -0.1884  +5.7760e-03      0.113 
 453   49   66  1    -0.1774    -0.1699    -0.1755  +5.6094e-03      0.113 
 474   75   77  1    -0.7830    -0.7792    -0.7884  +9.2411e-03      0.112 
 581   23   32  4    +0.3773    +0.3694    +0.3762  -6.8420e-03      0.112 
 254    0   18  5    -0.1111    -0.1060    -0.1102  +4.2212e-03      0.112 
  13    0   13  6    +0.9783    +0.9697    +0.9775  -7.8310e-03      0.112 
 992   57   56  4    +0.1466    +0.1405    +0.1458  -5.3038e-03      0.112 
 994   58   56  4    +0.1032    +0.0962    +0.1012  -4.9855e-03      0.112 
 894  105  104  1    -0.2742    -0.2689    -0.2748  +5.9373e-03      0.112 
 109    0  109  6    +0.9809    +0.9733    +0.9811  -7.7925e-03      0.112 
 508   92  100  1    +0.3698    +0.3696    +0.3767  -7.1221e-03      0.112 
 862   89   85  1    +0.9177    +0.9257    +0.9353  -9.6023e-03      0.111 
 252    0   16  5    -0.0470    -0.0480    -0.0444  -3.6154e-03      0.111 
 517  100  103  1    +0.4736    +0.4880    +0.4813  +6.6912e-03      0.111 
 917    6    5  4    -0.2317    -0.2231    -0.2290  +5.9486e-03      0.111 
  75    0   75  6    +0.9838    +0.9910    +0.9833  +7.7208e-03      0.110 
 834   70   69  1    +1.5747    +1.5554    +1.5671  -1.1694e-02      0.110 
 267    0   31  5    -0.4891    -0.4805    -0.4867  +6.2275e-03      0.110 
 675   85   88  4    +0.1841    +0.1802    +0.1858  -5.5443e-03      0.110 
 191    0   73  2    -0.0600    -0.0555    -0.0597  +4.2259e-03      0.109 
  85    0   85  6    +0.9964    +0.9879    +0.9955  -7.6837e-03      0.109 
 298    0   62  5    -0.2660    -0.2762    -0.2715  -4.7508e-03      0.109 
 685   92   94  4    -0.2089    -0.2178    -0.2119  -5.9414e-03      0.109 
 736   11    4  1    +0.1799    +0.1870    +0.1814  +5.6513e-03      0.109 
 935   18   17  4    -0.1272    -0.1203    -0.1253  +5.0148e-03      0.108 
 257    0   21  5    -0.0380    -0.0431    -0.0394  -3.6167e-03      0.108 
 532   17  113  1    +0.0558    +0.0605    +0.0563  +4.1726e-03      0.108 
 686   93   94  4    -0.2619    -0.2557    -0.2617  +5.9518e-03      0.108 
 619   55   56  4    -0.0583    -0.0615    -0.0573  -4.2632e-03      0.108 
 691   80   97  4    +0.3085    +0.2985    +0.3047  -6.1852e-03      0.107 
 594   30   38  4    +0.4794    +0.4853    +0.4785  +6.7652e-03      0.107 
 951   31   17  4    -0.2548    -0.2609    -0.2550  -5.9255e-03      0.107 
 600   34   43  4    -0.1211    -0.1243    -0.1194  -4.8731e-03      0.107 
 584   15   33  4    -0.1928    -0.1995    -0.1940  -5.4635e-03      0.107 
 719   32  113  4    -0.1425    -0.1489    -0.1436  -5.3097e-03      0.106 
  15    0   15  6    +0.9700    +0.9621    +0.9695  -7.3727e-03      0.106 
 586   35   36  4    +0.0426    +0.0463    +0.0422  +4.1456e-03      0.106 
 632   61   62  4    -0.1106    -0.1127    -0.1079  -4.8254e-03      0.106 
 999   59   55  4    +0.0908    +0.0866    +0.0916  -4.9511e-03      0.105 
 366   11   12  1    -1.3766    -1.3918    -1.3818  -1.0003e-02      0.105 
 415   44   45  1    +0.0318    +0.0338    +0.0299  +3.9270e-03      0.105 
 786   43   34  1    -0.1930    -0.1849    -0.1901  +5.1882e-03      0.105 
  88    0   88  6    +0.9955    +0.9875    +0.9948  -7.3576e-03      0.105 
1011   66   49  4    +0.2376    +0.2405    +0.2348  +5.6915e-03      0.105 
1088  111  110  4    -0.1077    -0.1134    -0.1091  -4.3867e-03      0.105 
 241    0    5  5    +0.0000    +0.0009    -0.0011  +2.0150e-03      0.104 
 171    0   53  2    -0.1080    -0.1022    -0.1062  +3.9836e-03      0.104 
 784   42   41  1    -0.2879    -0.2953    -0.2894  -5.8521e-03      0.104 
 295    0   59  5    -0.5225    -0.5099    -0.5150  +5.0633e-03      0.103 
 152    0   34  2    -0.2770    -0.2846    -0.2800  -4.5772e-03      0.102 
 365    5   11  1    -0.1883    -0.1847    -0.1901  +5.3387e-03      0.101 
 543    4    5  4    -0.2154    -0.2131    -0.2181  +5.0376e-03      0.101 
 932   16   12  4    +0.1078    +0.1145    +0.1101  +4.4435e-03      0.101 
1021   70   24  4    +0.3755    +0.3704    +0.3768  -6.4251e-03      0.101 
 121    0    3  2    -0.1830    -0.1911    -0.1871  -4.0260e-03      0.101 
  71    0   71  6    +0.9833    +0.9756    +0.9827  -7.0402e-03      0.101 
 836   71   70  1    +1.1581    +1.1464    +1.1554  -8.9742e-03      0.101 
 993   57   50  4    -0.1606    -0.1690    -0.1639  -5.0485e-03      0.101 
 829   67   66  1    -0.2742    -0.2661    -0.2716  +5.5056e-03      0.100 
 518  100  104  1    +0.2686    +0.2661    +0.2719  -5.7690e-03      0.100 
 957   34   19  4    +0.3146    +0.3069    +0.3129  -6.0995e-03      0.100 
 224    0  106  2    -0.2020    -0.2000    -0.2041  +4.1385e-03      0.100 
 777   37   38  1    -1.0186    -1.0039    -1.0125  +8.5276e-03      0.100 
 387   25   27  1    +0.7076    +0.7130    +0.7053  +7.6692e-03      0.100 
 215    0   97  2    -0.0700    -0.0759    -0.0730  -2.8565e-03      0.100 
  35    0   35  6    +0.9804    +0.9727    +0.9796  -6.9102e-03      0.099 
 722  114  115  4    +0.0411    +0.0462    +0.0423  +3.8648e-03      0.099 
 914    3    1  4    +0.1336    +0.1283    +0.1329  -4.5218e-03      0.099 
 904  113   17  1    -0.0555    -0.0522    -0.0560  +3.8111e-03      0.099 
  86    0   86  6    +1.0008    +1.0063    +0.9994  +6.9449e-03      0.099 
  40    0   40  6    +0.9700    +0.9764    +0.9696  +6.8302e-03      0.098 
 699   99  100  4    +0.1325    +0.1351    +0.1307  +4.3991e-03      0.098 
 927   12    7  4    -0.0407    -0.0379    -0.0417  +3.7820e-03      0.098 
1043   85   83  4    -0.1835    -0.1921    -0.1869  -5.1221e-03      0.098 
 773   37   35  1    +0.1097    +0.1037    +0.1083  -4.6044e-03      0.098 
 510   95   96  1    +0.6584    +0.6678    +0.6607  +7.1722e-03      0.098 
 629   59   61  4    -0.0596    -0.0543    -0.0587  +4.4045e-03      0.097 
 607   42   49  4    -0.1478    -0.1406    -0.1455  +4.9529e-03      0.097 
1032   77   75  4    -0.0886    -0.0851    -0.0896  +4.5519e-03      0.097 
 482   77   82  1    -1.4544    -1.4521    -1.4621  +9.9775e-03      0.097 
 485   83   85  1    -0.8438    -0.8452    -0.8533  +8.1051e-03      0.097 
1012   66   62  4    +0.1739    +0.1797    +0.1746  +5.1175e-03      0.096 
 640   62   66  4    -0.2179    -0.2130    -0.2184  +5.3534e-03      0.096 
 599   43   44  4    -0.1212    -0.1250    -0.1205  -4.5181e-03      0.096 
 898  107  106  1    -0.1653    -0.1603    -0.1650  +4.7566e-03      0.096 
 243    0    7  5    -0.0090    -0.0047    -0.0076  +2.8776e-03      0.095 
 983   51   49  4    -0.2052    -0.2133    -0.2084  -4.9232e-03      0.095 
 688   80   96  4    +0.2883    +0.2795    +0.2851  -5.6039e-03      0.095 
 743   14   12  1    -0.8045    -0.7947    -0.8021  +7.4009e-03      0.094 
  39    0   39  6    +0.9707    +0.9637    +0.9702  -6.5089e-03      0.094 
 242    0    6  5    -0.1800    -0.1732    -0.1772  +4.0572e-03      0.094 
 276    0   40  5    +0.0522    +0.0580    +0.0554  +2.6072e-03      0.094 
 929   14   12  4    +0.1136    +0.1098    +0.1140  -4.1351e-03      0.093 
 668   77   82  4    +0.6919    +0.6881    +0.6952  -7.0465e-03      0.093 
  20    0   20  6    +0.9717    +0.9648    +0.9713  -6.4835e-03      0.093 
 404   34   37  1    -0.0022    +0.0017    -0.0015  +3.1521e-03      0.093 
 512   98  100  1    -0.6471    -0.6511    -0.6441  -6.9781e-03      0.093 
 984   52   51  4    -0.0770    -0.0825    -0.0786  -3.9207e-03      0.093 
 272    0   36  5    -0.1315    -0.1374    -0.1337  -3.7302e-03      0.093 
 529  109  110  1    +0.0675    +0.0624    +0.0661  -3.7020e-03      0.093 
 746   16   12  1    -0.7494    -0.7410    -0.7480  +7.0716e-03      0.092 
1090  113   17  4    +0.1503    +0.1568    +0.1528  +4.0680e-03      0.092 
 570   23   24  4    -0.5318    -0.5449    -0.5392  -5.6600e-03      0.092 
 907  115   27  1    -0.1967    -0.1931    -0.1978  +4.6951e-03      0.092 
 440   56   59  1    -0.0649    -0.0606    -0.0647  +4.1549e-03      0.091 
 287    0   51  5    -0.0380    -0.0362    -0.0388  +2.5973e-03      0.091 
 643   66   67  4    +0.1937    +0.1896    +0.1942  -4.6267e-03      0.090 
 602   45   46  4    +0.3114    +0.3037    +0.3088  -5.0897e-03      0.090 
 174    0   56  2    -0.3950    -0.3857    -0.3898  +4.0845e-03      0.089 
 156    0   38  2    +0.0000    -0.0044    -0.0057  +1.3381e-03      0.089 
 704  100  104  4    +0.0688    +0.0651    +0.0692  -4.0502e-03      0.089 
 961   36   34  4    -0.0864    -0.0852    -0.0890  +3.8055e-03      0.089 
 760   28   27  1    +0.1332    +0.1403    +0.1362  +4.0740e-03      0.089 
 846   77   75  1    +0.8235    +0.8370    +0.8296  +7.4213e-03      0.089 
 838   72   71  1    +1.2979    +1.2908    +1.2994  -8.6594e-03      0.089 
 433   55   56  1    -0.1555    -0.1625    -0.1585  -4.0181e-03      0.089 
 976   48   46  4    +0.4749    +0.4706    +0.4765  -5.9128e-03      0.088 
 606   42   49  4    -0.1478    -0.1410    -0.1455  +4.4829e-03      0.088 
 180    0   62  2    -0.3620    -0.3692    -0.3650  -4.2073e-03      0.088 
 323    0   87  5    +0.0414    +0.0358    +0.0391  -3.3317e-03      0.088 
 393   17   31  1    -0.3803    -0.3895    -0.3841  -5.3521e-03      0.088 
1024   72   71  4    -0.1904    -0.1842    -0.1885  +4.3793e-03      0.088 
 507   80   99  1    -0.4570    -0.4506    -0.4564  +5.7744e-03      0.088 
 856   84   83  1    +0.5668    +0.5797    +0.5735  +6.2480e-03      0.088 
 360    6    7  1    -0.4760    -0.4835    -0.4779  -5.5836e-03      0.087 
 903  112  110  1    -0.5480    -0.5599    -0.5544  -5.5446e-03      0.087 
 138    0   20  2    -0.0850    -0.0815    -0.0846  +3.0920e-03      0.087 
 596   40   41  4    -0.1518    -0.1575    -0.1535  -4.0763e-03      0.087 
 765   31   17  1    +0.3908    +0.4002    +0.3949  +5.3168e-03      0.087 
 533   32  113  1    +0.0054    +0.0036    +0.0070  -3.4133e-03      0.087 
 423   48   49  1    +0.8516    +0.8485    +0.8553  -6.8168e-03      0.087 
 308    0   72  5    +0.3286    +0.3369    +0.3328  +4.1075e-03      0.087 
1077  104  103  4    -0.1058    -0.1100    -0.1059  -4.1450e-03      0.086 
 324    0   88  5    -0.0470    -0.0455    -0.0483  +2.7853e-03      0.086 
 205    0   87  2    +0.0400    +0.0415    +0.0383  +3.2660e-03      0.086 
 575   28   29  4    +0.0435    +0.0456    +0.0421  +3.5009e-03      0.086 
 560   12   16  4    -0.0794    -0.0782    -0.0818  +3.5963e-03      0.086 
 154    0   36  2    -0.1460    -0.1492    -0.1458  -3.4137e-03      0.086 
 160    0   42  2    -0.7640    -0.7805    -0.7750  -5.4971e-03      0.086 
 636   38   65  4    -0.7723    -0.7765    -0.7699  -6.6420e-03      0.086 
 595   39   40  4    -0.1822    -0.1889    -0.1846  -4.2408e-03      0.086 
 392   26   30  1    +2.5004    +2.5122    +2.5013  +1.0894e-02      0.085 
 793   49   42  1    +0.0713    +0.0717    +0.0754  -3.7685e-03      0.085 
 717  110  112  4    -0.1567    -0.1511    -0.1549  +3.8447e-03      0.085 
 331    0   95  5    -0.1460    -0.1397    -0.1429  +3.2078e-03      0.085 
 879   99   80  1    +0.4690    +0.4627    +0.4683  -5.5969e-03      0.085 
 921   10    9  4    -0.7807    -0.7869    -0.7806  -6.3422e-03      0.085 
 213    0   95  2    -0.1970    -0.2059    -0.2030  -2.9217e-03      0.084 
 139    0   21  2    -0.0660    -0.0683    -0.0652  -3.0268e-03      0.084 
 519  103  104  1    +0.1910    +0.1882    +0.1927  -4.4832e-03      0.084 
 646   49   69  4    -0.0448    -0.0481    -0.0444  -3.6970e-03      0.084 
  80    0   80  6    +1.0400    +1.0457    +1.0396  +6.0380e-03      0.084 
 349    0  113  5    +0.2460    +0.2458    +0.2497  -3.9314e-03      0.084 
 585   19   34  4    -0.2327    -0.2360    -0.2313  -4.7061e-03      0.083 
 527  108  109  1    +0.1056    +0.0996    +0.1032  -3.5647e-03      0.083 
 345    0  109  5    -0.0140    -0.0171    -0.0145  -2.6724e-03      0.083 
 650   70   71  4    +0.3280    +0.3358    +0.3312  +4.5601e-03      0.083 
 426   51   52  1    +0.1373    +0.1442    +0.1404  +3.7751e-03      0.083 
 797   51   49  1    -0.3298    -0.3240    -0.3289  +4.8832e-03      0.083 
1081  106  105  4    -0.0536    -0.0474    -0.0507  +3.3425e-03      0.083 
 900  110  103  1    -0.3152    -0.3206    -0.3158  -4.8655e-03      0.082 
 745   15   14  1    -0.7045    -0.7096    -0.7031  -6.4276e-03      0.082 
 401   35   37  1    -0.1095    -0.1043    -0.1081  +3.8572e-03      0.082 
 726   76  118  4    -0.2512    -0.2514    -0.2471  -4.2922e-03      0.081 
 373   14   15  1    +0.7386    +0.7436    +0.7371  +6.4890e-03      0.081 
 335    0   99  5    -0.1194    -0.1153    -0.1184  +3.0605e-03      0.081 
 368    3   12  1    -0.2385    -0.2466    -0.2420  -4.5511e-03      0.081 
 237    0    1  5    -0.1770    -0.1801    -0.1766  -3.4780e-03      0.081 
 920    5    8  4    -1.1523    -1.1601    -1.1529  -7.1854e-03      0.080 
 327    0   91  5    -0.1875    -0.1942    -0.1906  -3.5406e-03      0.080 
 807   57   50  1    -0.1895    -0.1954    -0.1912  -4.1321e-03      0.080 
1084  107  106  4    -0.1164    -0.1237    -0.1200  -3.7570e-03      0.080 
 669   82   83  4    +0.5352    +0.5480    +0.5427  +5.2466e-03      0.080 
  45    0   45  6    +1.0085    +1.0020    +1.0076  -5.6316e-03      0.080 
 569   22   23  4    -0.0884    -0.0823    -0.0858  +3.5073e-03      0.079 
 391    8   30  1    +2.2139    +2.1961    +2.2056  -9.4609e-03      0.079 
 333    0   97  5    -0.0420    -0.0432    -0.0410  -2.2318e-03      0.079 
 751   20   19  1    -0.1475    -0.1445    -0.1481  +3.6016e-03      0.078 
 448   63   64  1    +0.1843    +0.1836    +0.1873  -3.7484e-03      0.078 
 902  111  110  1    +0.3600    +0.3547    +0.3590  -4.2708e-03      0.078 
 754   22   21  1    +0.0038    -0.0009    +0.0020  -2.8512e-03      0.078 
 258    0   22  5    -0.0230    -0.0222    -0.0197  -2.4691e-03      0.078 
 649   24   70  4    +0.3984    +0.4051    +0.4001  +5.0199e-03      0.078 
 234    0  116  2    -1.8400    -1.8548    -1.8471  -7.7440e-03      0.078 
 256    0   20  5    -0.0140    -0.0106    -0.0130  +2.4029e-03      0.078 
 488   86   87  1    -0.0398    -0.0411    -0.0381  -2.9521e-03      0.078 
 573   25   27  4    +0.3244    +0.3174    +0.3219  -4.5580e-03      0.077 
 739   12    2  1    +0.3047    +0.3146    +0.3103  +4.2584e-03      0.077 
 905  113   32  1    -0.0045    -0.0030    -0.0060  +3.0352e-03      0.077 
 221    0  103  2    +0.2920    +0.2855    +0.2884  -2.9332e-03      0.077 
 763   30    8  1    -2.1910    -2.1920    -2.1828  -9.1972e-03      0.077 
 356    1    3  1    -0.0325    -0.0381    -0.0352  -2.8917e-03      0.077 
 367    2   12  1    -0.3029    -0.3042    -0.3084  +4.2210e-03      0.077 
 873   95   94  1    -0.8554    -0.8575    -0.8637  +6.2061e-03      0.076 
 644   65   68  4    +0.1495    +0.1490    +0.1467  +2.3227e-03      0.076 
 628   59   60  4    -0.0646    -0.0602    -0.0637  +3.4575e-03      0.076 
 284    0   48  5    -0.0520    -0.0512    -0.0490  -2.1680e-03      0.076 
 558   13   15  4    -0.1146    -0.1114    -0.1151  +3.7048e-03      0.076 
 442   59   60  1    -0.0776    -0.0737    -0.0772  +3.5120e-03      0.076 
 803   55   54  1    -0.0669    -0.0712    -0.0678  -3.4954e-03      0.076 
 117    0  117  6    +0.9885    +0.9934    +0.9882  +5.2854e-03      0.076 
1078  105  103  4    -0.0946    -0.0906    -0.0941  +3.5600e-03      0.075 
 487   85   86  1    +0.0594    +0.0584    +0.0612  -2.8009e-03      0.075 
 597   40   42  4    -0.1909    -0.1873    -0.1913  +4.0151e-03      0.075 
 770   33   15  1    -0.7882    -0.7788    -0.7848  +6.0149e-03      0.075 
 247    0   11  5    -0.1080    -0.1150    -0.1127  -2.3342e-03      0.075 
 738   12   11  1    +1.3885    +1.3866    +1.3938  -7.1411e-03      0.075 
 312    0   76  5    -0.2490    -0.2392    -0.2357  -3.4743e-03      0.075 
  10    0   10  6    +1.0500    +1.0438    +1.0492  -5.3936e-03      0.075 
 982   50   49  4    -0.1549    -0.1500    -0.1535  +3.4768e-03      0.074 
  81    0   81  6    +0.9899    +0.9839    +0.9891  -5.2178e-03      0.074 
 683   91   92  4    -0.1549    -0.1588    -0.1624  +3.6734e-03      0.074 
 890  104  100  1    -0.2650    -0.2725    -0.2683  -4.2347e-03      0.074 
 706  103  105  4    +0.0654    +0.0617    +0.0650  -3.3150e-03      0.074 
 714  103  110  4    +0.0832    +0.0805    +0.0838  -3.3143e-03      0.074 
 785   44   43  1    -0.1068    -0.1054    -0.1021  -3.3559e-03      0.074 
 753   21   20  1    -0.0623    -0.0604    -0.0634  +2.9734e-03      0.073 
 587   35   37  4    -0.0846    -0.0896    -0.0862  -3.3598e-03      0.073 
 343    0  107  5    -0.2995    -0.3019    -0.3057  +3.7202e-03      0.073 
 140    0   22  2    -0.0470    -0.0485    -0.0510  +2.4972e-03      0.073 
  99    0   99  6    +1.0100    +1.0051    +1.0102  -5.1330e-03      0.072 
1098  118   76  4    +0.2544    +0.2463    +0.2501  -3.7630e-03      0.072 
 222    0  104  2    -0.1790    -0.1859    -0.1833  -2.6693e-03      0.072 
 787   45   44  1    -0.0318    -0.0325    -0.0299  -2.6699e-03      0.071 
1001   61   59  4    +0.0237    +0.0259    +0.0229  +3.0228e-03      0.071 
 809   58   51  1    -0.1119    -0.1149    -0.1117  -3.2126e-03      0.071 
 158    0   40  2    -0.5540    -0.5585    -0.5548  -3.6272e-03      0.071 
 624   54   59  4    -0.1417    -0.1387    -0.1423  +3.6028e-03      0.071 
 147    0   29  2    -0.1130    -0.1147    -0.1171  +2.4168e-03      0.070 
 878   98   80  1    +0.4871    +0.4829    +0.4874  -4.5071e-03      0.070 
 574   27   28  4    +0.0583    +0.0558    +0.0587  -2.8769e-03      0.070 
 129    0   11  2    -0.3290    -0.3250    -0.3275  +2.4817e-03      0.070 
 923   11    5  4    -0.1856    -0.1816    -0.1853  +3.6951e-03      0.070 
 707  100  106  4    +0.0617    +0.0640    +0.0609  +3.1213e-03      0.070 
 709  105  106  4    +0.0402    +0.0400    +0.0373  +2.7292e-03      0.070 
1085  109  108  4    +0.0076    +0.0078    +0.0053  +2.4969e-03      0.069 
 229    0  111  2    +0.3600    +0.3552    +0.3590  -3.7808e-03      0.069 
1027   75   70  4    +0.0803    +0.0847    +0.0815  +3.1606e-03      0.069 
 934   17   16  4    +0.1864    +0.1896    +0.1860  +3.6189e-03      0.069 
 290    0   54  5    -0.9620    -0.9685    -0.9634  -5.1098e-03      0.069 
 134    0   16  2    -0.1180    -0.1154    -0.1174  +1.9751e-03      0.068 
 381   20   21  1    +0.0625    +0.0608    +0.0636  -2.7597e-03      0.068 
 431   54   55  1    +0.0670    +0.0710    +0.0679  +3.1292e-03      0.068 
 781   40   39  1    -0.6570    -0.6632    -0.6583  -4.9003e-03      0.068 
1093  115   27  4    +0.0106    +0.0054    +0.0080  -2.5837e-03      0.067 
1026   74   70  4    +0.0507    +0.0547    +0.0518  +2.8745e-03      0.067 
 192    0   74  2    -0.3200    -0.3224    -0.3259  +3.4978e-03      0.067 
 966   38   30  4    +0.1213    +0.1227    +0.1200  +2.6823e-03      0.067 
 611   49   51  4    +0.1913    +0.1913    +0.1947  -3.3684e-03      0.067 
1091  113   32  4    +0.0957    +0.1000    +0.0969  +3.0806e-03      0.066 
 307    0   71  5    +0.0000    +0.0013    -0.0002  +1.5454e-03      0.066 
 405   38   37  1    +1.0186    +1.0068    +1.0125  -5.6276e-03      0.066 
 554    3   12  4    -0.0128    -0.0160    -0.0133  -2.6948e-03      0.065 
 620   56   57  4    -0.1650    -0.1610    -0.1642  +3.1856e-03      0.065 
 528  103  110  1    +0.3195    +0.3163    +0.3201  -3.8589e-03      0.065 
 231    0  113  2    -0.0600    -0.0598    -0.0621  +2.3163e-03      0.065 
 969   42   40  4    +0.1750    +0.1791    +0.1757  +3.4034e-03      0.065 
1023   72   24  4    +0.5190    +0.5170    +0.5213  -4.3118e-03      0.065 
 302    0   66  5    +0.4736    +0.4683    +0.4713  -2.9345e-03      0.065 
 687   94   95  4    -0.1458    -0.1412    -0.1442  +3.0226e-03      0.065 
  97    0   97  6    +1.0175    +1.0220    +1.0174  +4.5925e-03      0.065 
 530  110  111  1    -0.3568    -0.3593    -0.3558  -3.4982e-03      0.064 
 185    0   67  2    -0.1320    -0.1252    -0.1275  +2.2680e-03      0.064 
 796   50   49  1    -0.2724    -0.2802    -0.2768  -3.3874e-03      0.064 
 190    0   72  2    -0.1200    -0.1230    -0.1211  -1.8834e-03      0.064 
  63    0   63  6    +0.9722    +0.9756    +0.9712  +4.4111e-03      0.063 
 299    0   63  5    +0.0000    -0.0002    -0.0017  +1.4507e-03      0.063 
 720   32  114  4    +0.0402    +0.0412    +0.0437  -2.5173e-03      0.063 
 876   96   94  1    -0.8345    -0.8451    -0.8399  -5.2468e-03      0.063 
 166    0   48  2    -0.0940    -0.0918    -0.0935  +1.7046e-03      0.062 
 576   30   17  4    +0.6663    +0.6557    +0.6603  -4.5335e-03      0.062 
 896  107  105  1    -0.1867    -0.1892    -0.1861  -3.1610e-03      0.062 
1029   75   74  4    +0.1134    +0.1168    +0.1142  +2.6684e-03      0.062 
 815   61   59  1    +0.1105    +0.1075    +0.1105  -3.0146e-03      0.062 
 118    0  118  6    +0.9723    +0.9678    +0.9721  -4.2607e-03      0.061 
 944   25   26  4    -0.0306    -0.0336    -0.0357  +2.0161e-03      0.061 
  29    0   29  6    +0.9648    +0.9685    +0.9643  +4.2299e-03      0.061 
 593   37   40  4    -0.1380    -0.1430    -0.1400  -3.0216e-03      0.061 
 425   49   51  1    +0.3371    +0.3326    +0.3362  -3.6052e-03      0.061 
 631   60   62  4    -0.0684    -0.0639    -0.0666  +2.7266e-03      0.061 
 310    0   74  5    -0.1870    -0.1892    -0.1866  -2.6232e-03      0.061 
1083  108  105  4    +0.0096    +0.0082    +0.0103  -2.1384e-03      0.060 
  98    0   98  6    +1.0254    +1.0290    +1.0247  +4.2718e-03      0.060 
1082  107  105  4    -0.1286    -0.1342    -0.1314  -2.8422e-03      0.060 
 279    0   43  5    -0.0330    -0.0362    -0.0342  -1.9176e-03      0.059 
 113    0  113  6    +0.9930    +0.9967    +0.9925  +4.1614e-03      0.059 
 261    0   25  5    +0.6878    +0.6809    +0.6772  +3.7207e-03      0.059 
 933   17   15  4    +0.2019    +0.2046    +0.2016  +3.0161e-03      0.059 
 358    3    5  1    +0.0228    +0.0218    +0.0195  +2.3151e-03      0.059 
 941   23   22  4    +0.0500    +0.0450    +0.0474  -2.4061e-03      0.059 
 996   59   54  4    +0.0893    +0.0873    +0.0901  -2.7729e-03      0.059 
 817   62   60  1    +0.0488    +0.0464    +0.0490  -2.5290e-03      0.059 
 364    4   11  1    -0.1787    -0.1832    -0.1802  -3.0584e-03      0.059 
  36    0   36  6    +0.9800    +0.9751    +0.9792  -4.0990e-03      0.059 
 930   15   13  4    +0.1228    +0.1197    +0.1226  -2.8760e-03      0.058 
 317    0   81  5    +0.0000    -0.0039    -0.0052  +1.3353e-03      0.058 
 429   49   54  1    +0.1854    +0.1937    +0.1906  +3.1418e-03      0.058 
 462   69   70  1    -1.4874    -1.4864    -1.4804  -5.9587e-03      0.057 
 398   15   33  1    +0.8164    +0.8082    +0.8129  -4.6223e-03      0.057 
 919    9    8  4    +0.4583    +0.4642    +0.4609  +3.2620e-03      0.057 
 589   34   36  4    +0.0821    +0.0872    +0.0848  +2.4068e-03      0.057 
 359    5    6  1    -0.2308    -0.2311    -0.2282  -2.9726e-03      0.057 
 549    9   10  4    -0.4583    -0.4603    -0.4570  -3.2546e-03      0.057 
 947   29   28  4    -0.0607    -0.0570    -0.0594  +2.3870e-03      0.056 
 886  101  100  1    +0.2994    +0.2973    +0.3004  -3.1511e-03      0.056 
  96    0   96  6    +1.0002    +0.9962    +1.0002  -3.9694e-03      0.056 
 729    5    4  1    -0.0736    -0.0789    -0.0767  -2.2568e-03      0.056 
 240    0    4  5    -0.0686    -0.0738    -0.0719  -1.9183e-03      0.056 
  51    0   51  6    +0.9817    +0.9844    +0.9805  +3.9078e-03      0.056 
 245    0    9  5    +0.0000    +0.0027    +0.0039  -1.2226e-03      0.056 
 813   59   55  1    +0.0745    +0.0770    +0.0744  +2.5544e-03      0.055 
 799   53   52  1    -0.0514    -0.0530    -0.0507  -2.3461e-03      0.055 
 564   18   19  4    +0.0161    +0.0130    +0.0151  -2.1136e-03      0.055 
 341    0  105  5    -0.2020    -0.2023    -0.2002  -2.0924e-03      0.055 
 962   37   34  4    +0.1582    +0.1615    +0.1590  +2.5289e-03      0.055 
 126    0    8  2    -0.2800    -0.2812    -0.2829  +1.7497e-03      0.055 
 622   56   58  4    -0.1241    -0.1245    -0.1220  -2.5291e-03      0.055 
 673   85   86  4    -0.0652    -0.0596    -0.0617  +2.1041e-03      0.054 
 165    0   47  2    -0.1600    -0.1562    -0.1578  +1.6377e-03      0.054 
 692   80   98  4    +0.2459    +0.2518    +0.2489  +2.8818e-03      0.054 
  93    0   93  6    +0.9945    +0.9912    +0.9950  -3.8029e-03      0.054 
 825   66   49  1    +0.1789    +0.1743    +0.1770  -2.6917e-03      0.054 
 725   75  118  4    +0.3227    +0.3159    +0.3129  +3.0071e-03      0.054 
 269    0   33  5    -0.0420    -0.0401    -0.0385  -1.5679e-03      0.053 
 556   11   13  4    -0.0236    -0.0274    -0.0254  -1.9882e-03      0.053 
 321    0   85  5    -0.1500    -0.1482    -0.1499  +1.7117e-03      0.053 
 559   14   15  4    -0.1186    -0.1217    -0.1191  -2.5518e-03      0.053 
 175    0   57  2    -0.0560    -0.0608    -0.0625  +1.6932e-03      0.052 
 120    0    2  2    -0.0940    -0.0945    -0.0962  +1.7035e-03      0.052 
1033   78   77  4    -0.0050    +0.0003    +0.0021  -1.7972e-03      0.052 
 915    5    4  4    +0.2137    +0.2139    +0.2164  -2.5819e-03      0.052 
 489   85   88  1    -0.7853    -0.8019    -0.7978  -4.1016e-03      0.052 
 303    0   67  5    -0.0330    -0.0343    -0.0328  -1.5099e-03      0.052 
 136    0   18  2    -0.2820    -0.2859    -0.2838  -2.1268e-03      0.051 
 718   17  113  4    -0.1570    -0.1572    -0.1595  +2.3004e-03      0.051 
 260    0   24  5    +1.2987    +1.3122    +1.3078  +4.3718e-03      0.051 
1087  110  109  4    +0.0026    -0.0011    +0.0007  -1.8142e-03      0.051 
 891  104  103  1    -0.1890    -0.1879    -0.1906  +2.7110e-03      0.051 
 653   71   73  4    -0.1843    -0.1825    -0.1802  -2.3713e-03      0.051 
 355    1    2  1    -0.2075    -0.2135    -0.2108  -2.6527e-03      0.051 
 141    0   23  2    -0.0330    -0.0322    -0.0331  +9.0134e-04      0.051 
1045   86   85  4    +0.0384    +0.0331    +0.0350  -1.8349e-03      0.051 
 268    0   32  5    -0.2480    -0.2425    -0.2444  +1.8839e-03      0.051 
 255    0   19  5    -0.1980    -0.1948    -0.1928  -1.9815e-03      0.050 
 434   56   57  1    -0.1320    -0.1250    -0.1273  +2.3170e-03      0.050 
 206    0   88  2    -0.2260    -0.2343    -0.2360  +1.6702e-03      0.050 
 283    0   47  5    +0.0000    -0.0034    -0.0023  -1.0531e-03      0.050 
 300    0   64  5    +0.0000    +0.0035    +0.0024  +1.0615e-03      0.050 
 382   21   22  1    -0.0037    +0.0000    -0.0018  +1.8298e-03      0.050 
 235    0  117  2    -0.0940    -0.0979    -0.0959  -1.9821e-03      0.050 
 379   19   20  1    +0.1482    +0.1511    +0.1489  +2.2497e-03      0.049 
 682   89   92  4    -0.0998    -0.1066    -0.1042  -2.3636e-03      0.049 
 266    0   30  5    +0.0000    -0.0017    -0.0025  +8.6391e-04      0.049 
   9    0    9  6    +1.0500    +1.0528    +1.0493  +3.5188e-03      0.049 
 972   43   34  4    +0.0882    +0.0842    +0.0863  -2.0694e-03      0.048 
  11    0   11  6    +0.9911    +0.9937    +0.9903  +3.3766e-03      0.048 
1086  110  103  4    -0.1087    -0.1070    -0.1092  +2.2640e-03      0.048 
1070  100   98  4    -0.1776    -0.1696    -0.1721  +2.4687e-03      0.048 
 848   79   78  1    +0.9123    +0.9304    +0.9343  -3.9590e-03      0.048 
 542    1    3  4    -0.1431    -0.1445    -0.1423  -2.2118e-03      0.047 
 246    0   10  5    -0.7807    -0.7841    -0.7806  -3.5522e-03      0.047 
1079  106  100  4    -0.1012    -0.1023    -0.1000  -2.2606e-03      0.047 
 613   52   53  4    +0.0540    +0.0512    +0.0532  -2.0202e-03      0.047 
 277    0   41  5    -0.0470    -0.0468    -0.0453  -1.5513e-03      0.047 
 376   16   17  1    +0.6314    +0.6271    +0.6307  -3.5065e-03      0.047 
 978   49   42  4    +0.0663    +0.0620    +0.0641  -2.1027e-03      0.047 
 924   12   11  4    -0.2271    -0.2207    -0.2231  +2.3193e-03      0.047 
 568   21   22  4    -0.0884    -0.0870    -0.0890  +2.0234e-03      0.046 
1096  117   12  4    -0.0380    -0.0329    -0.0347  +1.7375e-03      0.046 
 814   60   59  1    +0.0779    +0.0753    +0.0774  -2.1347e-03      0.046 
 150    0   32  2    -0.2770    -0.2772    -0.2788  +1.6531e-03      0.046 
 513   99  100  1    -0.8890    -0.8820    -0.8857  +3.6370e-03      0.046 
 782   41   40  1    -0.4671    -0.4646    -0.4674  +2.8609e-03      0.046 
 605   47   49  4    -0.4960    -0.4959    -0.4989  +3.0018e-03      0.046 
1065   99   80  4    -0.2519    -0.2465    -0.2491  +2.5513e-03      0.045 
 601   44   45  4    -0.0012    -0.0008    +0.0007  -1.5981e-03      0.045 
 652   71   72  4    +0.4687    +0.4706    +0.4677  +2.9351e-03      0.045 
 565   19   20  4    -0.0809    -0.0791    -0.0810  +1.8924e-03      0.045 
 715  109  110  4    -0.0216    -0.0181    -0.0198  +1.6606e-03      0.045 
 480   68   81  1    -1.4729    -1.5061    -1.5018  -4.2923e-03      0.045 
 520  103  105  1    +0.2516    +0.2558    +0.2533  +2.5223e-03      0.044 
 908  115  114  1    +0.0937    +0.0929    +0.0948  -1.8823e-03      0.044 
  30    0   30  6    +0.9736    +0.9697    +0.9728  -3.0908e-03      0.044 
 116    0  116  6    +1.0050    +1.0009    +1.0040  -3.1417e-03      0.044 
 447   63   59  1    -0.1843    -0.1827    -0.1849  +2.1750e-03      0.044 
 124    0    6  2    -0.2440    -0.2504    -0.2485  -1.8705e-03      0.044 
 296    0   60  5    -0.0140    -0.0148    -0.0134  -1.3530e-03      0.044 
  95    0   95  6    +0.9938    +0.9971    +0.9941  +3.0852e-03      0.044 
 810   59   54  1    +0.0485    +0.0501    +0.0482  +1.9221e-03      0.043 
1066  100   92  4    +0.1452    +0.1498    +0.1476  +2.2077e-03      0.043 
1092  114   32  4    -0.0551    -0.0603    -0.0585  -1.7738e-03      0.043 
  78    0   78  6    +1.0081    +1.0107    +1.0077  +3.0470e-03      0.043 
 123    0    5  2    -0.0000    +0.0048    +0.0039  +8.6213e-04      0.043 
 544    3    5  4    -0.1678    -0.1659    -0.1681  +2.1841e-03      0.043 
 167    0   49  2    +1.6310    +1.6398    +1.6365  +3.2776e-03      0.043 
 132    0   14  2    -0.0660    -0.0661    -0.0650  -1.0801e-03      0.043 
  12    0   12  6    +0.9946    +0.9968    +0.9939  +2.9717e-03      0.042 
 579   17   31  4    +0.2515    +0.2500    +0.2523  -2.2835e-03      0.042 
 859   86   85  1    -0.0592    -0.0625    -0.0609  -1.5725e-03      0.042 
 943   25   23  4    +0.3940    +0.3884    +0.3909  -2.5474e-03      0.042 
 802   54   49  1    -0.1844    -0.1822    -0.1845  +2.2486e-03      0.042 
  73    0   73  6    +0.9910    +0.9873    +0.9902  -2.9226e-03      0.042 
 294    0   58  5    -0.0140    -0.0180    -0.0168  -1.2296e-03      0.042 
 541    1    2  4    -0.0339    -0.0326    -0.0343  +1.6939e-03      0.042 
 369    7   12  1    -0.5661    -0.5727    -0.5755  +2.7723e-03      0.041 
1047   88   85  4    -0.1441    -0.1455    -0.1435  -1.9869e-03      0.041 
  22    0   22  6    +0.9835    +0.9859    +0.9830  +2.8703e-03      0.041 
 708  104  105  4    +0.0148    +0.0141    +0.0126  +1.4782e-03      0.041 
 351    0  115  5    -0.0330    -0.0381    -0.0367  -1.3681e-03      0.041 
 950   30   26  4    -0.4071    -0.4020    -0.4045  +2.4125e-03      0.040 
 840   74   70  1    -0.3196    -0.3260    -0.3236  -2.3921e-03      0.040 
 940   22   21  4    +0.0654    +0.0677    +0.0660  +1.6536e-03      0.040 
 794   49   45  1    -0.5814    -0.5888    -0.5860  -2.8314e-03      0.040 
 436   56   58  1    -0.0553    -0.0589    -0.0573  -1.6155e-03      0.040 
 421   42   49  1    -0.0701    -0.0760    -0.0742  -1.7430e-03      0.039 
 125    0    7  2    -0.0890    -0.0954    -0.0965  +1.1407e-03      0.039 
 297    0   61  5    -0.2843    -0.2830    -0.2847  +1.7148e-03      0.039 
 985   53   52  4    -0.0906    -0.0915    -0.0897  -1.7739e-03      0.039 
1063   97   80  4    -0.3169    -0.3114    -0.3136  +2.2463e-03      0.038 
 916    5    3  4    +0.1425    +0.1411    +0.1430  -1.8749e-03      0.038 
 293    0   57  5    -0.0140    -0.0170    -0.0181  +1.1177e-03      0.038 
 625   56   59  4    -0.1115    -0.1124    -0.1143  +1.8677e-03      0.038 
 750   19   18  1    -0.4230    -0.4177    -0.4201  +2.3844e-03      0.038 
 409   39   40  1    +0.6663    +0.6703    +0.6676  +2.7327e-03      0.038 
 168    0   50  2    -0.0800    -0.0839    -0.0827  -1.2152e-03      0.038 
 555    7   12  4    +0.0432    +0.0432    +0.0447  -1.4544e-03      0.038 
 711  105  108  4    -0.0265    -0.0285    -0.0272  -1.3756e-03      0.037 
 311    0   75  5    -0.0520    -0.0554    -0.0545  -8.6383e-04      0.037 
 998   59   56  4    +0.0662    +0.0653    +0.0670  -1.6798e-03      0.037 
 826   66   62  1    +0.2047    +0.2067    +0.2047  +1.9916e-03      0.037 
 332    0   96  5    -0.0700    -0.0687    -0.0678  -9.0815e-04      0.036 
 275    0   39  5    -0.0520    -0.0508    -0.0520  +1.1568e-03      0.036 
 806   57   56  1    +0.1336    +0.1271    +0.1288  -1.6547e-03      0.036 
 354    0  118  5    -0.0700    -0.0663    -0.0651  -1.1257e-03      0.036 
 820   64   63  1    -0.1835    -0.1883    -0.1866  -1.6951e-03      0.035 
 654   70   74  4    -0.0684    -0.0675    -0.0691  +1.5622e-03      0.035 
 420   42   49  1    -0.0701    -0.0727    -0.0742  +1.5570e-03      0.035 
 768   32   31  1    -0.5995    -0.6000    -0.6025  +2.4982e-03      0.035 
 623   51   58  4    +0.1021    +0.1044    +0.1028  +1.5558e-03      0.035 
 169    0   51  2    -0.0800    -0.0772    -0.0761  -1.0634e-03      0.035 
 550    4   11  4    +0.1468    +0.1445    +0.1462  -1.7359e-03      0.034 
 598   41   42  4    -0.1999    -0.2017    -0.1999  -1.8242e-03      0.034 
 430   49   54  1    +0.1904    +0.1924    +0.1906  +1.8418e-03      0.034 
  89    0   89  6    +1.0050    +1.0073    +1.0049  +2.3945e-03      0.034 
 288    0   52  5    -0.0230    -0.0264    -0.0253  -1.0809e-03      0.034 
 471   74   75  1    -0.0003    -0.0034    -0.0023  -1.1402e-03      0.034 
 953   32   23  4    -0.4273    -0.4280    -0.4259  -2.1493e-03      0.033 
 881  100   94  1    +0.3878    +0.3876    +0.3857  +1.8877e-03      0.033 
 271    0   35  5    -0.0420    -0.0452    -0.0440  -1.1341e-03      0.033 
 159    0   41  2    -0.1740    -0.1715    -0.1727  +1.2020e-03      0.033 
 713  108  109  4    -0.0146    -0.0111    -0.0123  +1.1939e-03      0.033 
 119    0    1  2    -0.2400    -0.2475    -0.2460  -1.5245e-03      0.032 
  55    0   55  6    +0.9556    +0.9567    +0.9544  +2.2279e-03      0.032 
 670   83   84  4    +0.2854    +0.2936    +0.2917  +1.8576e-03      0.032 
 860   87   86  1    +0.0400    +0.0371    +0.0383  -1.2040e-03      0.032 
 223    0  105  2    -0.1460    -0.1503    -0.1493  -9.9554e-04      0.032 
 535   27  115  1    +0.1974    +0.2001    +0.1985  +1.6110e-03      0.031 
 176    0   58  2    -0.0560    -0.0528    -0.0539  +1.0384e-03      0.031 
 952   31   29  4    -0.0456    -0.0454    -0.0442  -1.2079e-03      0.031 
 580   29   31  4    +0.0417    +0.0416    +0.0404  +1.1950e-03      0.031 
 588   33   37  4    -0.2971    -0.2961    -0.2943  -1.8191e-03      0.031 
 630   60   61  4    +0.0254    +0.0263    +0.0251  +1.1777e-03      0.031 
 608   45   49  4    -0.2911    -0.2946    -0.2928  -1.7944e-03      0.031 
 819   59   63  1    +0.1843    +0.1834    +0.1849  -1.5150e-03      0.031 
 548    8    5  4    +1.1949    +1.1928    +1.1956  -2.7694e-03      0.031 
 163    0   45  2    -0.2490    -0.2397    -0.2408  +1.0597e-03      0.030 
 384   23   24  1    +3.1800    +3.1714    +3.1757  -4.3201e-03      0.030 
 454   62   66  1    -0.2011    -0.2026    -0.2010  -1.6125e-03      0.030 
 592   37   39  4    -0.0829    -0.0862    -0.0849  -1.2806e-03      0.030 
 342    0  106  5    -0.0750    -0.0684    -0.0674  -1.0028e-03      0.029 
  46    0   46  6    +1.0050    +1.0064    +1.0044  +2.0625e-03      0.029 
 937   20   19  4    +0.0562    +0.0552    +0.0564  -1.1617e-03      0.029 
 375   15   17  1    -0.6945    -0.6924    -0.6903  -2.1791e-03      0.029 
 403   34   36  1    +0.1919    +0.1890    +0.1904  -1.4099e-03      0.029 
 841   75   70  1    -0.3011    -0.3060    -0.3043  -1.6978e-03      0.029 
 344    0  108  5    -0.0050    -0.0029    -0.0020  -8.9447e-04      0.029 
 225    0  107  2    -0.3520    -0.3497    -0.3511  +1.4756e-03      0.029 
 336    0  100  5    +0.3278    +0.3324    +0.3335  -1.0747e-03      0.028 
 827   67   62  1    +0.1422    +0.1428    +0.1442  -1.3376e-03      0.028 
 792   49   42  1    +0.0713    +0.0742    +0.0754  -1.2185e-03      0.028 
 893  106  100  1    -0.2979    -0.3023    -0.3006  -1.6299e-03      0.027 
 304    0   68  5    +0.0000    +0.0024    +0.0027  -3.1601e-04      0.027 
 938   19   15  4    +0.1330    +0.1372    +0.1359  +1.2520e-03      0.027 
 452   49   66  1    -0.1774    -0.1741    -0.1755  +1.3594e-03      0.027 
  84    0   84  6    +0.9915    +0.9925    +0.9906  +1.9105e-03      0.027 
 395   23   32  1    -0.5960    -0.5988    -0.5968  -1.9345e-03      0.027 
 731    6    5  1    +0.2320    +0.2280    +0.2294  -1.4169e-03      0.027 
1004   62   61  4    +0.1014    +0.0975    +0.0988  -1.2140e-03      0.027 
 110    0  110  6    +0.9799    +0.9781    +0.9800  -1.8647e-03      0.027 
 888  102  101  1    +0.4069    +0.4160    +0.4144  +1.6769e-03      0.027 
 546    6    7  4    +0.0517    +0.0528    +0.0518  +1.0586e-03      0.027 
1040   82   77  4    -0.5503    -0.5528    -0.5510  -1.8514e-03      0.027 
 667   81   80  4    +0.5723    +0.5583    +0.5601  -1.7489e-03      0.026 
 610   49   50  4    +0.1427    +0.1402    +0.1414  -1.2006e-03      0.026 
 617   54   55  4    -0.0330    -0.0342    -0.0331  -1.1376e-03      0.026 
 273    0   37  5    +0.0000    -0.0030    -0.0025  -5.0307e-04      0.026 
 775   36   34  1    -0.1915    -0.1912    -0.1900  -1.2556e-03      0.026 
 974   46   45  4    -0.2391    -0.2354    -0.2368  +1.3474e-03      0.025 
 250    0   14  5    -0.0050    -0.0044    -0.0051  +7.5311e-04      0.025 
1002   61   60  4    -0.0376    -0.0383    -0.0373  -9.8992e-04      0.025 
 948   17   30  4    -0.6389    -0.6315    -0.6333  +1.8080e-03      0.025 
 553    2   12  4    -0.0561    -0.0556    -0.0566  +1.0068e-03      0.025 
 979   49   42  4    +0.0663    +0.0630    +0.0641  -1.1027e-03      0.025 
 942   24   23  4    +0.9964    +1.0057    +1.0037  +1.9847e-03      0.024 
 177    0   59  2    +0.2480    +0.2474    +0.2483  -9.0411e-04      0.024 
 265    0   29  5    -0.0190    -0.0198    -0.0190  -7.6795e-04      0.024 
1020   70   69  4    -0.6413    -0.6392    -0.6410  +1.7913e-03      0.024 
 122    0    4  2    -0.1050    -0.1043    -0.1034  -9.1548e-04      0.024 
 262    0   26  5    +0.4254    +0.4305    +0.4293  +1.2850e-03      0.024 
 925   12    2  4    +0.0466    +0.0465    +0.0474  -9.2544e-04      0.023 
1048   89   85  4    -0.0276    -0.0235    -0.0226  -9.6494e-04      0.023 
  19    0   19  6    +0.9673    +0.9685    +0.9669  +1.6053e-03      0.023 
 227    0  109  2    -0.0380    -0.0362    -0.0369  +7.4601e-04      0.023 
 776   37   34  1    +0.0023    +0.0023    +0.0015  +7.7719e-04      0.023 
  68    0   68  6    +0.9914    +0.9888    +0.9904  -1.6129e-03      0.023 
 956   33   15  4    +0.2551    +0.2570    +0.2557  +1.2513e-03      0.023 
 253    0   17  5    -0.0140    -0.0132    -0.0127  -4.3713e-04      0.023 
 911  118   75  1    +0.3009    +0.2902    +0.2890  +1.1986e-03      0.023 
 496   89   92  1    +0.6572    +0.6718    +0.6735  -1.6818e-03      0.022 
 416   45   46  1    -0.8286    -0.8257    -0.8275  +1.7432e-03      0.022 
  82    0   82  6    +0.9975    +0.9986    +0.9971  +1.5054e-03      0.021 
  87    0   87  6    +1.0150    +1.0116    +1.0131  -1.4951e-03      0.021 
 844   77   76  1    +0.8097    +0.8245    +0.8228  +1.7089e-03      0.021 
 214    0   96  2    -0.1790    -0.1834    -0.1828  -5.6898e-04      0.021 
 712  106  107  4    +0.0797    +0.0843    +0.0834  +9.2531e-04      0.021 
 557   12   14  4    -0.0830    -0.0827    -0.0836  +8.7877e-04      0.021 
1049   89   88  4    -0.0403    -0.0356    -0.0348  -8.1332e-04      0.021 
 696   95   96  4    -0.3143    -0.3089    -0.3101  +1.2111e-03      0.021 
1080  105  104  4    -0.0214    -0.0200    -0.0192  -7.5522e-04      0.021 
 968   41   40  4    +0.1529    +0.1556    +0.1546  +9.6298e-04      0.021 
  57    0   57  6    +0.9776    +0.9776    +0.9762  +1.4300e-03      0.021 
 728    3    1  1    +0.0328    +0.0347    +0.0354  -7.6998e-04      0.020 
1051   90   89  4    -0.0001    -0.0044    -0.0052  +7.6938e-04      0.020 
 651   24   72  4    -0.0961    -0.0952    -0.0961  +8.3719e-04      0.020 
 755   23   22  1    +0.0510    +0.0540    +0.0532  +7.9705e-04      0.020 
 577    8   30  4    +0.4985    +0.4972    +0.4960  +1.2015e-03      0.019 
 656   69   75  4    +0.8445    +0.8374    +0.8390  -1.5864e-03      0.019 
 531  110  112  1    +0.5564    +0.5641    +0.5629  +1.2011e-03      0.019 
  69    0   69  6    +1.0350    +1.0332    +1.0346  -1.3586e-03      0.019 
 648   69   70  4    +0.8865    +0.8820    +0.8835  -1.5860e-03      0.019 
 475   77   78  1    -0.5725    -0.5621    -0.5633  +1.2131e-03      0.019 
 182    0   64  2    +0.0000    -0.0021    -0.0018  -3.2706e-04      0.019 
 700  100  101  4    +0.1712    +0.1691    +0.1700  -8.8221e-04      0.018 
 239    0    3  5    -0.0470    -0.0491    -0.0486  -5.1254e-04      0.017 
 443   59   61  1    -0.1101    -0.1092    -0.1100  +8.4054e-04      0.017 
 346    0  110  5    -0.2210    -0.2210    -0.2203  -7.0155e-04      0.017 
1097  118   75  4    -0.3244    -0.3143    -0.3152  +9.5725e-04      0.017 
 179    0   61  2    +1.6000    +1.6076    +1.6091  -1.5325e-03      0.017 
1003   62   60  4    +0.0541    +0.0531    +0.0524  +7.0765e-04      0.016 
 280    0   44  5    -0.0380    -0.0373    -0.0368  -5.3273e-04      0.016 
 884  100   98  1    +0.6650    +0.6629    +0.6617  +1.1762e-03      0.016 
 383   22   23  1    -0.0508    -0.0536    -0.0530  -6.3161e-04      0.016 
 357    4    5  1    +0.0737    +0.0774    +0.0768  +6.2293e-04      0.016 
 627   55   59  4    -0.1396    -0.1410    -0.1402  -7.7492e-04      0.015 
 973   45   44  4    -0.0215    -0.0240    -0.0234  -5.5134e-04      0.015 
 181    0   63  2    +0.0000    +0.0020    +0.0024  -3.9343e-04      0.015 
 642   65   66  4    +0.6556    +0.6542    +0.6553  -1.0180e-03      0.015 
 413   43   44  1    +0.1080    +0.1039    +0.1032  +6.6259e-04      0.015 
 591   38   37  4    +0.6511    +0.6496    +0.6485  +1.0182e-03      0.014 
 724   12  117  4    +0.0041    +0.0004    +0.0009  -4.7910e-04      0.014 
 540   76  118  1    +0.4607    +0.4603    +0.4594  +8.7202e-04      0.014 
 371   12   14  1    +0.8193    +0.8157    +0.8168  -1.0919e-03      0.014 
 104    0  104  6    +0.9869    +0.9860    +0.9870  -9.6678e-04      0.014 
 506   80   98  1    -0.4805    -0.4817    -0.4808  -8.8201e-04      0.014 
 912  118   76  1    -0.4559    -0.4538    -0.4547  +8.4862e-04      0.014 
 897  108  105  1    -0.1146    -0.1146    -0.1151  +5.8010e-04      0.013 
 747   17   15  1    +0.7018    +0.6985    +0.6975  +1.0003e-03      0.013 
 614   53   54  4    +0.0386    +0.0372    +0.0377  -5.2081e-04      0.013 
1000   60   59  4    +0.0290    +0.0287    +0.0281  +5.6276e-04      0.013 
 798   52   51  1    -0.1368    -0.1393    -0.1399  +5.9459e-04      0.013 
 445   60   62  1    -0.0488    -0.0483    -0.0489  +5.5519e-04      0.013 
 931   15   14  4    +0.1823    +0.1820    +0.1826  -6.6726e-04      0.013 
 146    0   28  2    -0.0800    -0.0752    -0.0756  +4.2778e-04      0.013 
 407   37   40  1    +0.7473    +0.7497    +0.7487  +1.0019e-03      0.013 
 170    0   52  2    -0.0850    -0.0893    -0.0889  -4.5507e-04      0.013 
 655   70   75  4    -0.1005    -0.1008    -0.1014  +5.8597e-04      0.012 
 635   64   61  4    +0.1889    +0.1912    +0.1918  -5.8336e-04      0.012 
 680   90   91  4    +0.0132    +0.0096    +0.0100  -4.6061e-04      0.012 
  53    0   53  6    +0.9601    +0.9597    +0.9589  +8.3618e-04      0.012 
   4    0    4  6    +0.9980    +0.9962    +0.9971  -8.3336e-04      0.012 
 759   27   25  1    -0.6880    -0.6850    -0.6859  +8.8109e-04      0.012 
   3    0    3  6    +0.9832    +0.9830    +0.9822  +8.0335e-04      0.011 
 552   11   12  4    +0.2614    +0.2582    +0.2576  +5.8043e-04      0.011 
1007   61   64  4    -0.1598    -0.1629    -0.1624  -5.0259e-04      0.011 
 309    0   73  5    +0.1745    +0.1708    +0.1703  +4.9324e-04      0.011 
  21    0   21  6    +0.9758    +0.9761    +0.9753  +7.3976e-04      0.011 
 456   65   66  1    -2.8978    -2.9053    -2.9040  -1.3477e-03      0.010 
 892  105  103  1    -0.2478    -0.2501    -0.2495  -5.7195e-04      0.010 
 503   82   96  1    -0.5158    -0.5261    -0.5268  +6.5520e-04      0.010 
 278    0   42  5    +0.0635    +0.0692    +0.0689  +2.7360e-04      0.010 
  44    0   44  6    +1.0102    +1.0087    +1.0094  -6.8729e-04      0.010 
 486   84   85  1    -0.6189    -0.6260    -0.6253  -6.9403e-04      0.010 
 578   26   30  4    +0.0537    +0.0539    +0.0536  +3.1612e-04      0.008 
 377   17   18  1    +0.7138    +0.7120    +0.7127  -6.1751e-04      0.008 
 509   94  100  1    -0.3844    -0.3829    -0.3824  -4.5684e-04      0.008 
 812   59   56  1    +0.0660    +0.0662    +0.0658  +3.5925e-04      0.008 
 989   55   54  4    +0.0149    +0.0154    +0.0151  +3.0481e-04      0.007 
 698   98  100  4    +0.2086    +0.2016    +0.2020  -3.7808e-04      0.007 
  25    0   25  6    +1.0500    +1.0495    +1.0490  +5.1468e-04      0.007 
 877   97   80  1    +0.3357    +0.3294    +0.3298  -4.1203e-04      0.007 
 710  105  107  4    +0.0938    +0.0969    +0.0966  +3.1799e-04      0.007 
 730    5    3  1    -0.0221    -0.0191    -0.0188  -2.6019e-04      0.007 
 928   13   11  4    +0.0396    +0.0416    +0.0419  -2.5465e-04      0.007 
 674   86   87  4    -0.0854    -0.0834    -0.0831  -2.7229e-04      0.007 
 899  109  108  1    -0.1055    -0.1028    -0.1030  +2.7797e-04      0.006 
 127    0    9  2    -0.0000    -0.0011    -0.0012  +1.0805e-04      0.006 
  50    0   50  6    +1.0068    +1.0064    +1.0060  +4.5537e-04      0.006 
 901  110  109  1    -0.0674    -0.0657    -0.0660  +2.5280e-04      0.006 
 178    0   60  2    -0.3670    -0.3720    -0.3717  -2.8243e-04      0.006 
1075  103  100  4    -0.0130    -0.0122    -0.0124  +2.0425e-04      0.006 
 906  114   32  1    +0.0557    +0.0559    +0.0556  +2.3061e-04      0.006 
 939   21   20  4    +0.0504    +0.0498    +0.0496  +1.9988e-04      0.005 
 521  100  106  1    +0.3038    +0.3064    +0.3066  -2.8291e-04      0.005 
 173    0   55  2    -0.2960    -0.2999    -0.2997  -2.3117e-04      0.005 
 959   37   35  4    +0.0728    +0.0742    +0.0744  -2.1073e-04      0.005 
1014   66   65  4    -0.3692    -0.3669    -0.3672  +2.4171e-04      0.004 
1025   73   71  4    +0.1745    +0.1701    +0.1703  -1.9676e-04      0.004 
 230    0  112  2    -0.5480    -0.5546    -0.5544  -2.6459e-04      0.004 
1064   98   80  4    -0.2465    -0.2495    -0.2493  -2.2223e-04      0.004 
 102    0  102  6    +0.9986    +0.9989    +0.9992  -2.8018e-04      0.004 
 971   44   43  4    +0.0652    +0.0642    +0.0644  -1.6892e-04      0.004 
 772   36   35  1    +0.0455    +0.0443    +0.0442  +1.5186e-04      0.004 
  60    0   60  6    +0.9944    +0.9935    +0.9933  +2.5933e-04      0.004 
 439   56   59  1    -0.0614    -0.0646    -0.0647  +1.5491e-04      0.003 
 926   12    3  4    -0.0175    -0.0167    -0.0166  -1.3257e-04      0.003 
 155    0   37  2    -0.0000    +0.0050    +0.0050  +4.9971e-05      0.003 
 438   54   59  1    -0.0477    -0.0472    -0.0473  +1.3111e-04      0.003 
1036   80   77  4    +0.0876    +0.0856    +0.0854  +1.3500e-04      0.003 
 131    0   13  2    -0.1600    -0.1666    -0.1667  +9.3722e-05      0.003 
 107    0  107  6    +0.9520    +0.9518    +0.9517  +1.8064e-04      0.003 
 639   49   66  4    -0.2564    -0.2536    -0.2537  +1.3843e-04      0.002 
 536  114  115  1    -0.0937    -0.0948    -0.0947  -9.4574e-05      0.002 
 918    7    6  4    -0.0522    -0.0523    -0.0523  -8.8016e-05      0.002 
 954   32   31  4    +0.2080    +0.2074    +0.2073  +1.0447e-04      0.002 
 818   62   61  1    -0.0690    -0.0702    -0.0703  +8.0037e-05      0.002 
  62    0   62  6    +0.9984    +0.9971    +0.9972  -1.2190e-04      0.002 
 281    0   45  5    -0.1030    -0.1090    -0.1090  -5.3244e-05      0.002 
 800   54   53  1    +0.0568    +0.0556    +0.0557  -6.4874e-05      0.002 
 977   49   47  4    +0.5036    +0.5066    +0.5067  -9.0737e-05      0.001 
 874   96   80  1    +0.3747    +0.3703    +0.3702  +7.9964e-05      0.001 
 741   12    7  1    +0.5689    +0.5784    +0.5784  -5.4283e-05      0.001 
 609   48   49  4    -0.3706    -0.3695    -0.3695  -3.8836e-05      0.001 
 350    0  114  5    -0.0140    -0.0163    -0.0162  -1.8982e-05      0.001 
 114    0  114  6    +0.9663    +0.9654    +0.9654  -4.1179e-05      0.001 
 286    0   50  5    -0.0190    -0.0140    -0.0140  +6.6848e-06      0.000 
 811   59   56  1    +0.0624    +0.0658    +0.0658  -7.5415e-07      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 495!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 114 350
Conjunto 2: 772 971
Conjunto 3: 971 102
Conjunto 4: 1064 230
Conjunto 5: 959 173
Conjunto 6: 173 521
Conjunto 7: 1075 178
Conjunto 8: 50 127 899
Conjunto 9: 127 899 674
Conjunto 10: 899 674
Conjunto 11: 928 730
Conjunto 12: 710 877 25 698
Conjunto 13: 877 25 698
Conjunto 14: 25 698
Conjunto 15: 486 44
Conjunto 16: 44 278
Conjunto 17: 892 456
Conjunto 18: 3 759
Conjunto 19: 53 680 635
Conjunto 20: 680 635
Conjunto 21: 170 407 146
Conjunto 22: 407 146 931
Conjunto 23: 146 931
Conjunto 24: 445 798
Conjunto 25: 1000 614 747
Conjunto 26: 614 747
Conjunto 27: 897 912
Conjunto 28: 506 104 371
Conjunto 29: 104 371 540
Conjunto 30: 371 540
Conjunto 31: 413 642
Conjunto 32: 642 181
Conjunto 33: 181 973
Conjunto 34: 357 383 884 280
Conjunto 35: 383 884 280
Conjunto 36: 884 280
Conjunto 37: 346 443 239
Conjunto 38: 443 239
Conjunto 39: 182 475 648 69 531
Conjunto 40: 475 648 69 531
Conjunto 41: 648 69 531
Conjunto 42: 69 531
Conjunto 43: 755 651 1051
Conjunto 44: 651 1051
Conjunto 45: 728 57 968
Conjunto 46: 57 968 1080
Conjunto 47: 968 1080
Conjunto 48: 1080 696
Conjunto 49: 696 1049 557 712 214
Conjunto 50: 1049 557 712 214
Conjunto 51: 557 712 214 844
Conjunto 52: 712 214 844 87
Conjunto 53: 214 844 87
Conjunto 54: 844 87
Conjunto 55: 87 82
Conjunto 56: 416 496
Conjunto 57: 911 253
Conjunto 58: 253 956 68 776 227
Conjunto 59: 956 68 776 227 19
Conjunto 60: 68 776 227 19 1048
Conjunto 61: 776 227 19 1048
Conjunto 62: 227 19 1048
Conjunto 63: 19 1048
Conjunto 64: 925 262
Conjunto 65: 262 122
Conjunto 66: 122 1020
Conjunto 67: 1020 265
Conjunto 68: 265 177
Conjunto 69: 177 942
Conjunto 70: 942 979
Conjunto 71: 553 948
Conjunto 72: 1002 250 974
Conjunto 73: 250 974
Conjunto 74: 974 775
Conjunto 75: 775 273
Conjunto 76: 610 667 1040 546
Conjunto 77: 667 1040 546 888
Conjunto 78: 1040 546 888 110
Conjunto 79: 546 888 110
Conjunto 80: 888 110
Conjunto 81: 110 1004 731 395
Conjunto 82: 1004 731 395 84
Conjunto 83: 731 395 84
Conjunto 84: 395 84 452
Conjunto 85: 84 452 938 304 893
Conjunto 86: 452 938 304 893
Conjunto 87: 938 304 893 792
Conjunto 88: 304 893 792
Conjunto 89: 893 792
Conjunto 90: 827 336
Conjunto 91: 225 344 841 403 375
Conjunto 92: 344 841 403 375
Conjunto 93: 841 403 375 937
Conjunto 94: 403 375 937
Conjunto 95: 375 937
Conjunto 96: 937 46
Conjunto 97: 46 342
Conjunto 98: 342 592 454 384
Conjunto 99: 592 454 384 163
Conjunto 100: 454 384 163
Conjunto 101: 384 163
Conjunto 102: 548 819 608 630
Conjunto 103: 819 608 630
Conjunto 104: 608 630 588 580
Conjunto 105: 630 588 580
Conjunto 106: 588 580 952 176 535
Conjunto 107: 580 952 176 535
Conjunto 108: 952 176 535
Conjunto 109: 176 535
Conjunto 110: 535 223 860
Conjunto 111: 223 860
Conjunto 112: 670 55
Conjunto 113: 55 119 713 159
Conjunto 114: 119 713 159
Conjunto 115: 713 159 271
Conjunto 116: 159 271
Conjunto 117: 271 881
Conjunto 118: 881 953
Conjunto 119: 953 471 288
Conjunto 120: 471 288
Conjunto 121: 89 430
Conjunto 122: 598 550 169
Conjunto 123: 550 169
Conjunto 124: 169 623
Conjunto 125: 623 768
Conjunto 126: 768 420 654
Conjunto 127: 420 654 820
Conjunto 128: 654 820
Conjunto 129: 354 806 275 332
Conjunto 130: 806 275 332
Conjunto 131: 275 332
Conjunto 132: 826 998 311
Conjunto 133: 998 311 711
Conjunto 134: 311 711
Conjunto 135: 555 168 409
Conjunto 136: 168 409
Conjunto 137: 409 750
Conjunto 138: 750 625 293 916
Conjunto 139: 625 293 916 1063
Conjunto 140: 293 916 1063
Conjunto 141: 916 1063
Conjunto 142: 985 297
Conjunto 143: 297 125
Conjunto 144: 125 421 436
Conjunto 145: 421 436 794 940
Conjunto 146: 436 794 940
Conjunto 147: 794 940
Conjunto 148: 840 950 351
Conjunto 149: 950 351
Conjunto 150: 708 22 1047 369
Conjunto 151: 22 1047 369
Conjunto 152: 1047 369 541 294
Conjunto 153: 369 541 294 73
Conjunto 154: 541 294 73 802
Conjunto 155: 294 73 802
Conjunto 156: 73 802 943 859
Conjunto 157: 802 943 859 579
Conjunto 158: 943 859 579 12
Conjunto 159: 859 579 12
Conjunto 160: 579 12
Conjunto 161: 12 132
Conjunto 162: 132 167 544 123
Conjunto 163: 167 544 123 78 1092 1066 810
Conjunto 164: 544 123 78 1092 1066 810
Conjunto 165: 123 78 1092 1066 810
Conjunto 166: 78 1092 1066 810
Conjunto 167: 1092 1066 810
Conjunto 168: 1066 810
Conjunto 169: 95 296 124 447
Conjunto 170: 296 124 447 116
Conjunto 171: 124 447 116 30 908 520
Conjunto 172: 447 116 30 908 520 480 715
Conjunto 173: 116 30 908 520 480 715
Conjunto 174: 30 908 520 480 715
Conjunto 175: 908 520 480 715 565
Conjunto 176: 520 480 715 565
Conjunto 177: 480 715 565
Conjunto 178: 715 565 652
Conjunto 179: 565 652 601 1065
Conjunto 180: 652 601 1065
Conjunto 181: 601 1065
Conjunto 182: 605 782 513 150
Conjunto 183: 782 513 150 814
Conjunto 184: 513 150 814
Conjunto 185: 150 814
Conjunto 186: 814 1096 568
Conjunto 187: 1096 568 924 978 376
Conjunto 188: 568 924 978 376
Conjunto 189: 924 978 376
Conjunto 190: 978 376 277 613
Conjunto 191: 376 277 613 1079 246
Conjunto 192: 277 613 1079 246 542
Conjunto 193: 613 1079 246 542
Conjunto 194: 1079 246 542
Conjunto 195: 246 542
Conjunto 196: 542 848
Conjunto 197: 848 1070 1086 11 972
Conjunto 198: 1070 1086 11 972
Conjunto 199: 1086 11 972
Conjunto 200: 11 972
Conjunto 201: 972 9 266
Conjunto 202: 9 266 682 379
Conjunto 203: 266 682 379
Conjunto 204: 682 379
Conjunto 205: 235 382
Conjunto 206: 382 300 283 206 434 255 268 1045 141 355
Conjunto 207: 300 283 206 434 255 268 1045 141 355
Conjunto 208: 283 206 434 255 268 1045 141 355
Conjunto 209: 206 434 255 268 1045 141 355
Conjunto 210: 434 255 268 1045 141 355
Conjunto 211: 255 268 1045 141 355 653
Conjunto 212: 268 1045 141 355 653 891 1087
Conjunto 213: 1045 141 355 653 891 1087
Conjunto 214: 141 355 653 891 1087
Conjunto 215: 355 653 891 1087
Conjunto 216: 653 891 1087 260
Conjunto 217: 891 1087 260 718 136 303 489
Conjunto 218: 1087 260 718 136 303 489
Conjunto 219: 260 718 136 303 489
Conjunto 220: 718 136 303 489
Conjunto 221: 136 303 489
Conjunto 222: 303 489
Conjunto 223: 915 1033 120 175 559
Conjunto 224: 1033 120 175 559
Conjunto 225: 120 175 559
Conjunto 226: 175 559
Conjunto 227: 321 556 269
Conjunto 228: 556 269 725
Conjunto 229: 269 725 825
Conjunto 230: 725 825 93 692 165 673
Conjunto 231: 825 93 692 165 673
Conjunto 232: 93 692 165 673
Conjunto 233: 692 165 673 622
Conjunto 234: 165 673 622
Conjunto 235: 673 622 126
Conjunto 236: 622 126 962 341 564 799
Conjunto 237: 126 962 341 564 799 813
Conjunto 238: 962 341 564 799 813
Conjunto 239: 341 564 799 813
Conjunto 240: 564 799 813 245
Conjunto 241: 799 813 245
Conjunto 242: 813 245
Conjunto 243: 245 51 240
Conjunto 244: 51 240 729 96 886 947
Conjunto 245: 240 729 96 886 947 549
Conjunto 246: 729 96 886 947 549 359
Conjunto 247: 96 886 947 549 359
Conjunto 248: 886 947 549 359 589
Conjunto 249: 947 549 359 589
Conjunto 250: 549 359 589
Conjunto 251: 359 589 919 398
Conjunto 252: 589 919 398 462
Conjunto 253: 919 398 462
Conjunto 254: 398 462
Conjunto 255: 429 317 930 36 364 817 996 941 358 933
Conjunto 256: 317 930 36 364 817 996 941 358 933 261
Conjunto 257: 930 36 364 817 996 941 358 933 261
Conjunto 258: 36 364 817 996 941 358 933 261 113
Conjunto 259: 364 817 996 941 358 933 261 113 279
Conjunto 260: 817 996 941 358 933 261 113 279
Conjunto 261: 996 941 358 933 261 113 279
Conjunto 262: 941 358 933 261 113 279
Conjunto 263: 358 933 261 113 279
Conjunto 264: 933 261 113 279
Conjunto 265: 261 113 279
Conjunto 266: 113 279 1082
Conjunto 267: 279 1082 98 1083
Conjunto 268: 1082 98 1083
Conjunto 269: 98 1083
Conjunto 270: 310 631 425 593 29
Conjunto 271: 631 425 593 29 944 118
Conjunto 272: 425 593 29 944 118
Conjunto 273: 593 29 944 118
Conjunto 274: 29 944 118 815
Conjunto 275: 944 118 815
Conjunto 276: 118 815 1029
Conjunto 277: 815 1029 896 576 166
Conjunto 278: 1029 896 576 166
Conjunto 279: 896 576 166
Conjunto 280: 576 166
Conjunto 281: 876 720 299 63 190 796
Conjunto 282: 720 299 63 190 796 185
Conjunto 283: 299 63 190 796 185 530
Conjunto 284: 63 190 796 185 530
Conjunto 285: 190 796 185 530
Conjunto 286: 796 185 530
Conjunto 287: 185 530
Conjunto 288: 97 687 302 1023 969 231 528
Conjunto 289: 687 302 1023 969 231 528 620
Conjunto 290: 302 1023 969 231 528 620 554
Conjunto 291: 1023 969 231 528 620 554
Conjunto 292: 969 231 528 620 554
Conjunto 293: 231 528 620 554
Conjunto 294: 528 620 554
Conjunto 295: 620 554 405 307
Conjunto 296: 554 405 307
Conjunto 297: 405 307 1091 611
Conjunto 298: 307 1091 611
Conjunto 299: 1091 611 966
Conjunto 300: 611 966 192 1026
Conjunto 301: 966 192 1026
Conjunto 302: 192 1026 1093 781
Conjunto 303: 1026 1093 781
Conjunto 304: 1093 781 431 381
Conjunto 305: 781 431 381
Conjunto 306: 431 381 134
Conjunto 307: 381 134 290
Conjunto 308: 134 290 934
Conjunto 309: 290 934 1027 229
Conjunto 310: 934 1027 229 1085 709 707 923
Conjunto 311: 1027 229 1085 709 707 923
Conjunto 312: 229 1085 709 707 923
Conjunto 313: 1085 709 707 923 129
Conjunto 314: 709 707 923 129 574 878
Conjunto 315: 707 923 129 574 878 147
Conjunto 316: 923 129 574 878 147
Conjunto 317: 129 574 878 147
Conjunto 318: 574 878 147
Conjunto 319: 878 147 624
Conjunto 320: 147 624
Conjunto 321: 624 158 809 1001 787 222
Conjunto 322: 158 809 1001 787 222 1098
Conjunto 323: 809 1001 787 222 1098
Conjunto 324: 1001 787 222 1098
Conjunto 325: 787 222 1098
Conjunto 326: 222 1098
Conjunto 327: 99 140 343
Conjunto 328: 140 343 587 753 785 714 706 890 683
Conjunto 329: 343 587 753 785 714 706 890 683
Conjunto 330: 587 753 785 714 706 890 683
Conjunto 331: 753 785 714 706 890 683
Conjunto 332: 785 714 706 890 683
Conjunto 333: 714 706 890 683 81
Conjunto 334: 706 890 683 81 982
Conjunto 335: 890 683 81 982
Conjunto 336: 683 81 982
Conjunto 337: 81 982 10 312 738 247
Conjunto 338: 982 10 312 738 247 770 597 487
Conjunto 339: 10 312 738 247 770 597 487
Conjunto 340: 312 738 247 770 597 487 1078 117
Conjunto 341: 738 247 770 597 487 1078 117 803
Conjunto 342: 247 770 597 487 1078 117 803 442
Conjunto 343: 770 597 487 1078 117 803 442
Conjunto 344: 597 487 1078 117 803 442
Conjunto 345: 487 1078 117 803 442
Conjunto 346: 1078 117 803 442 558 284 628 644
Conjunto 347: 117 803 442 558 284 628 644 873
Conjunto 348: 803 442 558 284 628 644 873
Conjunto 349: 442 558 284 628 644 873
Conjunto 350: 558 284 628 644 873 367
Conjunto 351: 284 628 644 873 367 356
Conjunto 352: 628 644 873 367 356
Conjunto 353: 644 873 367 356
Conjunto 354: 873 367 356
Conjunto 355: 367 356 763 221 905 739
Conjunto 356: 356 763 221 905 739 573
Conjunto 357: 763 221 905 739 573 488 256 234 649
Conjunto 358: 221 905 739 573 488 256 234 649 258
Conjunto 359: 905 739 573 488 256 234 649 258
Conjunto 360: 739 573 488 256 234 649 258
Conjunto 361: 573 488 256 234 649 258 754 902
Conjunto 362: 488 256 234 649 258 754 902 448 751
Conjunto 363: 256 234 649 258 754 902 448 751
Conjunto 364: 234 649 258 754 902 448 751
Conjunto 365: 649 258 754 902 448 751 333
Conjunto 366: 258 754 902 448 751 333
Conjunto 367: 754 902 448 751 333
Conjunto 368: 902 448 751 333
Conjunto 369: 448 751 333
Conjunto 370: 751 333
Conjunto 371: 333 391
Conjunto 372: 391 569 45 669 1084 807
Conjunto 373: 569 45 669 1084 807 327
Conjunto 374: 45 669 1084 807 327 920
Conjunto 375: 669 1084 807 327 920
Conjunto 376: 1084 807 327 920
Conjunto 377: 807 327 920
Conjunto 378: 327 920 237
Conjunto 379: 920 237 368
Conjunto 380: 237 368 335 373 726
Conjunto 381: 368 335 373 726 401 745
Conjunto 382: 335 373 726 401 745
Conjunto 383: 373 726 401 745
Conjunto 384: 726 401 745
Conjunto 385: 401 745 900
Conjunto 386: 745 900
Conjunto 387: 900 1081 797 426 650
Conjunto 388: 1081 797 426 650 345 527 585
Conjunto 389: 797 426 650 345 527 585
Conjunto 390: 426 650 345 527 585
Conjunto 391: 650 345 527 585
Conjunto 392: 345 527 585 349 80
Conjunto 393: 527 585 349 80
Conjunto 394: 585 349 80 646
Conjunto 395: 349 80 646 519 139 213 921 879 331
Conjunto 396: 80 646 519 139 213 921 879 331
Conjunto 397: 646 519 139 213 921 879 331
Conjunto 398: 519 139 213 921 879 331 717
Conjunto 399: 139 213 921 879 331 717 793
Conjunto 400: 213 921 879 331 717 793
Conjunto 401: 921 879 331 717 793
Conjunto 402: 879 331 717 793
Conjunto 403: 331 717 793 392
Conjunto 404: 717 793 392 595 636 160 154 560 575 205
Conjunto 405: 793 392 595 636 160 154 560 575 205
Conjunto 406: 392 595 636 160 154 560 575 205 324
Conjunto 407: 595 636 160 154 560 575 205 324 1077
Conjunto 408: 636 160 154 560 575 205 324 1077
Conjunto 409: 160 154 560 575 205 324 1077
Conjunto 410: 154 560 575 205 324 1077
Conjunto 411: 560 575 205 324 1077
Conjunto 412: 575 205 324 1077
Conjunto 413: 205 324 1077 308 423 533 765
Conjunto 414: 324 1077 308 423 533 765 596 138
Conjunto 415: 1077 308 423 533 765 596 138 903 360
Conjunto 416: 308 423 533 765 596 138 903 360 856
Conjunto 417: 423 533 765 596 138 903 360 856
Conjunto 418: 533 765 596 138 903 360 856 507
Conjunto 419: 765 596 138 903 360 856 507 1024 393
Conjunto 420: 596 138 903 360 856 507 1024 393 323 180
Conjunto 421: 138 903 360 856 507 1024 393 323 180
Conjunto 422: 903 360 856 507 1024 393 323 180
Conjunto 423: 360 856 507 1024 393 323 180 606
Conjunto 424: 856 507 1024 393 323 180 606 976
Conjunto 425: 507 1024 393 323 180 606 976 433
Conjunto 426: 1024 393 323 180 606 976 433
Conjunto 427: 393 323 180 606 976 433
Conjunto 428: 323 180 606 976 433
Conjunto 429: 180 606 976 433
Conjunto 430: 606 976 433 838 846
Conjunto 431: 976 433 838 846 760 961
Conjunto 432: 433 838 846 760 961 704 156 174
Conjunto 433: 838 846 760 961 704 156 174
Conjunto 434: 846 760 961 704 156 174
Conjunto 435: 760 961 704 156 174
Conjunto 436: 961 704 156 174
Conjunto 437: 704 156 174 602
Conjunto 438: 156 174 602
Conjunto 439: 174 602
Conjunto 440: 602 643 287 440
Conjunto 441: 643 287 440
Conjunto 442: 287 440
Conjunto 443: 440 907
Conjunto 444: 907 570 1090 746
Conjunto 445: 570 1090 746
Conjunto 446: 1090 746 529 272 984
Conjunto 447: 746 529 272 984 512 404 20
Conjunto 448: 529 272 984 512 404 20 668 929 276
Conjunto 449: 272 984 512 404 20 668 929 276 242 39
Conjunto 450: 984 512 404 20 668 929 276 242 39 743
Conjunto 451: 512 404 20 668 929 276 242 39 743
Conjunto 452: 404 20 668 929 276 242 39 743
Conjunto 453: 20 668 929 276 242 39 743
Conjunto 454: 668 929 276 242 39 743
Conjunto 455: 929 276 242 39 743
Conjunto 456: 276 242 39 743
Conjunto 457: 242 39 743 688 983
Conjunto 458: 39 743 688 983
Conjunto 459: 743 688 983
Conjunto 460: 688 983 243 898 599
Conjunto 461: 983 243 898 599
Conjunto 462: 243 898 599 640
Conjunto 463: 898 599 640 1012
Conjunto 464: 599 640 1012
Conjunto 465: 640 1012 485
Conjunto 466: 1012 485 482 1032
Conjunto 467: 485 482 1032 607 629 510 773
Conjunto 468: 482 1032 607 629 510 773 1043 927 699
Conjunto 469: 1032 607 629 510 773 1043 927 699
Conjunto 470: 607 629 510 773 1043 927 699
Conjunto 471: 629 510 773 1043 927 699
Conjunto 472: 510 773 1043 927 699 40
Conjunto 473: 773 1043 927 699 40
Conjunto 474: 1043 927 699 40 86 904 914
Conjunto 475: 927 699 40 86 904 914 722 35
Conjunto 476: 699 40 86 904 914 722 35
Conjunto 477: 40 86 904 914 722 35
Conjunto 478: 86 904 914 722 35 215 387
Conjunto 479: 904 914 722 35 215 387
Conjunto 480: 914 722 35 215 387 777 224
Conjunto 481: 722 35 215 387 777 224
Conjunto 482: 35 215 387 777 224
Conjunto 483: 215 387 777 224 957 518 829
Conjunto 484: 387 777 224 957 518 829 993
Conjunto 485: 777 224 957 518 829 993 836 71
Conjunto 486: 224 957 518 829 993 836 71
Conjunto 487: 957 518 829 993 836 71 121 1021 932
Conjunto 488: 518 829 993 836 71 121 1021 932
Conjunto 489: 829 993 836 71 121 1021 932
Conjunto 490: 993 836 71 121 1021 932 543 365
Conjunto 491: 836 71 121 1021 932 543 365
Conjunto 492: 71 121 1021 932 543 365 152
Conjunto 493: 121 1021 932 543 365 152
Conjunto 494: 1021 932 543 365 152
Conjunto 495: 932 543 365 152
Conjunto 496: 543 365 152
Conjunto 497: 365 152
Conjunto 498: 295 784 171
Conjunto 499: 784 171 241 1088 1011 88 786
Conjunto 500: 171 241 1088 1011 88 786 415
Conjunto 501: 241 1088 1011 88 786 415 366 999
Conjunto 502: 1088 1011 88 786 415 366 999 632 586
Conjunto 503: 1011 88 786 415 366 999 632 586
Conjunto 504: 88 786 415 366 999 632 586
Conjunto 505: 786 415 366 999 632 586
Conjunto 506: 415 366 999 632 586
Conjunto 507: 366 999 632 586
Conjunto 508: 999 632 586
Conjunto 509: 632 586 15 719
Conjunto 510: 586 15 719
Conjunto 511: 15 719 584 600
Conjunto 512: 719 584 600 951
Conjunto 513: 584 600 951 594 691 619 686
Conjunto 514: 600 951 594 691 619 686
Conjunto 515: 951 594 691 619 686 532 257 935
Conjunto 516: 594 691 619 686 532 257 935 736
Conjunto 517: 691 619 686 532 257 935 736
Conjunto 518: 619 686 532 257 935 736 685
Conjunto 519: 686 532 257 935 736 685
Conjunto 520: 532 257 935 736 685 298
Conjunto 521: 257 935 736 685 298
Conjunto 522: 935 736 685 298 85
Conjunto 523: 736 685 298 85 191 675
Conjunto 524: 685 298 85 191 675 267
Conjunto 525: 298 85 191 675 267
Conjunto 526: 85 191 675 267 834
Conjunto 527: 191 675 267 834 75
Conjunto 528: 675 267 834 75 917
Conjunto 529: 267 834 75 917 517 252
Conjunto 530: 834 75 917 517 252 862
Conjunto 531: 75 917 517 252 862
Conjunto 532: 917 517 252 862 508 109
Conjunto 533: 517 252 862 508 109 894
Conjunto 534: 252 862 508 109 894
Conjunto 535: 862 508 109 894 994 992
Conjunto 536: 508 109 894 994 992 13 254 581 474 453
Conjunto 537: 109 894 994 992 13 254 581 474 453
Conjunto 538: 894 994 992 13 254 581 474 453
Conjunto 539: 994 992 13 254 581 474 453 1072 854 54
Conjunto 540: 992 13 254 581 474 453 1072 854 54
Conjunto 541: 13 254 581 474 453 1072 854 54 226
Conjunto 542: 254 581 474 453 1072 854 54 226
Conjunto 543: 581 474 453 1072 854 54 226 677
Conjunto 544: 474 453 1072 854 54 226 677
Conjunto 545: 453 1072 854 54 226 677
Conjunto 546: 1072 854 54 226 677 228 400 91
Conjunto 547: 854 54 226 677 228 400 91
Conjunto 548: 54 226 677 228 400 91
Conjunto 549: 226 677 228 400 91
Conjunto 550: 677 228 400 91
Conjunto 551: 228 400 91 232 1052
Conjunto 552: 400 91 232 1052 572 157
Conjunto 553: 91 232 1052 572 157
Conjunto 554: 232 1052 572 157 410
Conjunto 555: 1052 572 157 410
Conjunto 556: 572 157 410 469 263
Conjunto 557: 157 410 469 263
Conjunto 558: 410 469 263
Conjunto 559: 469 263 788 851
Conjunto 560: 263 788 851
Conjunto 561: 788 851 8 1071 1076 441 251 106
Conjunto 562: 851 8 1071 1076 441 251 106
Conjunto 563: 8 1071 1076 441 251 106 464
Conjunto 564: 1071 1076 441 251 106 464
Conjunto 565: 1076 441 251 106 464
Conjunto 566: 441 251 106 464
Conjunto 567: 251 106 464 26
Conjunto 568: 106 464 26
Conjunto 569: 464 26
Conjunto 570: 26 446 936
Conjunto 571: 446 936 761 723 733 236
Conjunto 572: 936 761 723 733 236
Conjunto 573: 761 723 733 236 855
Conjunto 574: 723 733 236 855
Conjunto 575: 733 236 855 1056
Conjunto 576: 236 855 1056
Conjunto 577: 855 1056 955 347
Conjunto 578: 1056 955 347 816
Conjunto 579: 955 347 816 561
Conjunto 580: 347 816 561
Conjunto 581: 816 561 334 435 1062 705 562
Conjunto 582: 561 334 435 1062 705 562 437 882
Conjunto 583: 334 435 1062 705 562 437 882 702
Conjunto 584: 435 1062 705 562 437 882 702 339
Conjunto 585: 1062 705 562 437 882 702 339 270 1059 374
Conjunto 586: 705 562 437 882 702 339 270 1059 374
Conjunto 587: 562 437 882 702 339 270 1059 374 913 534 647
Conjunto 588: 437 882 702 339 270 1059 374 913 534 647 1042 970
Conjunto 589: 882 702 339 270 1059 374 913 534 647 1042 970
Conjunto 590: 702 339 270 1059 374 913 534 647 1042 970 538
Conjunto 591: 339 270 1059 374 913 534 647 1042 970 538 61
Conjunto 592: 270 1059 374 913 534 647 1042 970 538 61
Conjunto 593: 1059 374 913 534 647 1042 970 538 61 1054 975
Conjunto 594: 374 913 534 647 1042 970 538 61 1054 975 657
Conjunto 595: 913 534 647 1042 970 538 61 1054 975 657
Conjunto 596: 534 647 1042 970 538 61 1054 975 657
Conjunto 597: 647 1042 970 538 61 1054 975 657
Conjunto 598: 1042 970 538 61 1054 975 657
Conjunto 599: 970 538 61 1054 975 657
Conjunto 600: 538 61 1054 975 657
Conjunto 601: 61 1054 975 657
Conjunto 602: 1054 975 657
Conjunto 603: 975 657
Conjunto 604: 130 340 292 1038 274 742 748 525 779 43 244 83 703 522
Conjunto 605: 340 292 1038 274 742 748 525 779 43 244 83 703 522
Conjunto 606: 292 1038 274 742 748 525 779 43 244 83 703 522
Conjunto 607: 1038 274 742 748 525 779 43 244 83 703 522 389
Conjunto 608: 274 742 748 525 779 43 244 83 703 522 389
Conjunto 609: 742 748 525 779 43 244 83 703 522 389
Conjunto 610: 748 525 779 43 244 83 703 522 389
Conjunto 611: 525 779 43 244 83 703 522 389
Conjunto 612: 779 43 244 83 703 522 389
Conjunto 613: 43 244 83 703 522 389
Conjunto 614: 244 83 703 522 389
Conjunto 615: 83 703 522 389 264
Conjunto 616: 703 522 389 264
Conjunto 617: 522 389 264 922
Conjunto 618: 389 264 922
Conjunto 619: 264 922 895 1034
Conjunto 620: 922 895 1034 388 626
Conjunto 621: 895 1034 388 626 637 963 217 958 661 1073 282
Conjunto 622: 1034 388 626 637 963 217 958 661 1073 282
Conjunto 623: 388 626 637 963 217 958 661 1073 282
Conjunto 624: 626 637 963 217 958 661 1073 282 161
Conjunto 625: 637 963 217 958 661 1073 282 161 515 149 1094 945
Conjunto 626: 963 217 958 661 1073 282 161 515 149 1094 945 79
Conjunto 627: 217 958 661 1073 282 161 515 149 1094 945 79
Conjunto 628: 958 661 1073 282 161 515 149 1094 945 79
Conjunto 629: 661 1073 282 161 515 149 1094 945 79
Conjunto 630: 1073 282 161 515 149 1094 945 79
Conjunto 631: 282 161 515 149 1094 945 79
Conjunto 632: 161 515 149 1094 945 79
Conjunto 633: 515 149 1094 945 79
Conjunto 634: 149 1094 945 79 676
Conjunto 635: 1094 945 79 676
Conjunto 636: 945 79 676
Conjunto 637: 79 676
Conjunto 638: 676 638 563 965 406
Conjunto 639: 638 563 965 406 981 348 566 764 285 616
Conjunto 640: 563 965 406 981 348 566 764 285 616
Conjunto 641: 965 406 981 348 566 764 285 616
Conjunto 642: 406 981 348 566 764 285 616
Conjunto 643: 981 348 566 764 285 616 17
Conjunto 644: 348 566 764 285 616 17
Conjunto 645: 566 764 285 616 17
Conjunto 646: 764 285 616 17 621
Conjunto 647: 285 616 17 621
Conjunto 648: 616 17 621
Conjunto 649: 17 621 1067 727
Conjunto 650: 621 1067 727
Conjunto 651: 1067 727
Conjunto 652: 727 5 1074 804 762 783 695 697 306
Conjunto 653: 5 1074 804 762 783 695 697 306
Conjunto 654: 1074 804 762 783 695 697 306
Conjunto 655: 804 762 783 695 697 306
Conjunto 656: 762 783 695 697 306
Conjunto 657: 783 695 697 306 76
Conjunto 658: 695 697 306 76 551
Conjunto 659: 697 306 76 551
Conjunto 660: 306 76 551
Conjunto 661: 76 551 48 790
Conjunto 662: 551 48 790
Conjunto 663: 48 790 832 467
Conjunto 664: 790 832 467 1060 202 1057 641
Conjunto 665: 832 467 1060 202 1057 641 322
Conjunto 666: 467 1060 202 1057 641 322
Conjunto 667: 1060 202 1057 641 322
Conjunto 668: 202 1057 641 322
Conjunto 669: 1057 641 322 248
Conjunto 670: 641 322 248
Conjunto 671: 322 248
Conjunto 672: 248 808 583 249 455 839 1031 964
Conjunto 673: 808 583 249 455 839 1031 964
Conjunto 674: 583 249 455 839 1031 964
Conjunto 675: 249 455 839 1031 964
Conjunto 676: 455 839 1031 964 100
Conjunto 677: 839 1031 964 100
Conjunto 678: 1031 964 100
Conjunto 679: 964 100
Conjunto 680: 100 397 353 419 396 64 115
Conjunto 681: 397 353 419 396 64 115 1028 72 162 457
Conjunto 682: 353 419 396 64 115 1028 72 162 457
Conjunto 683: 419 396 64 115 1028 72 162 457 6
Conjunto 684: 396 64 115 1028 72 162 457 6 767
Conjunto 685: 64 115 1028 72 162 457 6 767
Conjunto 686: 115 1028 72 162 457 6 767 1022 547
Conjunto 687: 1028 72 162 457 6 767 1022 547 7 664 737
Conjunto 688: 72 162 457 6 767 1022 547 7 664 737
Conjunto 689: 162 457 6 767 1022 547 7 664 737 59
Conjunto 690: 457 6 767 1022 547 7 664 737 59 432
Conjunto 691: 6 767 1022 547 7 664 737 59 432
Conjunto 692: 767 1022 547 7 664 737 59 432
Conjunto 693: 1022 547 7 664 737 59 432 1005
Conjunto 694: 547 7 664 737 59 432 1005
Conjunto 695: 7 664 737 59 432 1005
Conjunto 696: 664 737 59 432 1005 414
Conjunto 697: 737 59 432 1005 414 289
Conjunto 698: 59 432 1005 414 289 94
Conjunto 699: 432 1005 414 289 94 422 960
Conjunto 700: 1005 414 289 94 422 960 428 997
Conjunto 701: 414 289 94 422 960 428 997
Conjunto 702: 289 94 422 960 428 997
Conjunto 703: 94 422 960 428 997
Conjunto 704: 422 960 428 997
Conjunto 705: 960 428 997 659
Conjunto 706: 428 997 659
Conjunto 707: 997 659
Conjunto 708: 659 1055 885 946 824
Conjunto 709: 1055 885 946 824
Conjunto 710: 885 946 824
Conjunto 711: 946 824
Conjunto 712: 824 526 444 427
Conjunto 713: 526 444 427 660 468 70 672
Conjunto 714: 444 427 660 468 70 672 693
Conjunto 715: 427 660 468 70 672 693
Conjunto 716: 660 468 70 672 693 42
Conjunto 717: 468 70 672 693 42 662
Conjunto 718: 70 672 693 42 662
Conjunto 719: 672 693 42 662 233
Conjunto 720: 693 42 662 233
Conjunto 721: 42 662 233 805
Conjunto 722: 662 233 805 37 1009
Conjunto 723: 233 805 37 1009
Conjunto 724: 805 37 1009 204 411
Conjunto 725: 37 1009 204 411 514
Conjunto 726: 1009 204 411 514 645 449
Conjunto 727: 204 411 514 645 449 582 1016
Conjunto 728: 411 514 645 449 582 1016 658
Conjunto 729: 514 645 449 582 1016 658 394 463 67
Conjunto 730: 645 449 582 1016 658 394 463 67 65
Conjunto 731: 449 582 1016 658 394 463 67 65
Conjunto 732: 582 1016 658 394 463 67 65
Conjunto 733: 1016 658 394 463 67 65 545
Conjunto 734: 658 394 463 67 65 545 472 34
Conjunto 735: 394 463 67 65 545 472 34
Conjunto 736: 463 67 65 545 472 34
Conjunto 737: 67 65 545 472 34 24
Conjunto 738: 65 545 472 34 24 795
Conjunto 739: 545 472 34 24 795
Conjunto 740: 472 34 24 795 111
Conjunto 741: 34 24 795 111
Conjunto 742: 24 795 111 843
Conjunto 743: 795 111 843
Conjunto 744: 111 843 523 135 238 721
Conjunto 745: 843 523 135 238 721 769
Conjunto 746: 523 135 238 721 769 771
Conjunto 747: 135 238 721 769 771 41
Conjunto 748: 238 721 769 771 41
Conjunto 749: 721 769 771 41
Conjunto 750: 769 771 41
Conjunto 751: 771 41 571 402 1010 49
Conjunto 752: 41 571 402 1010 49 465 1013
Conjunto 753: 571 402 1010 49 465 1013 1037 995 58 612
Conjunto 754: 402 1010 49 465 1013 1037 995 58 612
Conjunto 755: 1010 49 465 1013 1037 995 58 612 694
Conjunto 756: 49 465 1013 1037 995 58 612 694
Conjunto 757: 465 1013 1037 995 58 612 694 219
Conjunto 758: 1013 1037 995 58 612 694 219
Conjunto 759: 1037 995 58 612 694 219
Conjunto 760: 995 58 612 694 219
Conjunto 761: 58 612 694 219
Conjunto 762: 612 694 219 689
Conjunto 763: 694 219 689 133
Conjunto 764: 219 689 133 484 967 189
Conjunto 765: 689 133 484 967 189
Conjunto 766: 133 484 967 189
Conjunto 767: 484 967 189 314
Conjunto 768: 967 189 314
Conjunto 769: 189 314
Conjunto 770: 314 986 735 137
Conjunto 771: 986 735 137 32 590 450
Conjunto 772: 735 137 32 590 450 361 385
Conjunto 773: 137 32 590 450 361 385
Conjunto 774: 32 590 450 361 385 112 28 14
Conjunto 775: 590 450 361 385 112 28 14 567 1018
Conjunto 776: 450 361 385 112 28 14 567 1018
Conjunto 777: 361 385 112 28 14 567 1018 991 988
Conjunto 778: 385 112 28 14 567 1018 991 988 758 216
Conjunto 779: 112 28 14 567 1018 991 988 758 216
Conjunto 780: 28 14 567 1018 991 988 758 216
Conjunto 781: 14 567 1018 991 988 758 216 618
Conjunto 782: 567 1018 991 988 758 216 618 990
Conjunto 783: 1018 991 988 758 216 618 990
Conjunto 784: 991 988 758 216 618 990 749
Conjunto 785: 988 758 216 618 990 749
Conjunto 786: 758 216 618 990 749
Conjunto 787: 216 618 990 749
Conjunto 788: 618 990 749 105 1058
Conjunto 789: 990 749 105 1058
Conjunto 790: 749 105 1058 524
Conjunto 791: 105 1058 524 23 143
Conjunto 792: 1058 524 23 143
Conjunto 793: 524 23 143 504 380 92 101
Conjunto 794: 23 143 504 380 92 101
Conjunto 795: 143 504 380 92 101 778
Conjunto 796: 504 380 92 101 778 291 33 490
Conjunto 797: 380 92 101 778 291 33 490
Conjunto 798: 92 101 778 291 33 490 259
Conjunto 799: 101 778 291 33 490 259
Conjunto 800: 778 291 33 490 259 732 18
Conjunto 801: 291 33 490 259 732 18
Conjunto 802: 33 490 259 732 18 31
Conjunto 803: 490 259 732 18 31 744
Conjunto 804: 259 732 18 31 744 315
Conjunto 805: 732 18 31 744 315 1015
Conjunto 806: 18 31 744 315 1015
Conjunto 807: 31 744 315 1015
Conjunto 808: 744 315 1015
Conjunto 809: 315 1015 734
Conjunto 810: 1015 734 52 1061
Conjunto 811: 734 52 1061 212 38 801
Conjunto 812: 52 1061 212 38 801
Conjunto 813: 1061 212 38 801
Conjunto 814: 212 38 801
Conjunto 815: 38 801 634 144
Conjunto 816: 801 634 144 103 1068
Conjunto 817: 634 144 103 1068 883 604
Conjunto 818: 144 103 1068 883 604 740
Conjunto 819: 103 1068 883 604 740
Conjunto 820: 1068 883 604 740 370 1030
Conjunto 821: 883 604 740 370 1030 90
Conjunto 822: 604 740 370 1030 90 390 74
Conjunto 823: 740 370 1030 90 390 74 66
Conjunto 824: 370 1030 90 390 74 66
Conjunto 825: 1030 90 390 74 66 1089
Conjunto 826: 90 390 74 66 1089
Conjunto 827: 390 74 66 1089
Conjunto 828: 74 66 1089
Conjunto 829: 66 1089 412
Conjunto 830: 1089 412 77
Conjunto 831: 412 77 679 424 1069 757 850 142
Conjunto 832: 77 679 424 1069 757 850 142
Conjunto 833: 679 424 1069 757 850 142 716
Conjunto 834: 424 1069 757 850 142 716 1 476 151
Conjunto 835: 1069 757 850 142 716 1 476 151
Conjunto 836: 757 850 142 716 1 476 151
Conjunto 837: 850 142 716 1 476 151
Conjunto 838: 142 716 1 476 151
Conjunto 839: 716 1 476 151 466
Conjunto 840: 1 476 151 466
Conjunto 841: 476 151 466 909
Conjunto 842: 151 466 909
Conjunto 843: 466 909
Conjunto 844: 774 184
Conjunto 845: 184 537 108
Conjunto 846: 537 108 910 1046 821
Conjunto 847: 108 910 1046 821
Conjunto 848: 910 1046 821 183
Conjunto 849: 1046 821 183 27
Conjunto 850: 821 183 27
Conjunto 851: 183 27 47
Conjunto 852: 27 47
Conjunto 853: 47 320 1044 16
Conjunto 854: 320 1044 16 1006 633 870 2
Conjunto 855: 1044 16 1006 633 870 2
Conjunto 856: 16 1006 633 870 2
Conjunto 857: 1006 633 870 2 835
Conjunto 858: 633 870 2 835
Conjunto 859: 870 2 835
Conjunto 860: 2 835
Conjunto 861: 835 837 671 362
Conjunto 862: 837 671 362 56
Conjunto 863: 671 362 56 828 153
Conjunto 864: 362 56 828 153
Conjunto 865: 56 828 153 148 665
Conjunto 866: 828 153 148 665
Conjunto 867: 153 148 665
Conjunto 868: 148 665 603
Conjunto 869: 665 603 831
Conjunto 870: 603 831 319
Conjunto 871: 831 319 378
Conjunto 872: 319 378
Conjunto 873: 378 666
Conjunto 874: 666 418 218 690 501
Conjunto 875: 418 218 690 501
Conjunto 876: 218 690 501
Conjunto 877: 690 501
Conjunto 878: 980 780 451 505
Conjunto 879: 780 451 505
Conjunto 880: 451 505
Conjunto 881: 505 372 822 172
Conjunto 882: 372 822 172 399 701
Conjunto 883: 822 172 399 701 949
Conjunto 884: 172 399 701 949
Conjunto 885: 399 701 949 145
Conjunto 886: 701 949 145
Conjunto 887: 949 145
Conjunto 888: 752 363
Conjunto 889: 473 511 857 875 502
Conjunto 890: 511 857 875 502
Conjunto 891: 857 875 502
Conjunto 892: 875 502
Conjunto 893: 1095 766
Conjunto 894: 766 330 200
Conjunto 895: 330 200
Conjunto 896: 500 863 678 845
Conjunto 897: 863 678 845 872
Conjunto 898: 678 845 872
Conjunto 899: 845 872
Conjunto 900: 872 326 842
Conjunto 901: 326 842
Conjunto 902: 338 539
Conjunto 903: 539 316
Conjunto 904: 858 516
Conjunto 905: 516 791
Conjunto 906: 615 1017
Conjunto 907: 318 880
Conjunto 908: 987 684 386
Conjunto 909: 684 386
Conjunto 910: 386 188 417
Conjunto 911: 188 417
Conjunto 912: 871 1041 1008 203
Conjunto 913: 1041 1008 203
Conjunto 914: 1008 203
Conjunto 915: 499 301 478 352
Conjunto 916: 301 478 352
Conjunto 917: 478 352
Conjunto 918: 209 789 887 847
Conjunto 919: 789 887 847
Conjunto 920: 887 847
Conjunto 921: 823 459 1039 833 197
Conjunto 922: 459 1039 833 197
Conjunto 923: 1039 833 197
Conjunto 924: 833 197
Conjunto 925: 470 861
Conjunto 926: 481 329
Conjunto 927: 329 483
Conjunto 928: 868 1019
Conjunto 929: 408 164
Conjunto 930: 756 498
Conjunto 931: 201 325
Conjunto 932: 199 853
Conjunto 933: 1050 187
Conjunto 934: 220 852
Conjunto 935: 1035 458
Conjunto 936: 866 328
Conjunto 937: 865 198
Conjunto 938: 210 663
Conjunto 939: 492 864
Conjunto 940: 477 849
