================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_8_0800.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_8_0800.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96582     +1.132984 
   2    0    2  6   0  0 0.015 01.1  0.00485   +0.96927   +0.97262     +0.345621 
   3    0    3  6   0  0 0.015 01.1  0.00483   +0.96590   +0.97337     +0.773372 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99934     +0.134269 
   5    0    5  6   0  0 0.015 01.1  0.00501   +1.00193   +0.99281     -0.910243 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99774     +0.781818 
   7    0    7  6   0  0 0.015 01.1  0.00494   +0.98886   +0.97913     -0.983961 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02601     +1.084729 
   9    0    9  6   0  0 0.015 01.1  0.00522   +1.04292   +1.05329     +0.994324 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05785     +0.747619 
  11    0   11  6   0  0 0.015 01.1  0.00491   +0.98224   +0.98876     +0.663789 
  12    0   12  6   0  0 0.015 01.1  0.00495   +0.98932   +0.99001     +0.069745 
  13    0   13  6   0  0 0.015 01.1  0.00481   +0.96169   +0.97358     +1.236365 
  14    0   14  6   0  0 0.015 01.1  0.00491   +0.98219   +0.97573     -0.657714 
  15    0   15  6   0  0 0.015 01.1  0.00485   +0.96953   +0.95821     -1.167576 
  16    0   16  6   0  0 0.015 01.1  0.00490   +0.98010   +0.97582     -0.436690 
  17    0   17  6   0  0 0.015 01.1  0.00497   +0.99413   +0.98273     -1.146731 
  18    0   18  6   0  0 0.015 01.1  0.00487   +0.97300   +0.97609     +0.317575 
  19    0   19  6   0  0 0.015 01.1  0.00481   +0.96200   +0.95796     -0.419958 
  20    0   20  6   0  0 0.015 01.1  0.00474   +0.94872   +0.95086     +0.225567 
  21    0   21  6   0  0 0.015 01.1  0.00473   +0.94573   +0.94912     +0.358453 
  22    0   22  6   0  0 0.015 01.1  0.00479   +0.95718   +0.96352     +0.662362 
  23    0   23  6   0  0 0.015 01.1  0.00498   +0.99547   +0.99718     +0.171778 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +0.99050     -0.151210 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04513     -0.463810 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00161     -1.319212 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.96638     -0.167355 
  28    0   28  6   0  0 0.015 01.1  0.00480   +0.95944   +0.95141     -0.836947 
  29    0   29  6   0  0 0.015 01.1  0.00481   +0.96187   +0.96836     +0.674727 
  30    0   30  6   0  0 0.015 01.1  0.00490   +0.98057   +0.98772     +0.729168 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.96007     -0.716649 
  32    0   32  6   0  0 0.015 01.1  0.00481   +0.96300   +0.94867     -1.488058 
  33    0   33  6   0  0 0.015 01.1  0.00483   +0.96621   +0.97449     +0.856957 
  34    0   34  6   0  0 0.015 01.1  0.00492   +0.98400   +0.99838     +1.461382 
  35    0   35  6   0  0 0.015 01.1  0.00490   +0.97971   +0.98290     +0.325607 
  36    0   36  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97587     -0.421429 
  37    0   37  6   0  0 0.015 01.1  0.00494   +0.98865   +1.00242     +1.392808 
  38    0   38  6   0  0 0.015 01.1  0.00474   +0.94874   +0.95936     +1.119379 
  39    0   39  6   0  0 0.015 01.1  0.00484   +0.96732   +0.96544     -0.194351 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.95991     -1.040206 
  41    0   41  6   0  0 0.015 01.1  0.00482   +0.96436   +0.96874     +0.454187 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97497     -1.018274 
  43    0   43  6   0  0 0.015 01.1  0.00482   +0.96323   +0.95801     -0.541927 
  44    0   44  6   0  0 0.015 01.1  0.00481   +0.96288   +0.95274     -1.053091 
  45    0   45  6   0  0 0.015 01.1  0.00484   +0.96791   +0.95807     -1.016623 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99753     -0.743284 
  47    0   47  6   0  0 0.015 01.1  0.00502   +1.00312   +1.00260     -0.051838 
  48    0   48  6   0  0 0.015 01.1  0.00508   +1.01592   +1.01372     -0.216552 
  49    0   49  6   0  0 0.015 01.1  0.00511   +1.02171   +1.03382     +1.185268 
  50    0   50  6   0  0 0.015 01.1  0.00498   +0.99517   +0.98883     -0.637077 
  51    0   51  6   0  0 0.015 01.1  0.00478   +0.95676   +0.95102     -0.599941 
  52    0   52  6   0  0 0.015 01.1  0.00473   +0.94537   +0.94720     +0.193575 
  53    0   53  6   0  0 0.015 01.1  0.00469   +0.93754   +0.94506     +0.802099 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.96664     +1.218848 
  55    0   55  6   0  0 0.015 01.1  0.00476   +0.95200   +0.94817     -0.402311 
  56    0   56  6   0  0 0.015 01.1  0.00477   +0.95355   +0.94800     -0.582036 
  57    0   57  6   0  0 0.015 01.1  0.00483   +0.96603   +0.96904     +0.311585 
  58    0   58  6   0  0 0.015 01.1  0.00476   +0.95208   +0.95177     -0.032560 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97745     -0.766497 
  60    0   60  6   0  0 0.015 01.1  0.00496   +0.99248   +1.00357     +1.117403 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.99594     +0.094472 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99800   +1.00494     +0.695391 
  63    0   63  6   0  0 0.015 01.1  0.00482   +0.96466   +0.96190     -0.286111 
  64    0   64  6   0  0 0.015 01.1  0.00490   +0.98044   +0.98697     +0.666027 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01114     +0.610945 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04362     -0.607619 
  67    0   67  6   0  0 0.015 01.1  0.00509   +1.01713   +1.00433     -1.258443 
  68    0   68  6   0  0 0.015 01.1  0.00501   +1.00221   +1.00579     +0.357211 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.03402     -0.094686 
  70    0   70  6   0  0 0.015 01.1  0.00483   +0.96625   +0.97938     +1.358862 
  71    0   71  6   0  0 0.015 01.1  0.00488   +0.97703   +0.97220     -0.494355 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98569     +0.580612 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.98995     -0.105954 
  74    0   74  6   0  0 0.015 01.1  0.00468   +0.93596   +0.92904     -0.739348 
  75    0   75  6   0  0 0.015 01.1  0.00472   +0.94415   +0.94351     -0.067786 
  76    0   76  6   0  0 0.015 01.1  0.00463   +0.92571   +0.92882     +0.335958 
  77    0   77  6   0  0 0.015 01.1  0.00500   +1.00099   +0.99945     -0.153848 
  78    0   78  6   0  0 0.015 01.1  0.00498   +0.99641   +0.98404     -1.241457 
  79    0   79  6   0  0 0.015 01.1  0.00501   +1.00207   +1.01628     +1.418065 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.03060     -0.903846 
  81    0   81  6   0  0 0.015 01.1  0.00498   +0.99504   +0.98279     -1.231106 
  82    0   82  6   0  0 0.015 01.1  0.00489   +0.97811   +0.97937     +0.128820 
  83    0   83  6   0  0 0.015 01.1  0.00488   +0.97690   +0.96700     -1.013410 
  84    0   84  6   0  0 0.015 01.1  0.00488   +0.97619   +0.96168     -1.486391 
  85    0   85  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98636     +0.138071 
  86    0   86  6   0  0 0.015 01.1  0.00492   +0.98312   +0.98698     +0.392628 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01175     -0.320197 
  88    0   88  6   0  0 0.015 01.1  0.00493   +0.98553   +0.98753     +0.202936 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99244     -1.249751 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98503     +0.003046 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.96783     -1.241837 
  92    0   92  6   0  0 0.015 01.1  0.00495   +0.99000   +0.98263     -0.744444 
  93    0   93  6   0  0 0.015 01.1  0.00491   +0.98136   +0.97173     -0.981291 
  94    0   94  6   0  0 0.015 01.1  0.00492   +0.98353   +0.96974     -1.402092 
  95    0   95  6   0  0 0.015 01.1  0.00485   +0.96983   +0.98079     +1.130095 
  96    0   96  6   0  0 0.015 01.1  0.00492   +0.98360   +0.97055     -1.326759 
  97    0   97  6   0  0 0.015 01.1  0.00502   +1.00441   +1.00344     -0.096574 
  98    0   98  6   0  0 0.015 01.1  0.00509   +1.01876   +1.02204     +0.321960 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00569     -0.426733 
 100    0  100  6   0  0 0.015 01.1  0.00509   +1.01700   +1.01536     -0.161259 
 101    0  101  6   0  0 0.015 01.1  0.00494   +0.98733   +0.99610     +0.888254 
 102    0  102  6   0  0 0.015 01.1  0.00494   +0.98738   +0.99668     +0.941887 
 103    0  103  6   0  0 0.015 01.1  0.00498   +0.99691   +0.99102     -0.590826 
 104    0  104  6   0  0 0.015 01.1  0.00485   +0.97100   +0.96363     -0.759011 
 105    0  105  6   0  0 0.015 01.1  0.00483   +0.96500   +0.96180     -0.331606 
 106    0  106  6   0  0 0.015 01.1  0.00479   +0.95738   +0.94773     -1.007959 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95917     +0.753151 
 108    0  108  6   0  0 0.015 01.1  0.00483   +0.96533   +0.95260     -1.318720 
 109    0  109  6   0  0 0.015 01.1  0.00483   +0.96601   +0.95416     -1.226695 
 110    0  110  6   0  0 0.015 01.1  0.00487   +0.97300   +0.98584     +1.319630 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98246     +0.251020 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.98547     +1.073846 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.98943     -0.359517 
 114    0  114  6   0  0 0.015 01.1  0.00479   +0.95854   +0.95453     -0.418345 
 115    0  115  6   0  0 0.015 01.1  0.00479   +0.95835   +0.95238     -0.622946 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99251     -1.242786 
 117    0  117  6   0  0 0.015 01.1  0.00484   +0.96778   +0.97200     +0.436050 
 118    0  118  6   0  0 0.015 01.1  0.00463   +0.92657   +0.93861     +1.299416 
 119    0    1  2   0  0 0.020 01.0  0.00605   -0.64800   -0.64639     -0.248457 
 120    0    2  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25051     -1.374016 
 121    0    3  2   0  0 0.020 01.0  0.00503   -0.49500   -0.48216     -2.593939 
 122    0    4  2   0  0 0.020 01.0  0.00331   -0.23700   -0.23552     -0.624473 
 123    0    5  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00429     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00613   -0.66000   -0.64427     -2.383333 
 125    0    7  2   0  0 0.020 01.0  0.00334   -0.24100   -0.24525     +1.763485 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.27048     -3.400000 
 127    0    9  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00327     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.03173   +4.50000   +4.50480     +0.106667 
 129    0   11  2   0  0 0.020 01.0  0.00766   -0.88900   -0.87431     -1.652418 
 130    0   12  2   0  0 0.020 01.0  0.00342   +0.25300   +0.25703     +1.592885 
 131    0   13  2   0  0 0.020 01.0  0.00461   -0.43200   -0.42163     -2.400463 
 132    0   14  2   0  0 0.020 01.0  0.00292   -0.17800   -0.17681     -0.668539 
 133    0   15  2   0  0 0.020 01.0  0.00935   -1.14300   -1.13299     -0.875766 
 134    0   16  2   0  0 0.020 01.0  0.00385   -0.31800   -0.32889     +3.424528 
 135    0   17  2   0  0 0.020 01.0  0.00267   -0.14000   -0.13585     -2.964286 
 136    0   18  2   0  0 0.020 01.0  0.00681   -0.76200   -0.77527     +1.741470 
 137    0   19  2   0  0 0.020 01.0  0.00554   -0.57100   -0.56901     -0.348511 
 138    0   20  2   0  0 0.020 01.0  0.00326   -0.22900   -0.22837     -0.275109 
 139    0   21  2   0  0 0.020 01.0  0.00292   -0.17800   -0.18143     +1.926966 
 140    0   22  2   0  0 0.020 01.0  0.00258   -0.12700   -0.12390     -2.440945 
 141    0   23  2   0  0 0.020 01.0  0.00233   -0.08900   -0.08269     -7.089888 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12930     -0.538462 
 143    0   25  2   0  0 0.020 01.0  0.01640   +2.20000   +2.17629     -1.077727 
 144    0   26  2   0  0 0.020 01.0  0.02267   +3.14000   +3.07487     -2.074204 
 145    0   27  2   0  0 0.020 01.0  0.00758   -0.87700   -0.86529     -1.335234 
 146    0   28  2   0  0 0.020 01.0  0.00317   -0.21600   -0.22537     +4.337963 
 147    0   29  2   0  0 0.020 01.0  0.00377   -0.30500   -0.31030     +1.737705 
 148    0   30  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00052     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00491   -0.47600   -0.48664     +2.235294 
 150    0   32  2   0  0 0.020 01.0  0.00673   -0.74900   -0.75118     +0.291055 
 151    0   33  2   0  0 0.020 01.0  0.00368   -0.29200   -0.29991     +2.708904 
 152    0   34  2   0  0 0.020 01.0  0.00673   -0.74900   -0.73384     -2.024032 
 153    0   35  2   0  0 0.020 01.0  0.00453   -0.41900   -0.41764     -0.324582 
 154    0   36  2   0  0 0.020 01.0  0.00436   -0.39400   -0.39179     -0.560914 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00032     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00374     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00402   -0.34300   -0.34283     -0.049563 
 158    0   40  2   0  0 0.020 01.0  0.00649   -0.71400   -0.70479     -1.289916 
 159    0   41  2   0  0 0.020 01.0  0.00487   -0.47000   -0.45956     -2.221277 
 160    0   42  2   0  0 0.020 01.0  0.00880   -1.06000   -1.08037     +1.921698 
 161    0   43  2   0  0 0.020 01.0  0.00326   -0.22900   -0.23031     +0.572052 
 162    0   44  2   0  0 0.020 01.0  0.00309   -0.20300   -0.20699     +1.965517 
 163    0   45  2   0  0 0.020 01.0  0.00622   -0.67300   -0.65924     -2.044577 
 164    0   46  2   0  0 0.020 01.0  0.00284   -0.16600   -0.17338     +4.445783 
 165    0   47  2   0  0 0.020 01.0  0.00461   -0.43200   -0.42892     -0.712963 
 166    0   48  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25720     +1.259843 
 167    0   49  2   0  0 0.020 01.0  0.00797   +0.93500   +0.92399     -1.177540 
 168    0   50  2   0  0 0.020 01.0  0.00317   -0.21600   -0.21466     -0.620370 
 169    0   51  2   0  0 0.020 01.0  0.00317   -0.21600   -0.22300     +3.240741 
 170    0   52  2   0  0 0.020 01.0  0.00326   -0.22900   -0.23614     +3.117904 
 171    0   53  2   0  0 0.020 01.0  0.00368   -0.29200   -0.28239     -3.291096 
 172    0   54  2   0  0 0.020 01.0  0.00810   -0.95500   -0.96299     +0.836649 
 173    0   55  2   0  0 0.020 01.0  0.00707   -0.80000   -0.81282     +1.602500 
 174    0   56  2   0  0 0.020 01.0  0.00885   -1.06700   -1.08974     +2.131209 
 175    0   57  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14521     -4.467105 
 176    0   58  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14447     -4.953947 
 177    0   59  2   0  0 0.020 01.0  0.01485   -1.96800   -1.98054     +0.637195 
 178    0   60  2   0  0 0.020 01.0  0.00834   -0.99100   -1.01121     +2.039354 
 179    0   61  2   0  0 0.020 01.0  0.01240   +1.60000   +1.62928     +1.830000 
 180    0   62  2   0  0 0.020 01.0  0.00825   -0.97800   -0.98376     +0.588957 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00356     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00148     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02780   +3.91000   +3.83301     -1.969054 
 184    0   66  2   0  0 0.020 01.0  0.02457   +3.42500   +3.36115     -1.864234 
 185    0   67  2   0  0 0.020 01.0  0.00411   -0.35600   -0.35504     -0.269663 
 186    0   68  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00435     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.10944  +16.15663  +15.93777     -1.354614 
 188    0   70  2   0  0 0.020 01.0  0.00732   -0.83800   -0.85449     +1.967780 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00506     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.11601     -3.325000 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05715     -4.750000 
 192    0   74  2   0  0 0.020 01.0  0.00749   -0.86400   -0.84806     -1.844907 
 193    0   75  2   0  0 0.020 01.0  0.00571   -0.59700   -0.60557     +1.435511 
 194    0   76  2   0  0 0.020 01.0  0.00749   -0.86400   -0.85883     -0.598380 
 195    0   77  2   0  0 0.020 01.0  0.00690   -0.77500   -0.79369     +2.411613 
 196    0   78  2   0  0 0.020 01.0  0.00775   -0.90200   -0.92000     +1.995565 
 197    0   79  2   0  0 0.020 01.0  0.00503   -0.49500   -0.49959     +0.927273 
 198    0   80  2   0  0 0.020 01.0  0.02253   +3.11900   +3.11521     -0.121513 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00437     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00631   -0.68600   -0.67911     -1.004373 
 201    0   83  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25348     -0.204724 
 202    0   84  2   0  0 0.020 01.0  0.00267   -0.14000   -0.13975     -0.178571 
 203    0   85  2   0  0 0.020 01.0  0.00377   -0.30500   -0.29505     -3.262295 
 204    0   86  2   0  0 0.020 01.0  0.00351   -0.26700   -0.27476     +2.906367 
 205    0   87  2   0  0 0.020 01.0  0.00200   +0.04000   +0.04181     +4.525000 
 206    0   88  2   0  0 0.020 01.0  0.00580   -0.61000   -0.59792     -1.980328 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.03098     -0.642834 
 208    0   90  2   0  0 0.020 01.0  0.01401   -1.84100   -1.87729     +1.971211 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.10703     +7.030000 
 210    0   92  2   0  0 0.020 01.0  0.00723   -0.82500   -0.84641     +2.595152 
 211    0   93  2   0  0 0.020 01.0  0.00275   -0.15200   -0.15542     +2.250000 
 212    0   94  2   0  0 0.020 01.0  0.00427   -0.38100   -0.38824     +1.900262 
 213    0   95  2   0  0 0.020 01.0  0.00529   -0.53300   -0.53928     +1.178236 
 214    0   96  2   0  0 0.020 01.0  0.00495   -0.48300   -0.48016     -0.587992 
 215    0   97  2   0  0 0.020 01.0  0.00301   -0.19100   -0.18985     -0.602094 
 216    0   98  2   0  0 0.020 01.0  0.00461   -0.43200   -0.43981     +1.807870 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.42298     +0.709524 
 218    0  100  2   0  0 0.020 01.0  0.01540   +2.05000   +2.03504     -0.729756 
 219    0  101  2   0  0 0.020 01.0  0.00359   -0.27900   -0.27370     -1.899642 
 220    0  102  2   0  0 0.020 01.0  0.00215   -0.06300   -0.06469     +2.682540 
 221    0  103  2   0  0 0.020 01.0  0.00245   +0.10800   +0.10687     -1.046296 
 222    0  104  2   0  0 0.020 01.0  0.00495   -0.48300   -0.48088     -0.438923 
 223    0  105  2   0  0 0.020 01.0  0.00436   -0.39400   -0.39169     -0.586294 
 224    0  106  2   0  0 0.020 01.0  0.00537   -0.54600   -0.56119     +2.782051 
 225    0  107  2   0  0 0.020 01.0  0.00557   -0.57600   -0.58967     +2.373264 
 226    0  108  2   0  0 0.020 01.0  0.00190   -0.02500   -0.02499     -0.040000 
 227    0  109  2   0  0 0.020 01.0  0.00241   -0.10200   -0.09594     -5.941176 
 228    0  110  2   0  0 0.020 01.0  0.00503   -0.49500   -0.50262     +1.539394 
 229    0  111  2   0  0 0.020 01.0  0.00413   +0.36000   +0.36379     +1.052778 
 230    0  112  2   0  0 0.020 01.0  0.00672   -0.74800   -0.76553     +2.343583 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.06619    +10.316667 
 232    0  114  2   0  0 0.020 01.0  0.00241   -0.10200   -0.10171     -0.284314 
 233    0  115  2   0  0 0.020 01.0  0.00359   -0.27900   -0.27572     -1.175627 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.84889     +0.483152 
 235    0  117  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25645     +0.964567 
 236    0  118  2   0  0 0.020 01.0  0.00453   -0.41900   -0.42254     +0.844869 
 237    0    1  5   0  0 0.020 01.0  0.00304   -0.19561   -0.19099     -2.361842 
 238    0    2  5   0  0 0.020 01.0  0.00249   -0.11400   -0.11233     -1.464912 
 239    0    3  5   0  0 0.020 01.0  0.00258   -0.12700   -0.13104     +3.181102 
 240    0    4  5   0  0 0.020 01.0  0.00347   -0.26107   -0.25221     -3.393726 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00123     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00178   +0.00651   +0.00516    -20.737327 
 243    0    7  5   0  0 0.020 01.0  0.00190   -0.02500   -0.02694     +7.760000 
 244    0    8  5   0  0 0.020 01.0  0.00721   +0.82151   +0.83898     +2.126572 
 245    0    9  5   0  0 0.020 01.0  0.00173   -0.00000   -0.00035     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00514   -0.51042   -0.51017     -0.048979 
 247    0   11  5   0  0 0.020 01.0  0.00368   -0.29200   -0.28549     -2.229452 
 248    0   12  5   0  0 0.020 01.0  0.00889   +1.07300   +1.05354     -1.813607 
 249    0   13  5   0  0 0.020 01.0  0.00309   -0.20300   -0.20846     +2.689655 
 250    0   14  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01638    +26.000000 
 251    0   15  5   0  0 0.020 01.0  0.00227   -0.08100   -0.08779     +8.382716 
 252    0   16  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12146     -4.362205 
 253    0   17  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04384    +15.368421 
 254    0   18  5   0  0 0.020 01.0  0.00178   +0.00696   +0.00171    -75.431034 
 255    0   19  5   0  0 0.020 01.0  0.00353   -0.26973   -0.26251     -2.676751 
 256    0   20  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03478     -8.473684 
 257    0   21  5   0  0 0.020 01.0  0.00241   -0.10200   -0.09683     -5.068627 
 258    0   22  5   0  0 0.020 01.0  0.00215   -0.06300   -0.05740     -8.888889 
 259    0   23  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04378    +15.210526 
 260    0   24  5   0  0 0.020 01.0  0.00211   -0.05710   -0.06103     +6.882662 
 261    0   25  5   0  0 0.020 01.0  0.00564   +0.58613   +0.59270     +1.120912 
 262    0   26  5   0  0 0.020 01.0  0.00284   +0.16550   +0.17362     +4.906344 
 263    0   27  5   0  0 0.020 01.0  0.00204   +0.04553   +0.04645     +2.020646 
 264    0   28  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08813     -0.977528 
 265    0   29  5   0  0 0.020 01.0  0.00207   -0.05100   -0.04550    -10.784314 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00194     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00268   +0.14162   +0.13891     -1.913572 
 268    0   32  5   0  0 0.020 01.0  0.00322   -0.22308   -0.22617     +1.385153 
 269    0   33  5   0  0 0.020 01.0  0.00249   -0.11400   -0.10750     -5.701754 
 270    0   34  5   0  0 0.020 01.0  0.00262   -0.13262   -0.13564     +2.277183 
 271    0   35  5   0  0 0.020 01.0  0.00249   -0.11400   -0.12090     +6.052632 
 272    0   36  5   0  0 0.020 01.0  0.00177   +0.00512   +0.00583    +13.867187 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00157     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00248     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00267   -0.14000   -0.13270     -5.214286 
 276    0   40  5   0  0 0.020 01.0  0.00286   +0.16842   +0.16510     -1.971262 
 277    0   41  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12299     -3.157480 
 278    0   42  5   0  0 0.020 01.0  0.00416   +0.36422   +0.35876     -1.499094 
 279    0   43  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08339     -6.303371 
 280    0   44  5   0  0 0.020 01.0  0.00241   -0.10200   -0.09953     -2.421569 
 281    0   45  5   0  0 0.020 01.0  0.00359   -0.27900   -0.28349     +1.609319 
 282    0   46  5   0  0 0.020 01.0  0.00292   +0.17721   +0.17412     -1.743694 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00225     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00267   -0.14000   -0.14505     +3.607143 
 285    0   49  5   0  0 0.020 01.0  0.01319   +1.71900   +1.71428     -0.274578 
 286    0   50  5   0  0 0.020 01.0  0.00207   -0.05100   -0.05269     +3.313725 
 287    0   51  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10615     +4.068627 
 288    0   52  5   0  0 0.020 01.0  0.00215   -0.06300   -0.06257     -0.682540 
 289    0   53  5   0  0 0.020 01.0  0.00267   -0.14000   -0.13468     -3.800000 
 290    0   54  5   0  0 0.020 01.0  0.00187   -0.02005   -0.02036     +1.546135 
 291    0   55  5   0  0 0.020 01.0  0.00235   -0.09184   -0.08998     -2.025261 
 292    0   56  5   0  0 0.020 01.0  0.00226   -0.07900   -0.08311     +5.202532 
 293    0   57  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03207    -15.605263 
 294    0   58  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04393    +15.605263 
 295    0   59  5   0  0 0.020 01.0  0.00270   -0.14459   -0.14272     -1.293312 
 296    0   60  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03413    -10.184211 
 297    0   61  5   0  0 0.020 01.0  0.00382   -0.31324   -0.31521     +0.628911 
 298    0   62  5   0  0 0.020 01.0  0.00196   -0.03362   -0.02896    -13.860797 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00012     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00480     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01422   +1.87249   +1.88169     +0.491324 
 302    0   66  5   0  0 0.020 01.0  0.00282   -0.16380   -0.16099     -1.715507 
 303    0   67  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08312     -6.606742 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00053     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.00289   -0.17333   -0.17102     -1.332718 
 306    0   70  5   0  0 0.020 01.0  0.00217   +0.06600   +0.06224     -5.696970 
 307    0   71  5   0  0 0.020 01.0  0.00173   -0.00000   +0.00063     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00174   +0.00071   -0.00342   -581.690141 
 309    0   73  5   0  0 0.020 01.0  0.00381   +0.31104   +0.30629     -1.527135 
 310    0   74  5   0  0 0.020 01.0  0.00342   -0.25300   -0.25209     -0.359684 
 311    0   75  5   0  0 0.020 01.0  0.00267   -0.14000   -0.14511     +3.650000 
 312    0   76  5   0  0 0.020 01.0  0.00325   -0.22700   -0.23136     +1.920705 
 313    0   77  5   0  0 0.020 01.0  0.00403   +0.34400   +0.33754     -1.877907 
 314    0   78  5   0  0 0.020 01.0  0.00393   -0.33000   -0.32885     -0.348485 
 315    0   79  5   0  0 0.020 01.0  0.00444   -0.40600   -0.40448     -0.374384 
 316    0   80  5   0  0 0.020 01.0  0.01026   +1.27902   +1.28643     +0.579350 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00519     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00402   -0.34300   -0.35053     +2.195335 
 319    0   83  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12737     +0.291339 
 320    0   84  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09573     +7.561798 
 321    0   85  5   0  0 0.020 01.0  0.00186   -0.01970   -0.01998     +1.421320 
 322    0   86  5   0  0 0.020 01.0  0.00258   -0.12700   -0.13355     +5.157480 
 323    0   87  5   0  0 0.020 01.0  0.00258   +0.12766   +0.12379     -3.031490 
 324    0   88  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12574     -0.992126 
 325    0   89  5   0  0 0.020 01.0  0.00202   -0.04373   -0.04797     +9.695861 
 326    0   90  5   0  0 0.020 01.0  0.00340   +0.24920   +0.24737     -0.734350 
 327    0   91  5   0  0 0.020 01.0  0.00260   -0.12984   -0.12371     -4.721195 
 328    0   92  5   0  0 0.020 01.0  0.00235   -0.09330   -0.08829     -5.369775 
 329    0   93  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08840     -0.674157 
 330    0   94  5   0  0 0.020 01.0  0.00309   -0.20300   -0.20373     +0.359606 
 331    0   95  5   0  0 0.020 01.0  0.00436   -0.39400   -0.40317     +2.327411 
 332    0   96  5   0  0 0.020 01.0  0.00301   -0.19100   -0.19120     +0.104712 
 333    0   97  5   0  0 0.020 01.0  0.00249   -0.11400   -0.11297     -0.903509 
 334    0   98  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10430     +2.254902 
 335    0   99  5   0  0 0.020 01.0  0.00272   -0.14872   -0.15006     +0.901022 
 336    0  100  5   0  0 0.020 01.0  0.01037   +1.29548   +1.27537     -1.552320 
 337    0  101  5   0  0 0.020 01.0  0.00301   -0.19100   -0.18496     -3.162304 
 338    0  102  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03590     -5.526316 
 339    0  103  5   0  0 0.020 01.0  0.00305   +0.19700   +0.19125     -2.918782 
 340    0  104  5   0  0 0.020 01.0  0.00236   -0.09413   -0.09256     -1.667906 
 341    0  105  5   0  0 0.020 01.0  0.00341   -0.25148   -0.24728     -1.670113 
 342    0  106  5   0  0 0.020 01.0  0.00309   -0.20300   -0.21174     +4.305419 
 343    0  107  5   0  0 0.020 01.0  0.00178   -0.00778   -0.00756     -2.827763 
 344    0  108  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01563    +20.230769 
 345    0  109  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03790     -0.263158 
 346    0  110  5   0  0 0.020 01.0  0.00288   -0.17146   -0.16329     -4.764960 
 347    0  111  5   0  0 0.020 01.0  0.00186   -0.01844   -0.01489    -19.251627 
 348    0  112  5   0  0 0.020 01.0  0.00384   +0.31590   +0.32417     +2.617917 
 349    0  113  5   0  0 0.020 01.0  0.00240   +0.09935   +0.10505     +5.737292 
 350    0  114  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04039     +6.289474 
 351    0  115  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08369     -5.966292 
 352    0  116  5   0  0 0.020 01.0  0.00687   +0.77094   +0.76084     -1.310089 
 353    0  117  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10646     +4.372549 
 354    0  118  5   0  0 0.020 01.0  0.00301   -0.19100   -0.19665     +2.958115 
 355    1    2  1   0  0 0.020 01.0  0.00281   -0.16126   -0.15517     -3.776510 
 356    1    3  1   0  0 0.020 01.0  0.00498   -0.48674   -0.48840     +0.341045 
 357    4    5  1   0  0 0.020 01.0  0.00867   -1.04051   -1.04641     +0.567030 
 358    3    5  1   0  0 0.020 01.0  0.00743   -0.85524   -0.84043     -1.731678 
 359    5    6  1   0  0 0.020 01.0  0.00911   +1.10643   +1.09038     -1.450611 
 360    6    7  1   0  0 0.020 01.0  0.00461   +0.43191   +0.44292     +2.549142 
 361    8    9  1   0  0 0.020 01.0  0.03111   -4.40635   -4.41391     +0.171571 
 362    8    5  1   0  0 0.020 01.0  0.02813   +3.95994   +3.90313     -1.434618 
 363    9   10  1   0  0 0.020 01.0  0.03142   -4.45255   -4.49614     +0.978990 
 364    4   11  1   0  0 0.020 01.0  0.00709   +0.80351   +0.80439     +0.109519 
 365    5   11  1   0  0 0.020 01.0  0.00798   +0.93661   +0.94965     +1.392255 
 366   11   12  1   0  0 0.020 01.0  0.00487   +0.47077   +0.46747     -0.700979 
 367    2   12  1   0  0 0.020 01.0  0.00451   -0.41637   -0.42870     +2.961308 
 368    3   12  1   0  0 0.020 01.0  0.00260   -0.12997   -0.12238     -5.839809 
 369    7   12  1   0  0 0.020 01.0  0.00300   +0.19003   +0.19045     +0.221018 
 370   11   13  1   0  0 0.020 01.0  0.00406   +0.34904   +0.35741     +2.398006 
 371   12   14  1   0  0 0.020 01.0  0.00248   +0.11279   +0.11863     +5.177764 
 372   13   15  1   0  0 0.020 01.0  0.00231   -0.08646   -0.08389     -2.972473 
 373   14   15  1   0  0 0.020 01.0  0.00217   -0.06559   -0.06536     -0.350663 
 374   12   16  1   0  0 0.020 01.0  0.00180   -0.01061   -0.01124     +5.937795 
 375   15   17  1   0  0 0.020 01.0  0.00982   -1.21344   -1.22050     +0.581817 
 376   16   17  1   0  0 0.020 01.0  0.00393   -0.32889   -0.33992     +3.353705 
 377   17   18  1   0  0 0.020 01.0  0.00792   +0.92818   +0.91467     -1.455537 
 378   18   19  1   0  0 0.020 01.0  0.00277   +0.15491   +0.14802     -4.447744 
 379   19   20  1   0  0 0.020 01.0  0.00275   -0.15206   -0.14717     -3.215836 
 380   15   19  1   0  0 0.020 01.0  0.00190   +0.02507   +0.02395     -4.467491 
 381   20   21  1   0  0 0.020 01.0  0.00428   -0.38226   -0.39382     +3.024120 
 382   21   22  1   0  0 0.020 01.0  0.00549   -0.56354   -0.56958     +1.071796 
 383   22   23  1   0  0 0.020 01.0  0.00639   -0.69798   -0.68375     -2.038740 
 384   23   24  1   0  0 0.020 01.0  0.00746   -0.85908   -0.83977     -2.247753 
 385   23   25  1   0  0 0.020 01.0  0.01049   -1.31364   -1.31832     +0.356262 
 386   26   25  1   0  0 0.020 01.0  0.00703   +0.79516   +0.81061     +1.943005 
 387   25   27  1   0  0 0.020 01.0  0.01275   +1.65227   +1.65079     -0.089574 
 388   27   28  1   0  0 0.020 01.0  0.00440   +0.39983   +0.41060     +2.693645 
 389   28   29  1   0  0 0.020 01.0  0.00294   +0.18056   +0.17616     -2.436863 
 390   30   17  1   0  0 0.020 01.0  0.02067   +2.84089   +2.84419     +0.116161 
 391    8   30  1   0  0 0.020 01.0  0.00284   +0.16641   +0.16206     -2.614026 
 392   26   30  1   0  0 0.020 01.0  0.01737   +2.34484   +2.38010     +1.503727 
 393   17   31  1   0  0 0.020 01.0  0.00305   +0.19780   +0.19827     +0.237614 
 394   29   31  1   0  0 0.020 01.0  0.00257   -0.12540   -0.12772     +1.850080 
 395   23   32  1   0  0 0.020 01.0  0.01085   +1.36750   +1.35169     -1.156124 
 396   31   32  1   0  0 0.020 01.0  0.00444   -0.40643   -0.41525     +2.170115 
 397   27   32  1   0  0 0.020 01.0  0.00222   +0.07380   +0.07512     +1.788618 
 398   15   33  1   0  0 0.020 01.0  0.00245   -0.10800   -0.10342     -4.240741 
 399   19   34  1   0  0 0.020 01.0  0.00333   -0.24005   -0.23307     -2.907728 
 400   35   36  1   0  0 0.020 01.0  0.00187   +0.02040   +0.02427    +18.970588 
 401   35   37  1   0  0 0.020 01.0  0.00466   -0.43940   -0.44682     +1.688666 
 402   33   37  1   0  0 0.020 01.0  0.00440   -0.40061   -0.40039     -0.054916 
 403   34   36  1   0  0 0.020 01.0  0.00423   +0.37487   +0.37917     +1.147064 
 404   34   37  1   0  0 0.020 01.0  0.01014   -1.26036   -1.28525     +1.974833 
 405   38   37  1   0  0 0.020 01.0  0.02155   +2.97240   +2.97796     +0.187054 
 406   37   39  1   0  0 0.020 01.0  0.00504   +0.49589   +0.48978     -1.232128 
 407   37   40  1   0  0 0.020 01.0  0.00415   +0.36245   +0.35950     -0.813905 
 408   30   38  1   0  0 0.020 01.0  0.00424   -0.37570   -0.37484     -0.228906 
 409   39   40  1   0  0 0.020 01.0  0.00270   +0.14469   +0.14350     -0.822448 
 410   40   41  1   0  0 0.020 01.0  0.00218   +0.06644   +0.06294     -5.267911 
 411   40   42  1   0  0 0.020 01.0  0.00361   -0.28183   -0.29205     +3.626300 
 412   41   42  1   0  0 0.020 01.0  0.00443   -0.40376   -0.41635     +3.118189 
 413   43   44  1   0  0 0.020 01.0  0.00399   -0.33870   -0.34411     +1.597284 
 414   34   43  1   0  0 0.020 01.0  0.00246   -0.10824   -0.10538     -2.642276 
 415   44   45  1   0  0 0.020 01.0  0.00540   -0.54992   -0.55542     +1.000145 
 416   45   46  1   0  0 0.020 01.0  0.00546   -0.55861   -0.55041     -1.467929 
 417   46   47  1   0  0 0.020 01.0  0.00552   -0.56828   -0.55848     -1.724502 
 418   46   48  1   0  0 0.020 01.0  0.00287   -0.16992   -0.17760     +4.519774 
 419   47   49  1   0  0 0.020 01.0  0.00387   +0.32054   +0.30915     -3.553379 
 420   42   49  1   0  0 0.020 01.0  0.00759   -0.87874   -0.86835     -1.182375 
 421   42   49  1   0  0 0.020 01.0  0.00759   -0.87874   -0.87125     -0.852357 
 422   45   49  1   0  0 0.020 01.0  0.00621   -0.67185   -0.66867     -0.473320 
 423   48   49  1   0  0 0.020 01.0  0.00457   -0.42564   -0.41415     -2.699464 
 424   49   50  1   0  0 0.020 01.0  0.00653   +0.71935   +0.70631     -1.812748 
 425   49   51  1   0  0 0.020 01.0  0.00768   +0.89271   +0.91447     +2.437522 
 426   51   52  1   0  0 0.020 01.0  0.00425   +0.37795   +0.37080     -1.891785 
 427   52   53  1   0  0 0.020 01.0  0.00270   +0.14571   +0.13821     -5.147210 
 428   53   54  1   0  0 0.020 01.0  0.00271   -0.14726   -0.15168     +3.001494 
 429   49   54  1   0  0 0.020 01.0  0.00527   +0.53025   +0.53682     +1.239038 
 430   49   54  1   0  0 0.020 01.0  0.00524   +0.52577   +0.52114     -0.880613 
 431   54   55  1   0  0 0.020 01.0  0.00232   +0.08765   +0.09056     +3.320023 
 432   54   56  1   0  0 0.020 01.0  0.00309   +0.20382   +0.20547     +0.809538 
 433   55   56  1   0  0 0.020 01.0  0.00358   -0.27721   -0.28562     +3.033801 
 434   56   57  1   0  0 0.020 01.0  0.00388   -0.32217   -0.31875     -1.061551 
 435   50   57  1   0  0 0.020 01.0  0.00500   +0.48973   +0.49666     +1.415065 
 436   56   58  1   0  0 0.020 01.0  0.00243   -0.10509   -0.09979     -5.043296 
 437   51   58  1   0  0 0.020 01.0  0.00346   +0.25951   +0.24959     -3.822589 
 438   54   59  1   0  0 0.020 01.0  0.00429   -0.38376   -0.39274     +2.340004 
 439   56   59  1   0  0 0.020 01.0  0.00406   -0.34854   -0.34792     -0.177885 
 440   56   59  1   0  0 0.020 01.0  0.00417   -0.36515   -0.37199     +1.873203 
 441   55   59  1   0  0 0.020 01.0  0.00464   -0.43529   -0.42578     -2.184750 
 442   59   60  1   0  0 0.020 01.0  0.00566   -0.58935   -0.59173     +0.403835 
 443   59   61  1   0  0 0.020 01.0  0.00638   -0.69665   -0.70433     +1.102419 
 444   60   61  1   0  0 0.020 01.0  0.01140   -1.44992   -1.44464     -0.364158 
 445   60   62  1   0  0 0.020 01.0  0.00268   -0.14215   -0.14465     +1.758706 
 446   61   62  1   0  0 0.020 01.0  0.00379   +0.30877   +0.31689     +2.629789 
 447   63   59  1   0  0 0.020 01.0  0.01677   +2.25566   +2.23418     -0.952271 
 448   63   64  1   0  0 0.020 01.0  0.01677   -2.25566   -2.26160     +0.263338 
 449   64   61  1   0  0 0.020 01.0  0.00759   +0.87796   +0.89009     +1.381612 
 450   38   65  1   0  0 0.020 01.0  0.02407   -3.35061   -3.36750     +0.504087 
 451   64   65  1   0  0 0.020 01.0  0.02269   -3.14351   -3.17907     +1.131220 
 452   49   66  1   0  0 0.020 01.0  0.01246   -1.60905   -1.61698     +0.492837 
 453   49   66  1   0  0 0.020 01.0  0.01246   -1.60905   -1.63179     +1.413256 
 454   62   66  1   0  0 0.020 01.0  0.00499   -0.48844   -0.49022     +0.364426 
 455   62   67  1   0  0 0.020 01.0  0.00390   -0.32421   -0.32145     -0.851300 
 456   65   66  1   0  0 0.020 01.0  0.00891   +1.07716   +1.06282     -1.331279 
 457   66   67  1   0  0 0.020 01.0  0.00636   +0.69378   +0.70795     +2.042434 
 458   65   68  1   0  0 0.020 01.0  0.02709   -3.80312   -3.76550     -0.989188 
 459   47   69  1   0  0 0.020 01.0  0.01063   -1.33463   -1.34612     +0.860913 
 460   49   69  1   0  0 0.020 01.0  0.00981   -1.21160   -1.19325     -1.514526 
 461   68   69  1   0  0 0.020 01.0  0.04324   -6.22573   -6.23640     +0.171386 
 462   69   70  1   0  0 0.020 01.0  0.01697   +2.28540   +2.30332     +0.784108 
 463   24   70  1   0  0 0.020 01.0  0.00548   -0.56145   -0.56843     +1.243210 
 464   70   71  1   0  0 0.020 01.0  0.00609   +0.65427   +0.66270     +1.288459 
 465   24   72  1   0  0 0.020 01.0  0.00466   -0.43915   -0.43260     -1.491518 
 466   71   72  1   0  0 0.020 01.0  0.00565   +0.58744   +0.59449     +1.200123 
 467   71   73  1   0  0 0.020 01.0  0.00214   +0.06092   +0.05719     -6.122784 
 468   70   74  1   0  0 0.020 01.0  0.00275   +0.15168   +0.14626     -3.573312 
 469   70   75  1   0  0 0.020 01.0  0.00220   -0.07017   -0.06973     -0.627049 
 470   69   75  1   0  0 0.020 01.0  0.01642   +2.20329   +2.22387     +0.934058 
 471   74   75  1   0  0 0.020 01.0  0.00650   -0.71464   -0.73409     +2.721650 
 472   76   77  1   0  0 0.020 01.0  0.00536   -0.54371   -0.55364     +1.826341 
 473   69   77  1   0  0 0.020 01.0  0.01865   +2.53710   +2.56351     +1.040952 
 474   75   77  1   0  0 0.020 01.0  0.00257   -0.12556   -0.11792     -6.084740 
 475   77   78  1   0  0 0.020 01.0  0.00781   +0.91084   +0.89666     -1.556805 
 476   78   79  1   0  0 0.020 01.0  0.00177   +0.00569   +0.00286    -49.736380 
 477   77   80  1   0  0 0.020 01.0  0.00523   -0.52466   -0.52984     +0.987306 
 478   77   80  1   0  0 0.020 01.0  0.00325   -0.22809   -0.23513     +3.086501 
 479   79   80  1   0  0 0.020 01.0  0.00500   -0.48960   -0.49450     +1.000817 
 480   68   81  1   0  0 0.020 01.0  0.00547   +0.56094   +0.56311     +0.386851 
 481   81   80  1   0  0 0.020 01.0  0.00547   +0.56022   +0.55894     -0.228482 
 482   77   82  1   0  0 0.020 01.0  0.00656   +0.72442   +0.73984     +2.128599 
 483   82   83  1   0  0 0.020 01.0  0.00211   -0.05646   -0.06130     +8.572441 
 484   83   84  1   0  0 0.020 01.0  0.00240   -0.10015   -0.10583     +5.671493 
 485   83   85  1   0  0 0.020 01.0  0.00314   -0.21037   -0.21241     +0.969720 
 486   84   85  1   0  0 0.020 01.0  0.00334   -0.24100   -0.23706     -1.634855 
 487   85   86  1   0  0 0.020 01.0  0.00326   +0.22965   +0.23726     +3.313738 
 488   86   87  1   0  0 0.020 01.0  0.00200   -0.03933   -0.04477    +13.831681 
 489   85   88  1   0  0 0.020 01.0  0.00417   -0.36493   -0.37013     +1.424931 
 490   85   89  1   0  0 0.020 01.0  0.00590   -0.62493   -0.60887     -2.569888 
 491   88   89  1   0  0 0.020 01.0  0.00825   -0.97779   -0.96487     -1.321347 
 492   89   90  1   0  0 0.020 01.0  0.00599   +0.63832   +0.62236     -2.500313 
 493   89   90  1   0  0 0.020 01.0  0.00984   +1.21557   +1.18774     -2.289461 
 494   90   91  1   0  0 0.020 01.0  0.00202   -0.04287   -0.03770    -12.059715 
 495   89   92  1   0  0 0.020 01.0  0.01486   +1.96875   +1.95722     -0.585651 
 496   89   92  1   0  0 0.020 01.0  0.00588   +0.62129   +0.60423     -2.745900 
 497   91   92  1   0  0 0.020 01.0  0.00269   -0.14306   -0.14300     -0.041940 
 498   92   93  1   0  0 0.020 01.0  0.00476   +0.45379   +0.46661     +2.825095 
 499   92   94  1   0  0 0.020 01.0  0.00429   +0.38412   +0.39526     +2.900135 
 500   93   94  1   0  0 0.020 01.0  0.00371   +0.29635   +0.28641     -3.354142 
 501   94   95  1   0  0 0.020 01.0  0.00291   +0.17581   +0.18303     +4.106706 
 502   80   96  1   0  0 0.020 01.0  0.00515   +0.51218   +0.51230     +0.023429 
 503   82   96  1   0  0 0.020 01.0  0.00226   +0.07923   +0.07505     -5.275779 
 504   94   96  1   0  0 0.020 01.0  0.00267   -0.14015   -0.13825     -1.355690 
 505   80   97  1   0  0 0.020 01.0  0.00578   +0.60638   +0.61939     +2.145519 
 506   80   98  1   0  0 0.020 01.0  0.00657   +0.72503   +0.72187     -0.435844 
 507   80   99  1   0  0 0.020 01.0  0.00554   +0.57127   +0.58558     +2.504945 
 508   92  100  1   0  0 0.020 01.0  0.00361   +0.28188   +0.28254     +0.234142 
 509   94  100  1   0  0 0.020 01.0  0.00343   +0.25403   +0.26112     +2.791009 
 510   95   96  1   0  0 0.020 01.0  0.00412   -0.35852   -0.35207     -1.799063 
 511   96   97  1   0  0 0.020 01.0  0.00443   -0.40442   -0.40046     -0.979180 
 512   98  100  1   0  0 0.020 01.0  0.00361   +0.28135   +0.29065     +3.305491 
 513   99  100  1   0  0 0.020 01.0  0.00265   +0.13744   +0.14060     +2.299185 
 514  100  101  1   0  0 0.020 01.0  0.00238   -0.09782   -0.10171     +3.976692 
 515   92  102  1   0  0 0.020 01.0  0.00472   +0.44830   +0.45406     +1.284854 
 516  101  102  1   0  0 0.020 01.0  0.00426   -0.37891   -0.38561     +1.768230 
 517  100  103  1   0  0 0.020 01.0  0.01238   +1.59632   +1.59932     +0.187932 
 518  100  104  1   0  0 0.020 01.0  0.00656   +0.72350   +0.71867     -0.667588 
 519  103  104  1   0  0 0.020 01.0  0.00434   +0.39154   +0.39501     +0.886244 
 520  103  105  1   0  0 0.020 01.0  0.00520   +0.52054   +0.53577     +2.925808 
 521  100  106  1   0  0 0.020 01.0  0.00683   +0.76379   +0.77513     +1.484701 
 522  104  105  1   0  0 0.020 01.0  0.00574   +0.60123   +0.60871     +1.244116 
 523  105  106  1   0  0 0.020 01.0  0.00237   +0.09483   +0.09969     +5.124960 
 524  105  107  1   0  0 0.020 01.0  0.00379   +0.30874   +0.30332     -1.755522 
 525  105  108  1   0  0 0.020 01.0  0.00377   +0.30569   +0.30482     -0.284602 
 526  106  107  1   0  0 0.020 01.0  0.00358   +0.27725   +0.27430     -1.064022 
 527  108  109  1   0  0 0.020 01.0  0.00359   +0.27771   +0.28023     +0.907421 
 528  103  110  1   0  0 0.020 01.0  0.00675   +0.75281   +0.74509     -1.025491 
 529  109  110  1   0  0 0.020 01.0  0.00290   +0.17468   +0.17698     +1.316693 
 530  110  111  1   0  0 0.020 01.0  0.00411   -0.35703   -0.35014     -1.929810 
 531  110  112  1   0  0 0.020 01.0  0.00684   +0.76564   +0.78156     +2.079306 
 532   17  113  1   0  0 0.020 01.0  0.00178   +0.00647   +0.00838    +29.520866 
 533   32  113  1   0  0 0.020 01.0  0.00210   +0.05540   +0.05179     -6.516245 
 534   32  114  1   0  0 0.020 01.0  0.00283   +0.16424   +0.15910     -3.129566 
 535   27  115  1   0  0 0.020 01.0  0.00319   +0.21812   +0.21641     -0.783972 
 536  114  115  1   0  0 0.020 01.0  0.00215   +0.06183   +0.06527     +5.563642 
 537   68  116  1   0  0 0.020 01.0  0.01401   +1.84139   +1.86548     +1.308251 
 538   12  117  1   0  0 0.020 01.0  0.00344   +0.25652   +0.25858     +0.803056 
 539   75  118  1   0  0 0.020 01.0  0.00674   +0.75085   +0.73711     -1.829926 
 540   76  118  1   0  0 0.020 01.0  0.00387   -0.32029   -0.32754     +2.263574 
 541    1    2  4   0  0 0.020 01.0  0.00239   -0.09813   -0.09298     -5.248140 
 542    1    3  4   0  0 0.020 01.0  0.00238   -0.09748   -0.09726     -0.225687 
 543    4    5  4   0  0 0.020 01.0  0.00346   -0.25947   -0.26012     +0.250511 
 544    3    5  4   0  0 0.020 01.0  0.00244   -0.10572   -0.11295     +6.838820 
 545    5    6  4   0  0 0.020 01.0  0.00176   +0.00362   +0.00634    +75.138122 
 546    6    7  4   0  0 0.020 01.0  0.00201   -0.04158   -0.04141     -0.408850 
 547    8    9  4   0  0 0.020 01.0  0.00772   -0.89734   -0.90003     +0.299775 
 548    8    5  4   0  0 0.020 01.0  0.01043   +1.30418   +1.33386     +2.275759 
 549    9   10  4   0  0 0.020 01.0  0.00336   -0.24429   -0.24731     +1.236236 
 550    4   11  4   0  0 0.020 01.0  0.00174   -0.00160   -0.00476   +197.500000 
 551    5   11  4   0  0 0.020 01.0  0.00194   +0.03148   +0.03123     -0.794155 
 552   11   12  4   0  0 0.020 01.0  0.00504   -0.49640   -0.48463     -2.371072 
 553    2   12  4   0  0 0.020 01.0  0.00301   -0.19228   -0.19120     -0.561681 
 554    3   12  4   0  0 0.020 01.0  0.00253   -0.12019   -0.12401     +3.178301 
 555    7   12  4   0  0 0.020 01.0  0.00217   -0.06519   -0.06824     +4.678632 
 556   11   13  4   0  0 0.020 01.0  0.00283   +0.16421   +0.16529     +0.657694 
 557   12   14  4   0  0 0.020 01.0  0.00211   +0.05697   +0.06069     +6.529753 
 558   13   15  4   0  0 0.020 01.0  0.00195   -0.03257   -0.03817    +17.193737 
 559   14   15  4   0  0 0.020 01.0  0.00214   +0.06039   +0.06342     +5.017387 
 560   12   16  4   0  0 0.020 01.0  0.00241   +0.10173   +0.10030     -1.405682 
 561   15   17  4   0  0 0.020 01.0  0.00286   -0.16915   -0.16555     -2.128289 
 562   16   17  4   0  0 0.020 01.0  0.00177   -0.00560   -0.00410    -26.785714 
 563   17   18  4   0  0 0.020 01.0  0.00309   +0.20363   +0.20637     +1.345578 
 564   18   19  4   0  0 0.020 01.0  0.00291   +0.17687   +0.18489     +4.534404 
 565   19   20  4   0  0 0.020 01.0  0.00260   +0.13033   +0.13057     +0.184148 
 566   15   19  4   0  0 0.020 01.0  0.00289   +0.17299   +0.16455     -4.878895 
 567   20   21  4   0  0 0.020 01.0  0.00249   +0.11398   +0.11890     +4.316547 
 568   21   22  4   0  0 0.020 01.0  0.00184   +0.01613   +0.01753     +8.679479 
 569   22   23  4   0  0 0.020 01.0  0.00213   -0.05912   -0.05773     -2.351150 
 570   23   24  4   0  0 0.020 01.0  0.00376   +0.30376   +0.30841     +1.530814 
 571   23   25  4   0  0 0.020 01.0  0.00444   -0.40591   -0.40498     -0.229115 
 572   26   25  4   0  0 0.020 01.0  0.00315   +0.21270   +0.20440     -3.902210 
 573   25   27  4   0  0 0.020 01.0  0.00380   +0.31024   +0.31151     +0.409360 
 574   27   28  4   0  0 0.020 01.0  0.00176   +0.00453   -0.00005   -101.103753 
 575   28   29  4   0  0 0.020 01.0  0.00226   -0.07902   -0.07560     -4.328018 
 576   30   17  4   0  0 0.020 01.0  0.00756   +0.87318   +0.85212     -2.411874 
 577    8   30  4   0  0 0.020 01.0  0.00450   +0.41467   +0.42705     +2.985507 
 578   26   30  4   0  0 0.020 01.0  0.00205   -0.04720   -0.04875     +3.283898 
 579   17   31  4   0  0 0.020 01.0  0.00237   +0.09504   +0.10209     +7.417929 
 580   29   31  4   0  0 0.020 01.0  0.00248   -0.11187   -0.10802     -3.441495 
 581   23   32  4   0  0 0.020 01.0  0.00201   -0.04127   -0.04630    +12.188030 
 582   31   32  4   0  0 0.020 01.0  0.00281   +0.16164   +0.16185     +0.129918 
 583   27   32  4   0  0 0.020 01.0  0.00195   +0.03285   +0.03715    +13.089802 
 584   15   33  4   0  0 0.020 01.0  0.00203   +0.04494   +0.04688     +4.316867 
 585   19   34  4   0  0 0.020 01.0  0.00196   -0.03442   -0.03949    +14.729808 
 586   35   36  4   0  0 0.020 01.0  0.00196   -0.03339   -0.02840    -14.944594 
 587   35   37  4   0  0 0.020 01.0  0.00227   -0.08061   -0.08689     +7.790597 
 588   33   37  4   0  0 0.020 01.0  0.00201   -0.04116   -0.03525    -14.358601 
 589   34   36  4   0  0 0.020 01.0  0.00189   +0.02415   +0.02641     +9.358178 
 590   34   37  4   0  0 0.020 01.0  0.00267   -0.14077   -0.13497     -4.120196 
 591   38   37  4   0  0 0.020 01.0  0.00754   +0.87045   +0.85545     -1.723247 
 592   37   39  4   0  0 0.020 01.0  0.00205   +0.04814   +0.05049     +4.881595 
 593   37   40  4   0  0 0.020 01.0  0.00191   -0.02706   -0.02306    -14.781966 
 594   30   38  4   0  0 0.020 01.0  0.00449   +0.41274   +0.40546     -1.763822 
 595   39   40  4   0  0 0.020 01.0  0.00235   -0.09310   -0.09840     +5.692803 
 596   40   41  4   0  0 0.020 01.0  0.00231   +0.08680   +0.08058     -7.165899 
 597   40   42  4   0  0 0.020 01.0  0.00179   -0.00812   -0.00662    -18.472906 
 598   41   42  4   0  0 0.020 01.0  0.00193   -0.02944   -0.03432    +16.576087 
 599   43   44  4   0  0 0.020 01.0  0.00223   +0.07472   +0.07835     +4.858137 
 600   34   43  4   0  0 0.020 01.0  0.00260   +0.12960   +0.13049     +0.686728 
 601   44   45  4   0  0 0.020 01.0  0.00232   +0.08857   +0.08291     -6.390426 
 602   45   46  4   0  0 0.020 01.0  0.00237   -0.09557   -0.09232     -3.400649 
 603   46   47  4   0  0 0.020 01.0  0.00303   +0.19405   +0.19260     -0.747230 
 604   46   48  4   0  0 0.020 01.0  0.00190   -0.02519   -0.02324     -7.741167 
 605   47   49  4   0  0 0.020 01.0  0.00439   -0.39851   -0.39044     -2.025043 
 606   42   49  4   0  0 0.020 01.0  0.00295   +0.18235   +0.18925     +3.783932 
 607   42   49  4   0  0 0.020 01.0  0.00295   +0.18235   +0.18533     +1.634220 
 608   45   49  4   0  0 0.020 01.0  0.00180   -0.01064   -0.00708    -33.458647 
 609   48   49  4   0  0 0.020 01.0  0.00195   +0.03242   +0.03789    +16.872301 
 610   49   50  4   0  0 0.020 01.0  0.00248   +0.11239   +0.11611     +3.309903 
 611   49   51  4   0  0 0.020 01.0  0.00304   +0.19676   +0.19824     +0.752185 
 612   51   52  4   0  0 0.020 01.0  0.00209   +0.05270   +0.05836    +10.740038 
 613   52   53  4   0  0 0.020 01.0  0.00178   -0.00707   -0.01012    +43.140028 
 614   53   54  4   0  0 0.020 01.0  0.00250   -0.11501   -0.11942     +3.834449 
 615   49   54  4   0  0 0.020 01.0  0.00240   +0.09993   +0.10691     +6.984889 
 616   49   54  4   0  0 0.020 01.0  0.00224   +0.07540   +0.07562     +0.291777 
 617   54   55  4   0  0 0.020 01.0  0.00180   +0.01063   +0.00779    -26.716839 
 618   54   56  4   0  0 0.020 01.0  0.00229   +0.08325   +0.08169     -1.873874 
 619   55   56  4   0  0 0.020 01.0  0.00179   -0.00913   -0.01222    +33.844469 
 620   56   57  4   0  0 0.020 01.0  0.00183   -0.01438   -0.01659    +15.368567 
 621   50   57  4   0  0 0.020 01.0  0.00201   +0.04210   +0.04437     +5.391924 
 622   56   58  4   0  0 0.020 01.0  0.00201   +0.04163   +0.04311     +3.555129 
 623   51   58  4   0  0 0.020 01.0  0.00197   -0.03507   -0.03975    +13.344739 
 624   54   59  4   0  0 0.020 01.0  0.00207   -0.05052   -0.05318     +5.265241 
 625   56   59  4   0  0 0.020 01.0  0.00183   -0.01416   -0.01305     -7.838983 
 626   56   59  4   0  0 0.020 01.0  0.00180   -0.00970   -0.00573    -40.927835 
 627   55   59  4   0  0 0.020 01.0  0.00210   -0.05435   -0.05038     -7.304508 
 628   59   60  4   0  0 0.020 01.0  0.00232   +0.08766   +0.08592     -1.984942 
 629   59   61  4   0  0 0.020 01.0  0.00245   +0.10813   +0.10788     -0.231203 
 630   60   61  4   0  0 0.020 01.0  0.00244   +0.10606   +0.11013     +3.837450 
 631   60   62  4   0  0 0.020 01.0  0.00222   -0.07322   -0.07697     +5.121551 
 632   61   62  4   0  0 0.020 01.0  0.00273   -0.14971   -0.15536     +3.773963 
 633   63   59  4   0  0 0.020 01.0  0.00584   +0.61618   +0.60731     -1.439514 
 634   63   64  4   0  0 0.020 01.0  0.00584   -0.61618   -0.59946     -2.713493 
 635   64   61  4   0  0 0.020 01.0  0.00189   +0.02432   +0.02478     +1.891447 
 636   38   65  4   0  0 0.020 01.0  0.00236   -0.09411   -0.09178     -2.475826 
 637   64   65  4   0  0 0.020 01.0  0.00541   -0.55125   -0.54563     -1.019501 
 638   49   66  4   0  0 0.020 01.0  0.00242   +0.10233   +0.10398     +1.612430 
 639   49   66  4   0  0 0.020 01.0  0.00242   +0.10233   +0.09605     -6.137008 
 640   62   66  4   0  0 0.020 01.0  0.00264   -0.13633   -0.13695     +0.454779 
 641   62   67  4   0  0 0.020 01.0  0.00241   -0.10176   -0.10392     +2.122642 
 642   65   66  4   0  0 0.020 01.0  0.00668   +0.74140   +0.74562     +0.569193 
 643   66   67  4   0  0 0.020 01.0  0.00301   +0.19211   +0.19414     +1.056686 
 644   65   68  4   0  0 0.020 01.0  0.00373   +0.29922   +0.29484     -1.463806 
 645   47   69  4   0  0 0.020 01.0  0.00559   +0.57827   +0.58964     +1.966210 
 646   49   69  4   0  0 0.020 01.0  0.00575   +0.60251   +0.59123     -1.872168 
 647   68   69  4   0  0 0.020 01.0  0.01321   +1.72199   +1.68279     -2.276436 
 648   69   70  4   0  0 0.020 01.0  0.00354   +0.27042   +0.26441     -2.222469 
 649   24   70  4   0  0 0.020 01.0  0.00229   +0.08377   +0.08425     +0.572997 
 650   70   71  4   0  0 0.020 01.0  0.00473   -0.44895   -0.45342     +0.995657 
 651   24   72  4   0  0 0.020 01.0  0.00287   +0.17007   +0.16432     -3.380961 
 652   71   72  4   0  0 0.020 01.0  0.00271   -0.14682   -0.14500     -1.239613 
 653   71   73  4   0  0 0.020 01.0  0.00385   -0.31764   -0.32261     +1.564664 
 654   70   74  4   0  0 0.020 01.0  0.00280   +0.16023   +0.15691     -2.072021 
 655   70   75  4   0  0 0.020 01.0  0.00278   +0.15708   +0.15709     +0.006366 
 656   69   75  4   0  0 0.020 01.0  0.00342   +0.25236   +0.25295     +0.233793 
 657   74   75  4   0  0 0.020 01.0  0.00197   +0.03519   +0.02945    -16.311452 
 658   76   77  4   0  0 0.020 01.0  0.00378   -0.30688   -0.31554     +2.821950 
 659   69   77  4   0  0 0.020 01.0  0.00278   -0.15665   -0.16267     +3.842962 
 660   75   77  4   0  0 0.020 01.0  0.00342   -0.25256   -0.24718     -2.130187 
 661   77   78  4   0  0 0.020 01.0  0.00235   +0.09226   +0.08814     -4.465641 
 662   78   79  4   0  0 0.020 01.0  0.00330   -0.23552   -0.23545     -0.029721 
 663   77   80  4   0  0 0.020 01.0  0.00602   -0.64261   -0.65223     +1.497020 
 664   77   80  4   0  0 0.020 01.0  0.00386   -0.31841   -0.31466     -1.177727 
 665   79   80  4   0  0 0.020 01.0  0.00464   -0.43554   -0.43160     -0.904624 
 666   68   81  4   0  0 0.020 01.0  0.00237   -0.09577   -0.09080     -5.189517 
 667   81   80  4   0  0 0.020 01.0  0.00641   +0.70176   +0.71614     +2.049134 
 668   77   82  4   0  0 0.020 01.0  0.00176   -0.00339   +0.00132   -138.938053 
 669   82   83  4   0  0 0.020 01.0  0.00194   +0.03148   +0.03508    +11.435832 
 670   83   84  4   0  0 0.020 01.0  0.00201   +0.04144   +0.03634    -12.306950 
 671   83   85  4   0  0 0.020 01.0  0.00177   -0.00547   -0.00759    +38.756856 
 672   84   85  4   0  0 0.020 01.0  0.00190   -0.02474   -0.02924    +18.189167 
 673   85   86  4   0  0 0.020 01.0  0.00213   -0.05997   -0.05737     -4.335501 
 674   86   87  4   0  0 0.020 01.0  0.00285   -0.16720   -0.16801     +0.484450 
 675   85   88  4   0  0 0.020 01.0  0.00214   +0.06060   +0.05867     -3.184818 
 676   85   89  4   0  0 0.020 01.0  0.00184   -0.01601   -0.01264    -21.049344 
 677   88   89  4   0  0 0.020 01.0  0.00210   -0.05418   -0.05975    +10.280546 
 678   89   90  4   0  0 0.020 01.0  0.00211   -0.05581   -0.05974     +7.041749 
 679   89   90  4   0  0 0.020 01.0  0.00218   -0.06702   -0.06990     +4.297225 
 680   90   91  4   0  0 0.020 01.0  0.00215   +0.06174   +0.06499     +5.264010 
 681   89   92  4   0  0 0.020 01.0  0.00185   -0.01672   -0.01775     +6.160287 
 682   89   92  4   0  0 0.020 01.0  0.00206   -0.04857   -0.05081     +4.611900 
 683   91   92  4   0  0 0.020 01.0  0.00205   -0.04805   -0.04881     +1.581686 
 684   92   93  4   0  0 0.020 01.0  0.00199   -0.03852   -0.04031     +4.646937 
 685   92   94  4   0  0 0.020 01.0  0.00229   -0.08306   -0.08359     +0.638093 
 686   93   94  4   0  0 0.020 01.0  0.00256   -0.12422   -0.12557     +1.086782 
 687   94   95  4   0  0 0.020 01.0  0.00341   +0.25170   +0.26085     +3.635280 
 688   80   96  4   0  0 0.020 01.0  0.00316   +0.21464   +0.22315     +3.964778 
 689   82   96  4   0  0 0.020 01.0  0.00274   -0.15128   -0.15193     +0.429667 
 690   94   96  4   0  0 0.020 01.0  0.00195   +0.03247   +0.03095     -4.681244 
 691   80   97  4   0  0 0.020 01.0  0.00358   +0.27722   +0.27371     -1.266142 
 692   80   98  4   0  0 0.020 01.0  0.00210   +0.05495   +0.05480     -0.272975 
 693   80   99  4   0  0 0.020 01.0  0.00191   +0.02675   +0.03078    +15.065421 
 694   92  100  4   0  0 0.020 01.0  0.00281   -0.16135   -0.16862     +4.505733 
 695   94  100  4   0  0 0.020 01.0  0.00619   -0.66892   -0.66794     -0.146505 
 696   95   96  4   0  0 0.020 01.0  0.00264   -0.13607   -0.13878     +1.991622 
 697   96   97  4   0  0 0.020 01.0  0.00278   -0.15752   -0.16015     +1.669629 
 698   98  100  4   0  0 0.020 01.0  0.00220   -0.06973   -0.06668     -4.374014 
 699   99  100  4   0  0 0.020 01.0  0.00258   -0.12735   -0.12219     -4.051826 
 700  100  101  4   0  0 0.020 01.0  0.00337   +0.24515   +0.24935     +1.713237 
 701   92  102  4   0  0 0.020 01.0  0.00209   -0.05347   -0.05776     +8.023191 
 702  101  102  4   0  0 0.020 01.0  0.00225   +0.07755   +0.08399     +8.304320 
 703  100  103  4   0  0 0.020 01.0  0.00212   -0.05818   -0.05742     -1.306291 
 704  100  104  4   0  0 0.020 01.0  0.00235   +0.09184   +0.09145     -0.424652 
 705  103  104  4   0  0 0.020 01.0  0.00199   +0.03912   +0.03786     -3.220859 
 706  103  105  4   0  0 0.020 01.0  0.00191   +0.02572   +0.02097    -18.468118 
 707  100  106  4   0  0 0.020 01.0  0.00236   +0.09416   +0.09099     -3.366610 
 708  104  105  4   0  0 0.020 01.0  0.00174   -0.00135   -0.00274   +102.962963 
 709  105  106  4   0  0 0.020 01.0  0.00243   +0.10369   +0.10801     +4.166265 
 710  105  107  4   0  0 0.020 01.0  0.00195   -0.03314   -0.03886    +17.260109 
 711  105  108  4   0  0 0.020 01.0  0.00255   -0.12205   -0.12618     +3.383859 
 712  106  107  4   0  0 0.020 01.0  0.00217   -0.06536   -0.06292     -3.733170 
 713  108  109  4   0  0 0.020 01.0  0.00257   -0.12590   -0.13305     +5.679110 
 714  103  110  4   0  0 0.020 01.0  0.00174   -0.00106   +0.00193   -282.075472 
 715  109  110  4   0  0 0.020 01.0  0.00280   -0.15966   -0.15695     -1.697357 
 716  110  111  4   0  0 0.020 01.0  0.00180   +0.00956   +0.01231    +28.765690 
 717  110  112  4   0  0 0.020 01.0  0.00393   -0.32902   -0.32861     -0.124612 
 718   17  113  4   0  0 0.020 01.0  0.00194   +0.03167   +0.03739    +18.061257 
 719   32  113  4   0  0 0.020 01.0  0.00295   -0.18199   -0.18768     +3.126545 
 720   32  114  4   0  0 0.020 01.0  0.00192   +0.02720   +0.02647     -2.683824 
 721   27  115  4   0  0 0.020 01.0  0.00220   +0.07011   +0.07183     +2.453288 
 722  114  115  4   0  0 0.020 01.0  0.00175   +0.00236   +0.00419    +77.542373 
 723   68  116  4   0  0 0.020 01.0  0.00786   -0.91962   -0.89992     -2.142189 
 724   12  117  4   0  0 0.020 01.0  0.00226   +0.07844   +0.08396     +7.037226 
 725   75  118  4   0  0 0.020 01.0  0.00258   +0.12736   +0.12060     -5.307789 
 726   76  118  4   0  0 0.020 01.0  0.00227   +0.07988   +0.08175     +2.341012 
 727    2    1  1   0  0 0.020 01.0  0.00282   +0.16237   +0.16205     -0.197081 
 728    3    1  1   0  0 0.020 01.0  0.00500   +0.49022   +0.48384     -1.301456 
 729    5    4  1   0  0 0.020 01.0  0.00868   +1.04254   +1.05409     +1.107871 
 730    5    3  1   0  0 0.020 01.0  0.00756   +0.87436   +0.87458     +0.025161 
 731    6    5  1   0  0 0.020 01.0  0.00901   -1.09191   -1.08233     -0.877362 
 732    7    6  1   0  0 0.020 01.0  0.00461   -0.43103   -0.42267     -1.939540 
 733    9    8  1   0  0 0.020 01.0  0.03142   +4.45255   +4.48710     +0.775960 
 734    5    8  1   0  0 0.020 01.0  0.02813   -3.95994   -4.02485     +1.639166 
 735   10    9  1   0  0 0.020 01.0  0.03173   +4.50000   +4.58713     +1.936222 
 736   11    4  1   0  0 0.020 01.0  0.00700   -0.78996   -0.79687     +0.874728 
 737   11    5  1   0  0 0.020 01.0  0.00786   -0.91884   -0.92741     +0.932698 
 738   12   11  1   0  0 0.020 01.0  0.00485   -0.46789   -0.46299     -1.047255 
 739   12    2  1   0  0 0.020 01.0  0.00454   +0.42050   +0.41089     -2.285375 
 740   12    3  1   0  0 0.020 01.0  0.00261   +0.13138   +0.12790     -2.648805 
 741   12    7  1   0  0 0.020 01.0  0.00300   -0.18968   -0.18681     -1.513075 
 742   13   11  1   0  0 0.020 01.0  0.00404   -0.34554   -0.34451     -0.298084 
 743   14   12  1   0  0 0.020 01.0  0.00248   -0.11241   -0.11563     +2.864514 
 744   15   13  1   0  0 0.020 01.0  0.00231   +0.08707   +0.09368     +7.591593 
 745   15   14  1   0  0 0.020 01.0  0.00217   +0.06629   +0.06727     +1.478353 
 746   16   12  1   0  0 0.020 01.0  0.00181   +0.01089   +0.01335    +22.589532 
 747   17   15  1   0  0 0.020 01.0  0.00996   +1.23442   +1.25710     +1.837300 
 748   17   16  1   0  0 0.020 01.0  0.00396   +0.33401   +0.33786     +1.152660 
 749   18   17  1   0  0 0.020 01.0  0.00785   -0.91691   -0.91588     -0.112334 
 750   19   18  1   0  0 0.020 01.0  0.00276   -0.15423   -0.15829     +2.632432 
 751   20   19  1   0  0 0.020 01.0  0.00276   +0.15326   +0.15613     +1.872635 
 752   19   15  1   0  0 0.020 01.0  0.00190   -0.02466   -0.02057    -16.585564 
 753   21   20  1   0  0 0.020 01.0  0.00430   +0.38554   +0.38483     -0.184157 
 754   22   21  1   0  0 0.020 01.0  0.00554   +0.57098   +0.58469     +2.401135 
 755   23   22  1   0  0 0.020 01.0  0.00651   +0.71622   +0.69914     -2.384742 
 756   24   23  1   0  0 0.020 01.0  0.00754   +0.87060   +0.87004     -0.064323 
 757   25   23  1   0  0 0.020 01.0  0.01069   +1.34288   +1.36950     +1.982307 
 758   25   26  1   0  0 0.020 01.0  0.00703   -0.79516   -0.79559     +0.054077 
 759   27   25  1   0  0 0.020 01.0  0.01219   -1.56874   -1.56989     +0.073307 
 760   28   27  1   0  0 0.020 01.0  0.00438   -0.39656   -0.40249     +1.495360 
 761   29   28  1   0  0 0.020 01.0  0.00293   -0.17960   -0.18679     +4.003341 
 762   17   30  1   0  0 0.020 01.0  0.02067   -2.84089   -2.82031     -0.724421 
 763   30    8  1   0  0 0.020 01.0  0.00283   -0.16436   -0.17072     +3.869555 
 764   30   26  1   0  0 0.020 01.0  0.01707   -2.30083   -2.34090     +1.741545 
 765   31   17  1   0  0 0.020 01.0  0.00303   -0.19529   -0.19633     +0.532541 
 766   31   29  1   0  0 0.020 01.0  0.00257   +0.12572   +0.12654     +0.652243 
 767   32   23  1   0  0 0.020 01.0  0.01045   -1.30767   -1.27866     -2.218450 
 768   32   31  1   0  0 0.020 01.0  0.00448   +0.41265   +0.41457     +0.465285 
 769   32   27  1   0  0 0.020 01.0  0.00222   -0.07362   -0.07928     +7.688128 
 770   33   15  1   0  0 0.020 01.0  0.00246   +0.10861   +0.10658     -1.869073 
 771   34   19  1   0  0 0.020 01.0  0.00336   +0.24474   +0.23503     -3.967476 
 772   36   35  1   0  0 0.020 01.0  0.00187   -0.02040   -0.02080     +1.960784 
 773   37   35  1   0  0 0.020 01.0  0.00468   +0.44168   +0.45447     +2.895762 
 774   37   33  1   0  0 0.020 01.0  0.00445   +0.40777   +0.42053     +3.129215 
 775   36   34  1   0  0 0.020 01.0  0.00422   -0.37360   -0.38265     +2.422377 
 776   37   34  1   0  0 0.020 01.0  0.01016   +1.26461   +1.25075     -1.095990 
 777   37   38  1   0  0 0.020 01.0  0.02155   -2.97240   -2.91152     -2.048177 
 778   39   37  1   0  0 0.020 01.0  0.00498   -0.48769   -0.47956     -1.667043 
 779   40   37  1   0  0 0.020 01.0  0.00410   -0.35447   -0.35187     -0.733489 
 780   38   30  1   0  0 0.020 01.0  0.00426   +0.37821   +0.38695     +2.310885 
 781   40   39  1   0  0 0.020 01.0  0.00269   -0.14413   -0.14125     -1.998196 
 782   41   40  1   0  0 0.020 01.0  0.00217   -0.06624   -0.06071     -8.348430 
 783   42   40  1   0  0 0.020 01.0  0.00364   +0.28653   +0.29690     +3.619167 
 784   42   41  1   0  0 0.020 01.0  0.00447   +0.41096   +0.39910     -2.885926 
 785   44   43  1   0  0 0.020 01.0  0.00405   +0.34692   +0.33542     -3.314885 
 786   43   34  1   0  0 0.020 01.0  0.00247   +0.10970   +0.11281     +2.835005 
 787   45   44  1   0  0 0.020 01.0  0.00545   +0.55746   +0.56204     +0.821584 
 788   46   45  1   0  0 0.020 01.0  0.00555   +0.57220   +0.57114     -0.185250 
 789   47   46  1   0  0 0.020 01.0  0.00561   +0.58209   +0.58401     +0.329846 
 790   48   46  1   0  0 0.020 01.0  0.00288   +0.17164   +0.16464     -4.078303 
 791   49   47  1   0  0 0.020 01.0  0.00384   -0.31570   -0.30833     -2.334495 
 792   49   42  1   0  0 0.020 01.0  0.00800   +0.93935   +0.93334     -0.639804 
 793   49   42  1   0  0 0.020 01.0  0.00800   +0.93935   +0.95912     +2.104647 
 794   49   45  1   0  0 0.020 01.0  0.00643   +0.70481   +0.71791     +1.858657 
 795   49   48  1   0  0 0.020 01.0  0.00459   +0.42881   +0.43137     +0.597001 
 796   50   49  1   0  0 0.020 01.0  0.00644   -0.70573   -0.72134     +2.211894 
 797   51   49  1   0  0 0.020 01.0  0.00742   -0.85346   -0.86512     +1.366203 
 798   52   51  1   0  0 0.020 01.0  0.00423   -0.37471   -0.38681     +3.229164 
 799   53   52  1   0  0 0.020 01.0  0.00270   -0.14474   -0.15034     +3.869006 
 800   54   53  1   0  0 0.020 01.0  0.00272   +0.14822   +0.15443     +4.189718 
 801   54   49  1   0  0 0.020 01.0  0.00513   -0.50925   -0.52097     +2.301424 
 802   54   49  1   0  0 0.020 01.0  0.00508   -0.50169   -0.49072     -2.186609 
 803   55   54  1   0  0 0.020 01.0  0.00232   -0.08750   -0.08242     -5.805714 
 804   56   54  1   0  0 0.020 01.0  0.00309   -0.20368   -0.19634     -3.603692 
 805   56   55  1   0  0 0.020 01.0  0.00358   +0.27763   +0.26713     -3.782012 
 806   57   56  1   0  0 0.020 01.0  0.00391   +0.32609   +0.33303     +2.128247 
 807   57   50  1   0  0 0.020 01.0  0.00492   -0.47809   -0.48747     +1.961974 
 808   58   56  1   0  0 0.020 01.0  0.00244   +0.10562   +0.09878     -6.476046 
 809   58   51  1   0  0 0.020 01.0  0.00345   -0.25762   -0.26459     +2.705535 
 810   59   54  1   0  0 0.020 01.0  0.00435   +0.39191   +0.39317     +0.321502 
 811   59   56  1   0  0 0.020 01.0  0.00413   +0.35957   +0.36622     +1.849431 
 812   59   56  1   0  0 0.020 01.0  0.00425   +0.37694   +0.38407     +1.891548 
 813   59   55  1   0  0 0.020 01.0  0.00470   +0.44524   +0.44098     -0.956787 
 814   60   59  1   0  0 0.020 01.0  0.00574   +0.60107   +0.60824     +1.192873 
 815   61   59  1   0  0 0.020 01.0  0.00649   +0.71361   +0.70701     -0.924875 
 816   61   60  1   0  0 0.020 01.0  0.01144   +1.45559   +1.46355     +0.546857 
 817   62   60  1   0  0 0.020 01.0  0.00268   +0.14246   +0.14179     -0.470307 
 818   62   61  1   0  0 0.020 01.0  0.00379   -0.30780   -0.31418     +2.072775 
 819   59   63  1   0  0 0.020 01.0  0.01677   -2.25566   -2.26249     +0.302794 
 820   64   63  1   0  0 0.020 01.0  0.01684   +2.26555   +2.27963     +0.621483 
 821   61   64  1   0  0 0.020 01.0  0.00759   -0.87796   -0.86289     -1.716479 
 822   65   38  1   0  0 0.020 01.0  0.02483   +3.46441   +3.49550     +0.897411 
 823   65   64  1   0  0 0.020 01.0  0.02288   +3.17155   +3.12759     -1.386073 
 824   66   49  1   0  0 0.020 01.0  0.01276   +1.65392   +1.66004     +0.370030 
 825   66   49  1   0  0 0.020 01.0  0.01276   +1.65392   +1.67519     +1.286036 
 826   66   62  1   0  0 0.020 01.0  0.00507   +0.50055   +0.50843     +1.574268 
 827   67   62  1   0  0 0.020 01.0  0.00391   +0.32713   +0.32127     -1.791337 
 828   66   65  1   0  0 0.020 01.0  0.00891   -1.07716   -1.08552     +0.776115 
 829   67   66  1   0  0 0.020 01.0  0.00629   -0.68313   -0.67443     -1.273550 
 830   68   65  1   0  0 0.020 01.0  0.02722   +3.82340   +3.78866     -0.908615 
 831   69   47  1   0  0 0.020 01.0  0.01184   +1.51565   +1.51166     -0.263253 
 832   69   49  1   0  0 0.020 01.0  0.01100   +1.38946   +1.41189     +1.614296 
 833   69   68  1   0  0 0.020 01.0  0.04324   +6.22573   +6.35120     +2.015346 
 834   70   69  1   0  0 0.020 01.0  0.01597   -2.13597   -2.12499     -0.514052 
 835   70   24  1   0  0 0.020 01.0  0.00548   +0.56220   +0.55156     -1.892565 
 836   71   70  1   0  0 0.020 01.0  0.00606   -0.64835   -0.66419     +2.443125 
 837   72   24  1   0  0 0.020 01.0  0.00474   +0.45058   +0.45586     +1.171823 
 838   72   71  1   0  0 0.020 01.0  0.00554   -0.57058   -0.57955     +1.572085 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.05789     -3.516667 
 840   74   70  1   0  0 0.020 01.0  0.00273   -0.14936   -0.14372     -3.776111 
 841   75   70  1   0  0 0.020 01.0  0.00221   +0.07179   +0.07491     +4.346009 
 842   75   69  1   0  0 0.020 01.0  0.01517   -2.01591   -1.97954     -1.804148 
 843   75   74  1   0  0 0.020 01.0  0.00655   +0.72183   +0.71179     -1.390909 
 844   77   76  1   0  0 0.020 01.0  0.00549   +0.56342   +0.57605     +2.241667 
 845   77   69  1   0  0 0.020 01.0  0.01741   -2.35113   -2.39859     +2.018604 
 846   77   75  1   0  0 0.020 01.0  0.00260   +0.13020   +0.13009     -0.084485 
 847   78   77  1   0  0 0.020 01.0  0.00779   -0.90769   -0.90394     -0.413137 
 848   79   78  1   0  0 0.020 01.0  0.00177   -0.00540   -0.00063    -88.333333 
 849   80   77  1   0  0 0.020 01.0  0.00531   +0.53584   +0.54003     +0.781950 
 850   80   77  1   0  0 0.020 01.0  0.00328   +0.23238   +0.23184     -0.232378 
 851   80   79  1   0  0 0.020 01.0  0.00504   +0.49615   +0.48470     -2.307770 
 852   81   68  1   0  0 0.020 01.0  0.00547   -0.56022   -0.56745     +1.290564 
 853   80   81  1   0  0 0.020 01.0  0.00547   -0.56022   -0.55139     -1.576167 
 854   82   77  1   0  0 0.020 01.0  0.00646   -0.70877   -0.69906     -1.369979 
 855   83   82  1   0  0 0.020 01.0  0.00211   +0.05652   +0.05042    -10.792640 
 856   84   83  1   0  0 0.020 01.0  0.00241   +0.10100   +0.10603     +4.980198 
 857   85   83  1   0  0 0.020 01.0  0.00315   +0.21237   +0.21997     +3.578660 
 858   85   84  1   0  0 0.020 01.0  0.00335   +0.24285   +0.24639     +1.457690 
 859   86   85  1   0  0 0.020 01.0  0.00325   -0.22767   -0.23663     +3.935521 
 860   87   86  1   0  0 0.020 01.0  0.00200   +0.04000   +0.03995     -0.125000 
 861   88   85  1   0  0 0.020 01.0  0.00419   +0.36779   +0.37248     +1.275184 
 862   89   85  1   0  0 0.020 01.0  0.00596   +0.63456   +0.61798     -2.612834 
 863   89   88  1   0  0 0.020 01.0  0.00834   +0.99150   +0.97902     -1.258699 
 864   90   89  1   0  0 0.020 01.0  0.00585   -0.61738   -0.62382     +1.043118 
 865   90   89  1   0  0 0.020 01.0  0.00961   -1.18075   -1.19995     +1.626085 
 866   91   90  1   0  0 0.020 01.0  0.00202   +0.04306   +0.04257     -1.137947 
 867   92   89  1   0  0 0.020 01.0  0.01460   -1.93076   -1.89415     -1.896145 
 868   92   89  1   0  0 0.020 01.0  0.00577   -0.60625   -0.62187     +2.576495 
 869   92   91  1   0  0 0.020 01.0  0.00269   +0.14392   +0.14040     -2.445803 
 870   93   92  1   0  0 0.020 01.0  0.00472   -0.44835   -0.43942     -1.991748 
 871   94   92  1   0  0 0.020 01.0  0.00424   -0.37668   -0.36667     -2.657428 
 872   94   93  1   0  0 0.020 01.0  0.00369   -0.29401   -0.28757     -2.190402 
 873   95   94  1   0  0 0.020 01.0  0.00290   -0.17448   -0.18278     +4.756992 
 874   96   80  1   0  0 0.020 01.0  0.00508   -0.50163   -0.51445     +2.555669 
 875   96   82  1   0  0 0.020 01.0  0.00226   -0.07886   -0.07316     -7.227999 
 876   96   94  1   0  0 0.020 01.0  0.00267   +0.14075   +0.14098     +0.163410 
 877   97   80  1   0  0 0.020 01.0  0.00573   -0.59873   -0.61444     +2.623887 
 878   98   80  1   0  0 0.020 01.0  0.00649   -0.71335   -0.70204     -1.585477 
 879   99   80  1   0  0 0.020 01.0  0.00545   -0.55744   -0.54998     -1.338261 
 880  100   92  1   0  0 0.020 01.0  0.00357   -0.27537   -0.28403     +3.144860 
 881  100   94  1   0  0 0.020 01.0  0.00337   -0.24532   -0.23947     -2.384640 
 882   96   95  1   0  0 0.020 01.0  0.00414   +0.36116   +0.36630     +1.423192 
 883   97   96  1   0  0 0.020 01.0  0.00445   +0.40773   +0.40479     -0.721065 
 884  100   98  1   0  0 0.020 01.0  0.00359   -0.27825   -0.26950     -3.144654 
 885  100   99  1   0  0 0.020 01.0  0.00265   -0.13687   -0.14278     +4.317966 
 886  101  100  1   0  0 0.020 01.0  0.00240   +0.09991   +0.09934     -0.570513 
 887  102   92  1   0  0 0.020 01.0  0.00470   -0.44575   -0.44498     -0.172743 
 888  102  101  1   0  0 0.020 01.0  0.00428   +0.38275   +0.38568     +0.765513 
 889  103  100  1   0  0 0.020 01.0  0.01211   -1.55689   -1.58946     +2.091991 
 890  104  100  1   0  0 0.020 01.0  0.00640   -0.70005   -0.71842     +2.624098 
 891  104  103  1   0  0 0.020 01.0  0.00430   -0.38419   -0.39420     +2.605482 
 892  105  103  1   0  0 0.020 01.0  0.00511   -0.50584   -0.50415     -0.334098 
 893  106  100  1   0  0 0.020 01.0  0.00659   -0.72873   -0.72458     -0.569484 
 894  105  104  1   0  0 0.020 01.0  0.00572   -0.59742   -0.58768     -1.630344 
 895  106  105  1   0  0 0.020 01.0  0.00236   -0.09451   -0.08806     -6.824675 
 896  107  105  1   0  0 0.020 01.0  0.00376   -0.30331   -0.31020     +2.271603 
 897  108  105  1   0  0 0.020 01.0  0.00375   -0.30271   -0.30346     +0.247762 
 898  107  106  1   0  0 0.020 01.0  0.00355   -0.27269   -0.26393     -3.212439 
 899  109  108  1   0  0 0.020 01.0  0.00358   -0.27668   -0.27848     +0.650571 
 900  110  103  1   0  0 0.020 01.0  0.00660   -0.73051   -0.73852     +1.096494 
 901  110  109  1   0  0 0.020 01.0  0.00289   -0.17309   -0.17730     +2.432261 
 902  111  110  1   0  0 0.020 01.0  0.00413   +0.36000   +0.36823     +2.286111 
 903  112  110  1   0  0 0.020 01.0  0.00672   -0.74800   -0.74016     -1.048128 
 904  113   17  1   0  0 0.020 01.0  0.00178   -0.00646   -0.01172    +81.424149 
 905  113   32  1   0  0 0.020 01.0  0.00209   -0.05354   -0.05182     -3.212551 
 906  114   32  1   0  0 0.020 01.0  0.00283   -0.16383   -0.15849     -3.259476 
 907  115   27  1   0  0 0.020 01.0  0.00318   -0.21718   -0.21410     -1.418178 
 908  115  114  1   0  0 0.020 01.0  0.00215   -0.06182   -0.06395     +3.445487 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.80143     -2.096196 
 910  117   12  1   0  0 0.020 01.0  0.00343   -0.25400   -0.25327     -0.287402 
 911  118   75  1   0  0 0.020 01.0  0.00668   -0.74140   -0.73873     -0.360129 
 912  118   76  1   0  0 0.020 01.0  0.00388   +0.32240   +0.31345     -2.776055 
 913    2    1  4   0  0 0.020 01.0  0.00226   +0.07828   +0.07840     +0.153296 
 914    3    1  4   0  0 0.020 01.0  0.00239   +0.09891   +0.10343     +4.569811 
 915    5    4  4   0  0 0.020 01.0  0.00351   +0.26658   +0.26937     +1.046590 
 916    5    3  4   0  0 0.020 01.0  0.00283   +0.16388   +0.15761     -3.825970 
 917    6    5  4   0  0 0.020 01.0  0.00205   +0.04809   +0.04850     +0.852568 
 918    7    6  4   0  0 0.020 01.0  0.00200   +0.04019   +0.04560    +13.461060 
 919    9    8  4   0  0 0.020 01.0  0.00336   +0.24429   +0.23578     -3.483565 
 920    5    8  4   0  0 0.020 01.0  0.00751   -0.86710   -0.86996     +0.329835 
 921   10    9  4   0  0 0.020 01.0  0.00514   -0.51042   -0.50174     -1.700560 
 922   11    4  4   0  0 0.020 01.0  0.00193   +0.02906   +0.02517    -13.386098 
 923   11    5  4   0  0 0.020 01.0  0.00181   +0.01112   +0.01322    +18.884892 
 924   12   11  4   0  0 0.020 01.0  0.00507   +0.50098   +0.49899     -0.397221 
 925   12    2  4   0  0 0.020 01.0  0.00300   +0.19081   +0.19658     +3.023951 
 926   12    3  4   0  0 0.020 01.0  0.00231   +0.08604   +0.08680     +0.883310 
 927   12    7  4   0  0 0.020 01.0  0.00212   +0.05802   +0.06169     +6.325405 
 928   13   11  4   0  0 0.020 01.0  0.00287   -0.17043   -0.17443     +2.347005 
 929   14   12  4   0  0 0.020 01.0  0.00222   -0.07339   -0.07300     -0.531408 
 930   15   13  4   0  0 0.020 01.0  0.00189   -0.02390   -0.02220     -7.112971 
 931   15   14  4   0  0 0.020 01.0  0.00244   -0.10588   -0.11055     +4.410654 
 932   16   12  4   0  0 0.020 01.0  0.00254   -0.12140   -0.12600     +3.789127 
 933   17   15  4   0  0 0.020 01.0  0.00304   +0.19582   +0.18954     -3.207027 
 934   17   16  4   0  0 0.020 01.0  0.00186   -0.01947   -0.01404    -27.889060 
 935   18   17  4   0  0 0.020 01.0  0.00287   -0.16991   -0.17420     +2.524866 
 936   19   18  4   0  0 0.020 01.0  0.00296   -0.18458   -0.18685     +1.229819 
 937   20   19  4   0  0 0.020 01.0  0.00275   -0.15198   -0.15232     +0.223714 
 938   19   15  4   0  0 0.020 01.0  0.00294   -0.18106   -0.18451     +1.905446 
 939   21   20  4   0  0 0.020 01.0  0.00252   -0.11813   -0.11494     -2.700415 
 940   22   21  4   0  0 0.020 01.0  0.00176   -0.00388   -0.00419     +7.989691 
 941   23   22  4   0  0 0.020 01.0  0.00244   +0.10542   +0.10728     +1.764371 
 942   24   23  4   0  0 0.020 01.0  0.00381   -0.31094   -0.31761     +2.145108 
 943   25   23  4   0  0 0.020 01.0  0.00484   +0.46543   +0.46228     -0.676794 
 944   25   26  4   0  0 0.020 01.0  0.00300   -0.18955   -0.19546     +3.117911 
 945   27   25  4   0  0 0.020 01.0  0.00215   -0.06196   -0.06092     -1.678502 
 946   28   27  4   0  0 0.020 01.0  0.00180   -0.00998   -0.01240    +24.248497 
 947   29   28  4   0  0 0.020 01.0  0.00214   +0.06087   +0.05563     -8.608510 
 948   17   30  4   0  0 0.020 01.0  0.00536   -0.54468   -0.55239     +1.415510 
 949   30    8  4   0  0 0.020 01.0  0.00775   -0.90261   -0.88693     -1.737184 
 950   30   26  4   0  0 0.020 01.0  0.00429   -0.38331   -0.37680     -1.698364 
 951   31   17  4   0  0 0.020 01.0  0.00257   -0.12514   -0.12722     +1.662138 
 952   31   29  4   0  0 0.020 01.0  0.00243   +0.10513   +0.10658     +1.379245 
 953   32   23  4   0  0 0.020 01.0  0.00271   +0.14638   +0.14382     -1.748873 
 954   32   31  4   0  0 0.020 01.0  0.00283   -0.16444   -0.16552     +0.656775 
 955   32   27  4   0  0 0.020 01.0  0.00207   -0.05022   -0.05322     +5.973716 
 956   33   15  4   0  0 0.020 01.0  0.00222   -0.07284   -0.07375     +1.249314 
 957   34   19  4   0  0 0.020 01.0  0.00180   -0.01004   -0.01505    +49.900398 
 958   36   35  4   0  0 0.020 01.0  0.00194   +0.03083   +0.02593    -15.893610 
 959   37   35  4   0  0 0.020 01.0  0.00225   +0.07813   +0.07596     -2.777422 
 960   37   33  4   0  0 0.020 01.0  0.00194   +0.03069   +0.02730    -11.045943 
 961   36   34  4   0  0 0.020 01.0  0.00191   -0.02571   -0.02293    -10.812913 
 962   37   34  4   0  0 0.020 01.0  0.00271   +0.14680   +0.14677     -0.020436 
 963   37   38  4   0  0 0.020 01.0  0.00521   -0.52106   -0.53454     +2.587034 
 964   39   37  4   0  0 0.020 01.0  0.00205   -0.04690   -0.04824     +2.857143 
 965   40   37  4   0  0 0.020 01.0  0.00180   +0.00936   +0.00676    -27.777778 
 966   38   30  4   0  0 0.020 01.0  0.00691   -0.77633   -0.76576     -1.361534 
 967   40   39  4   0  0 0.020 01.0  0.00227   +0.08037   +0.08553     +6.420306 
 968   41   40  4   0  0 0.020 01.0  0.00238   -0.09756   -0.09229     -5.401804 
 969   42   40  4   0  0 0.020 01.0  0.00187   -0.02093   -0.02416    +15.432394 
 970   42   41  4   0  0 0.020 01.0  0.00187   +0.02044   +0.01983     -2.984344 
 971   44   43  4   0  0 0.020 01.0  0.00239   -0.09786   -0.10469     +6.979358 
 972   43   34  4   0  0 0.020 01.0  0.00282   -0.16372   -0.15903     -2.864647 
 973   45   44  4   0  0 0.020 01.0  0.00226   -0.07911   -0.08046     +1.706485 
 974   46   45  4   0  0 0.020 01.0  0.00246   +0.10934   +0.11116     +1.664533 
 975   47   46  4   0  0 0.020 01.0  0.00293   -0.17976   -0.17143     -4.633956 
 976   48   46  4   0  0 0.020 01.0  0.00185   -0.01760   -0.01895     +7.670455 
 977   49   47  4   0  0 0.020 01.0  0.00439   +0.39792   +0.40310     +1.301769 
 978   49   42  4   0  0 0.020 01.0  0.00177   +0.00483   +0.00432    -10.559006 
 979   49   42  4   0  0 0.020 01.0  0.00177   +0.00483   +0.00423    -12.422360 
 980   49   45  4   0  0 0.020 01.0  0.00211   +0.05631   +0.05306     -5.771621 
 981   49   48  4   0  0 0.020 01.0  0.00198   -0.03654   -0.04048    +10.782704 
 982   50   49  4   0  0 0.020 01.0  0.00235   -0.09310   -0.09106     -2.191192 
 983   51   49  4   0  0 0.020 01.0  0.00253   -0.11963   -0.12703     +6.185739 
 984   52   51  4   0  0 0.020 01.0  0.00211   -0.05593   -0.06211    +11.049526 
 985   53   52  4   0  0 0.020 01.0  0.00190   -0.02499   -0.02598     +3.961585 
 986   54   53  4   0  0 0.020 01.0  0.00234   +0.09169   +0.08920     -2.715672 
 987   54   49  4   0  0 0.020 01.0  0.00233   -0.08895   -0.09112     +2.439573 
 988   54   49  4   0  0 0.020 01.0  0.00217   -0.06614   -0.06948     +5.049894 
 989   55   54  4   0  0 0.020 01.0  0.00192   -0.02837   -0.02941     +3.665844 
 990   56   54  4   0  0 0.020 01.0  0.00233   -0.08940   -0.09572     +7.069351 
 991   56   55  4   0  0 0.020 01.0  0.00178   +0.00702   +0.01180    +68.091168 
 992   57   56  4   0  0 0.020 01.0  0.00175   +0.00312   -0.00176   -156.410256 
 993   57   50  4   0  0 0.020 01.0  0.00201   -0.04112   -0.04071     -0.997082 
 994   58   56  4   0  0 0.020 01.0  0.00215   -0.06213   -0.06183     -0.482859 
 995   58   51  4   0  0 0.020 01.0  0.00189   +0.02413   +0.01944    -19.436386 
 996   59   54  4   0  0 0.020 01.0  0.00194   +0.03140   +0.02828     -9.936306 
 997   59   56  4   0  0 0.020 01.0  0.00177   -0.00574   -0.00697    +21.428571 
 998   59   56  4   0  0 0.020 01.0  0.00177   -0.00556   -0.00636    +14.388489 
 999   59   55  4   0  0 0.020 01.0  0.00204   +0.04669   +0.05004     +7.174984 
1000   60   59  4   0  0 0.020 01.0  0.00221   -0.07083   -0.06616     -6.593251 
1001   61   59  4   0  0 0.020 01.0  0.00219   -0.06863   -0.06277     -8.538540 
1002   61   60  4   0  0 0.020 01.0  0.00234   -0.09145   -0.09681     +5.861126 
1003   62   60  4   0  0 0.020 01.0  0.00213   +0.06008   +0.05608     -6.657790 
1004   62   61  4   0  0 0.020 01.0  0.00270   +0.14440   +0.13807     -4.383657 
1005   59   63  4   0  0 0.020 01.0  0.00445   -0.40717   -0.40838     +0.297173 
1006   64   63  4   0  0 0.020 01.0  0.00525   +0.52693   +0.51756     -1.778225 
1007   61   64  4   0  0 0.020 01.0  0.00176   -0.00345   -0.00573    +66.086957 
1008   65   38  4   0  0 0.020 01.0  0.00400   +0.34044   +0.33660     -1.127952 
1009   65   64  4   0  0 0.020 01.0  0.00501   +0.49142   +0.49474     +0.675593 
1010   66   49  4   0  0 0.020 01.0  0.00240   +0.10015   +0.10240     +2.246630 
1011   66   49  4   0  0 0.020 01.0  0.00240   +0.10015   +0.10706     +6.899651 
1012   66   62  4   0  0 0.020 01.0  0.00260   +0.13044   +0.12924     -0.919963 
1013   67   62  4   0  0 0.020 01.0  0.00229   +0.08351   +0.08812     +5.520297 
1014   66   65  4   0  0 0.020 01.0  0.00631   -0.68664   -0.69840     +1.712688 
1015   67   66  4   0  0 0.020 01.0  0.00288   -0.17251   -0.17439     +1.089792 
1016   68   65  4   0  0 0.020 01.0  0.00644   -0.70659   -0.70419     -0.339659 
1017   69   47  4   0  0 0.020 01.0  0.00211   -0.05613   -0.05035    -10.297524 
1018   69   49  4   0  0 0.020 01.0  0.00243   -0.10504   -0.11169     +6.330922 
1019   69   68  4   0  0 0.020 01.0  0.00426   -0.37829   -0.38941     +2.939544 
1020   70   69  4   0  0 0.020 01.0  0.00333   +0.23988   +0.24804     +3.401701 
1021   70   24  4   0  0 0.020 01.0  0.00201   -0.04223   -0.03989     -5.541085 
1022   71   70  4   0  0 0.020 01.0  0.00483   +0.46446   +0.47473     +2.211170 
1023   72   24  4   0  0 0.020 01.0  0.00288   -0.17161   -0.16690     -2.744595 
1024   72   71  4   0  0 0.020 01.0  0.00288   +0.17232   +0.18024     +4.596100 
1025   73   71  4   0  0 0.020 01.0  0.00381   +0.31104   +0.30836     -0.861626 
1026   74   70  4   0  0 0.020 01.0  0.00295   -0.18306   -0.18446     +0.764777 
1027   75   70  4   0  0 0.020 01.0  0.00296   -0.18462   -0.18887     +2.302026 
1028   75   69  4   0  0 0.020 01.0  0.00300   +0.19040   +0.19035     -0.026261 
1029   75   74  4   0  0 0.020 01.0  0.00187   -0.02058   -0.02608    +26.724976 
1030   77   76  4   0  0 0.020 01.0  0.00399   +0.33837   +0.34743     +2.677542 
1031   77   69  4   0  0 0.020 01.0  0.00611   +0.65691   +0.65068     -0.948380 
1032   77   75  4   0  0 0.020 01.0  0.00321   +0.22086   +0.21498     -2.662320 
1033   78   77  4   0  0 0.020 01.0  0.00236   -0.09448   -0.09757     +3.270533 
1034   79   78  4   0  0 0.020 01.0  0.00327   +0.23037   +0.23920     +3.832964 
1035   80   77  4   0  0 0.020 01.0  0.00590   +0.62531   +0.63032     +0.801203 
1036   80   77  4   0  0 0.020 01.0  0.00380   +0.30998   +0.30494     -1.625911 
1037   80   79  4   0  0 0.020 01.0  0.00470   +0.44558   +0.44014     -1.220881 
1038   81   68  4   0  0 0.020 01.0  0.00641   -0.70176   -0.70396     +0.313497 
1039   80   81  4   0  0 0.020 01.0  0.00624   -0.67542   -0.66076     -2.170501 
1040   82   77  4   0  0 0.020 01.0  0.00195   -0.03186   -0.03390     +6.403013 
1041   83   82  4   0  0 0.020 01.0  0.00218   -0.06754   -0.06918     +2.428191 
1042   84   83  4   0  0 0.020 01.0  0.00216   -0.06426   -0.06068     -5.571117 
1043   85   83  4   0  0 0.020 01.0  0.00187   -0.02114   -0.01937     -8.372753 
1044   85   84  4   0  0 0.020 01.0  0.00185   +0.01681   +0.01134    -32.540155 
1045   86   85  4   0  0 0.020 01.0  0.00200   +0.04020   +0.03525    -12.313433 
1046   87   86  4   0  0 0.020 01.0  0.00258   +0.12766   +0.12378     -3.039323 
1047   88   85  4   0  0 0.020 01.0  0.00222   -0.07282   -0.07599     +4.353200 
1048   89   85  4   0  0 0.020 01.0  0.00199   +0.03912   +0.03448    -11.860941 
1049   89   88  4   0  0 0.020 01.0  0.00244   +0.10526   +0.10518     -0.076002 
1050   90   89  4   0  0 0.020 01.0  0.00226   +0.07953   +0.07914     -0.490381 
1051   90   89  4   0  0 0.020 01.0  0.00245   +0.10794   +0.10847     +0.491014 
1052   91   90  4   0  0 0.020 01.0  0.00228   -0.08179   -0.07585     -7.262502 
1053   92   89  4   0  0 0.020 01.0  0.00277   +0.15599   +0.14870     -4.673376 
1054   92   89  4   0  0 0.020 01.0  0.00219   +0.06791   +0.06246     -8.025328 
1055   92   91  4   0  0 0.020 01.0  0.00186   +0.01919   +0.02256    +17.561230 
1056   93   92  4   0  0 0.020 01.0  0.00197   +0.03522   +0.03533     +0.312323 
1057   94   92  4   0  0 0.020 01.0  0.00219   +0.06795   +0.06651     -2.119205 
1058   94   93  4   0  0 0.020 01.0  0.00249   +0.11380   +0.10810     -5.008787 
1059   95   94  4   0  0 0.020 01.0  0.00345   -0.25793   -0.25472     -1.244524 
1060   96   80  4   0  0 0.020 01.0  0.00314   -0.21131   -0.21582     +2.134305 
1061   96   82  4   0  0 0.020 01.0  0.00240   +0.10016   +0.10046     +0.299521 
1062   96   94  4   0  0 0.020 01.0  0.00209   -0.05279   -0.05862    +11.043758 
1063   97   80  4   0  0 0.020 01.0  0.00350   -0.26471   -0.25500     -3.668165 
1064   98   80  4   0  0 0.020 01.0  0.00195   -0.03227   -0.02722    -15.649210 
1065   99   80  4   0  0 0.020 01.0  0.00188   -0.02136   -0.02111     -1.170412 
1066  100   92  4   0  0 0.020 01.0  0.00269   +0.14347   +0.14553     +1.435840 
1067  100   94  4   0  0 0.020 01.0  0.00598   +0.63688   +0.64927     +1.945421 
1068   96   95  4   0  0 0.020 01.0  0.00260   +0.13045   +0.13631     +4.492143 
1069   97   96  4   0  0 0.020 01.0  0.00274   +0.15071   +0.14338     -4.863645 
1070  100   98  4   0  0 0.020 01.0  0.00196   +0.03441   +0.02936    -14.675966 
1071  100   99  4   0  0 0.020 01.0  0.00245   +0.10775   +0.10327     -4.157773 
1072  101  100  4   0  0 0.020 01.0  0.00352   -0.26855   -0.26767     -0.327686 
1073  102   92  4   0  0 0.020 01.0  0.00207   +0.05074   +0.05132     +1.143082 
1074  102  101  4   0  0 0.020 01.0  0.00232   -0.08874   -0.09207     +3.752535 
1075  103  100  4   0  0 0.020 01.0  0.00262   +0.13323   +0.12865     -3.437664 
1076  104  100  4   0  0 0.020 01.0  0.00199   -0.03925   -0.03642     -7.210191 
1077  104  103  4   0  0 0.020 01.0  0.00209   -0.05353   -0.05471     +2.204371 
1078  105  103  4   0  0 0.020 01.0  0.00187   -0.02034   -0.02017     -0.835792 
1079  106  100  4   0  0 0.020 01.0  0.00188   -0.02194   -0.01957    -10.802188 
1080  105  104  4   0  0 0.020 01.0  0.00178   +0.00661   +0.01185    +79.273828 
1081  106  105  4   0  0 0.020 01.0  0.00250   -0.11570   -0.12087     +4.468453 
1082  107  105  4   0  0 0.020 01.0  0.00179   +0.00853   +0.00825     -3.282532 
1083  108  105  4   0  0 0.020 01.0  0.00249   +0.11290   +0.11259     -0.274579 
1084  107  106  4   0  0 0.020 01.0  0.00199   +0.03807   +0.03716     -2.390334 
1085  109  108  4   0  0 0.020 01.0  0.00254   +0.12166   +0.12146     -0.164393 
1086  110  103  4   0  0 0.020 01.0  0.00213   +0.05980   +0.06613    +10.585284 
1087  110  109  4   0  0 0.020 01.0  0.00270   +0.14500   +0.13822     -4.675862 
1088  111  110  4   0  0 0.020 01.0  0.00186   -0.01844   -0.02385    +29.338395 
1089  112  110  4   0  0 0.020 01.0  0.00384   +0.31590   +0.32711     +3.548591 
1090  113   17  4   0  0 0.020 01.0  0.00199   -0.03921   -0.03382    -13.746493 
1091  113   32  4   0  0 0.020 01.0  0.00266   +0.13856   +0.14309     +3.269342 
1092  114   32  4   0  0 0.020 01.0  0.00200   -0.04036   -0.04548    +12.685828 
1093  115   27  4   0  0 0.020 01.0  0.00229   -0.08414   -0.08528     +1.354885 
1094  115  114  4   0  0 0.020 01.0  0.00177   -0.00486   -0.00635    +30.658436 
1095  116   68  4   0  0 0.020 01.0  0.00687   +0.77094   +0.79101     +2.603315 
1096  117   12  4   0  0 0.020 01.0  0.00241   -0.10200   -0.09564     -6.235294 
1097  118   75  4   0  0 0.020 01.0  0.00244   -0.10647   -0.11357     +6.668545 
1098  118   76  4   0  0 0.020 01.0  0.00230   -0.08453   -0.08490     +0.437714 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9547            -49.52        
                    2            0.9688            -48.70        
                    3            0.9656            -48.31        
                    4            0.9977            -43.43        
                    5            1.0017            -42.98        
                    6            0.9895            -46.43        
                    7            0.9884            -46.97        
                    8            1.0149            -37.08        
                    9            1.0428            -29.80        
                   10            1.0500            -22.19        
                   11            0.9819            -46.67        
                   12            0.9889            -47.38        
                   13            0.9611            -47.99        
                   14            0.9817            -47.78        
                   15            0.9692            -46.69        
                   16            0.9797            -47.20        
                   17            0.9938            -43.64        
                   18            0.9727            -46.27        
                   19            0.9618            -46.61        
                   20            0.9486            -45.27        
                   21            0.9456            -43.04        
                   22            0.9570            -39.52        
                   23            0.9946            -32.95        
                   24            0.9907            -30.28        
                   25            1.0494            -27.48        
                   26            1.0145            -25.90        
                   27            0.9674            -42.07        
                   28            0.9587            -44.21        
                   29            0.9611            -45.37        
                   30            0.9803            -37.40        
                   31            0.9661            -45.19        
                   32            0.9622            -42.37        
                   33            0.9661            -45.75        
                   34            0.9838            -43.02        
                   35            0.9794            -43.60        
                   36            0.9797            -43.61        
                   37            0.9884            -42.34        
                   38            0.9485            -35.96        
                   39            0.9671            -45.34        
                   40            0.9699            -45.96        
                   41            0.9645            -46.06        
                   42            0.9848            -42.83        
                   43            0.9634            -41.56        
                   44            0.9624            -36.03        
                   45            0.9675            -32.81        
                   46            1.0043            -28.56        
                   47            1.0025            -24.00        
                   48            1.0154            -26.75        
                   49            1.0211            -25.52        
                   50            0.9945            -28.37        
                   51            0.9551            -32.14        
                   52            0.9435            -33.49        
                   53            0.9362            -34.97        
                   54            0.9538            -33.98        
                   55            0.9507            -34.34        
                   56            0.9523            -34.08        
                   57            0.9652            -32.13        
                   58            0.9505            -33.34        
                   59            0.9843            -28.66        
                   60            0.9920            -23.43        
                   61            0.9945            -22.27        
                   62            0.9975            -23.02        
                   63            0.9641            -23.60        
                   64            0.9800            -20.92        
                   65            1.0046            -15.46        
                   66            1.0495            -17.48        
                   67            1.0168            -21.01        
                   68            1.0017            -11.96        
                   69            1.0339              0.00        
                   70            0.9643            -16.38        
                   71            0.9753            -18.05        
                   72            0.9786            -24.70        
                   73            0.9894            -18.37        
                   74            0.9336            -17.19        
                   75            0.9417            -15.28        
                   76            0.9228            -18.81        
                   77            0.9990            -14.57        
                   78            0.9943            -15.21        
                   79            1.0003            -15.28        
                   80            1.0399            -13.65        
                   81            0.9947            -12.58        
                   82            0.9764            -18.08        
                   83            0.9751            -17.90        
                   84            0.9748            -16.82        
                   85            0.9838            -15.90        
                   86            0.9811            -17.73        
                   87            1.0129            -17.48        
                   88            0.9848            -13.52        
                   89            1.0046             -9.49        
                   90            0.9878            -15.68        
                   91            0.9817            -15.66        
                   92            0.9892            -15.38        
                   93            0.9803            -17.79        
                   94            0.9824            -19.23        
                   95            0.9684            -19.50        
                   96            0.9825            -18.44        
                   97            1.0040            -16.49        
                   98            1.0190            -17.79        
                   99            1.0098            -19.98        
                  100            1.0163            -20.74        
                  101            0.9869            -19.61        
                  102            0.9866            -16.94        
                  103            0.9961            -25.55        
                  104            0.9704            -29.08        
                  105            0.9645            -30.48        
                  106            0.9566            -30.71        
                  107            0.9515            -34.05        
                  108            0.9649            -31.99        
                  109            0.9657            -32.56        
                  110            0.9725            -33.65        
                  111            0.9794            -31.99        
                  112            0.9746            -37.10        
                  113            0.9927            -43.64        
                  114            0.9578            -42.94        
                  115            0.9576            -42.98        
                  116            1.0045            -12.40        
                  117            0.9672            -49.36        
                  118            0.9238            -17.54        
----------------------------------------------------------------------------------
Convergiu em:    4 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 495   89   92  1    +1.9688    +1.9572    +0.6376  +1.3196e+00     10.906 
 867   92   89  1    -1.9308    -1.8942    -0.6218  -1.2724e+00     10.600 
 492   89   90  1    +0.6383    +0.6224    +1.0657  -4.4337e-01      6.219 
 864   90   89  1    -0.6174    -0.6238    -1.0389  +4.1511e-01      5.853 
 663   77   80  4    -0.6426    -0.6522    -0.3298  -3.2245e-01      4.192 
1035   80   77  4    +0.6253    +0.6303    +0.3233  +3.0707e-01      4.037 
 849   80   77  1    +0.5358    +0.5400    +0.2535  +2.8653e-01      3.998 
 477   77   80  1    -0.5247    -0.5298    -0.2487  -2.8115e-01      3.950 
 208    0   90  2    -1.8410    -1.8773    -1.5648  -3.1249e-01      2.984 
 497   91   92  1    -0.1431    -0.1430    -0.0507  -9.2251e-02      1.956 
 869   92   91  1    +0.1439    +0.1404    +0.0509  +8.9476e-02      1.896 
 210    0   92  2    -0.8250    -0.8464    -0.9315  +8.5120e-02      1.864 
 865   90   89  1    -1.1807    -1.2000    -1.0389  -1.6102e-01      1.718 
 866   91   90  1    +0.0431    +0.0426    -0.0172  +5.9805e-02      1.551 
1053   92   89  4    +0.1560    +0.1487    +0.0709  +7.7755e-02      1.494 
 494   90   91  1    -0.0429    -0.0377    +0.0174  -5.5061e-02      1.429 
 493   89   90  1    +1.2156    +1.1877    +1.0657  +1.2201e-01      1.291 
 195    0   77  2    -0.7750    -0.7937    -0.8474  +5.3719e-02      1.172 
 209    0   91  2    -0.1000    -0.1070    -0.0680  -3.9046e-02      1.088 
 198    0   80  2    +3.1190    +3.1152    +3.2283  -1.1310e-01      0.981 
 316    0   80  5    +1.2790    +1.2864    +1.3483  -6.1857e-02      0.886 
 326    0   90  5    +0.2492    +0.2474    +0.2120  +3.5418e-02      0.762 
 833   69   68  1    +6.2257    +6.3512    +6.2025  +1.4866e-01      0.757 
 681   89   92  4    -0.0167    -0.0177    -0.0483  +3.0531e-02      0.722 
 187    0   69  2   +16.1566   +15.9378   +16.1511  -2.1332e-01      0.707 
 313    0   77  5    +0.3440    +0.3375    +0.3130  +2.4519e-02      0.704 
 615   49   54  4    +0.0999    +0.1069    +0.0773  +2.9657e-02      0.614 
 851   80   79  1    +0.4961    +0.4847    +0.5243  -3.9637e-02      0.590 
 207    0   89  2    +6.0700    +6.0310    +5.9304  +1.0057e-01      0.576 
 183    0   65  2    +3.9100    +3.8330    +3.9064  -7.3404e-02      0.570 
 184    0   66  2    +3.4250    +3.3611    +3.4258  -6.4614e-02      0.515 
 144    0   26  2    +3.1400    +3.0749    +3.1420  -6.7092e-02      0.503 
 678   89   90  4    -0.0558    -0.0597    -0.0811  +2.1397e-02      0.499 
 987   54   49  4    -0.0890    -0.0911    -0.0675  -2.3633e-02      0.496 
 647   68   69  4    +1.7220    +1.6828    +1.7350  -5.2240e-02      0.483 
 496   89   92  1    +0.6213    +0.6042    +0.6376  -3.3391e-02      0.444 
1051   90   89  4    +0.1079    +0.1085    +0.0882  +2.0259e-02      0.433 
 362    8    5  1    +3.9599    +3.9031    +3.9718  -6.8629e-02      0.432 
 735   10    9  1    +4.5000    +4.5871    +4.5171  +7.0021e-02      0.422 
 777   37   38  1    -2.9724    -2.9115    -2.9701  +5.8541e-02      0.415 
 870   93   92  1    -0.4484    -0.4394    -0.4661  +2.6648e-02      0.414 
 862   89   85  1    +0.6346    +0.6180    +0.6470  -2.9065e-02      0.388 
 850   80   77  1    +0.2324    +0.2318    +0.2535  -2.1663e-02      0.388 
 211    0   93  2    -0.1520    -0.1554    -0.1688  +1.3402e-02      0.385 
 482   77   82  1    +0.7244    +0.7398    +0.7114  +2.8480e-02      0.380 
 490   85   89  1    -0.6249    -0.6089    -0.6370  +2.8154e-02      0.378 
1037   80   79  4    +0.4456    +0.4401    +0.4637  -2.3597e-02      0.358 
 842   75   69  1    -2.0159    -1.9795    -2.0224  +4.2837e-02      0.355 
 126    0    8  2    -0.2800    -0.2705    -0.2805  +1.0028e-02      0.354 
 855   83   82  1    +0.0565    +0.0504    +0.0635  -1.3068e-02      0.354 
 123    0    5  2    -0.0000    +0.0043    -0.0004  +4.7008e-03      0.353 
 127    0    9  2    -0.0000    +0.0033    -0.0014  +4.6370e-03      0.347 
 220    0  102  2    -0.0630    -0.0647    -0.0745  +9.7863e-03      0.343 
 201    0   83  2    -0.2540    -0.2535    -0.2684  +1.4956e-02      0.340 
 471   74   75  1    -0.7146    -0.7341    -0.7100  -2.4110e-02      0.339 
 479   79   80  1    -0.4896    -0.4945    -0.5171  +2.2631e-02      0.338 
 734    5    8  1    -3.9599    -4.0248    -3.9718  -5.3091e-02      0.334 
 451   64   65  1    -3.1435    -3.1791    -3.1322  -4.6893e-02      0.333 
 216    0   98  2    -0.4320    -0.4398    -0.4238  -1.5981e-02      0.332 
 764   30   26  1    -2.3008    -2.3409    -2.2999  -4.0996e-02      0.330 
 909  116   68  1    -1.8400    -1.8014    -1.8342  +3.2754e-02      0.326 
 845   77   69  1    -2.3511    -2.3986    -2.3574  -4.1146e-02      0.317 
 667   81   80  4    +0.7018    +0.7161    +0.6931  +2.3028e-02      0.317 
 871   94   92  1    -0.3767    -0.3667    -0.3866  +1.9892e-02      0.313 
1069   97   96  4    +0.1507    +0.1434    +0.1582  -1.4819e-02      0.308 
 129    0   11  2    -0.8890    -0.8743    -0.8938  +1.9539e-02      0.302 
1036   80   77  4    +0.3100    +0.3049    +0.3233  -1.8310e-02      0.302 
 659   69   77  4    -0.1567    -0.1627    -0.1476  -1.5089e-02      0.300 
 327    0   91  5    -0.1298    -0.1237    -0.1356  +1.1866e-02      0.298 
 439   56   59  1    -0.3485    -0.3479    -0.3665  +1.8600e-02      0.298 
 537   68  116  1    +1.8414    +1.8655    +1.8356  +2.9915e-02      0.297 
 665   79   80  4    -0.4355    -0.4316    -0.4507  +1.9086e-02      0.290 
 392   26   30  1    +2.3448    +2.3801    +2.3439  +3.6191e-02      0.290 
 723   68  116  4    -0.9196    -0.8999    -0.9220  +2.2089e-02      0.285 
 449   64   61  1    +0.8780    +0.8901    +0.8684  +2.1706e-02      0.283 
 884  100   98  1    -0.2782    -0.2695    -0.2852  +1.5685e-02      0.282 
 887  102   92  1    -0.4457    -0.4450    -0.4623  +1.7352e-02      0.281 
 576   30   17  4    +0.8732    +0.8521    +0.8751  -2.3005e-02      0.280 
 160    0   42  2    -1.0600    -1.0804    -1.0603  -2.0111e-02      0.277 
 404   34   37  1    -1.2604    -1.2853    -1.2603  -2.4994e-02      0.274 
 725   75  118  4    +0.1274    +0.1206    +0.1324  -1.1768e-02      0.272 
 475   77   78  1    +0.9108    +0.8967    +0.9173  -2.0592e-02      0.272 
 476   78   79  1    +0.0057    +0.0029    -0.0063  +9.1362e-03      0.270 
 801   54   49  1    -0.5092    -0.5210    -0.5021  -1.8870e-02      0.266 
 167    0   49  2    +0.9350    +0.9240    +0.9356  -1.1635e-02      0.266 
 796   50   49  1    -0.7057    -0.7213    -0.7019  -1.9451e-02      0.265 
 491   88   89  1    -0.9778    -0.9649    -0.9864  +2.1483e-02      0.260 
 334    0   98  5    -0.1020    -0.1043    -0.0946  -9.6604e-03      0.260 
 634   63   64  4    -0.6162    -0.5995    -0.6179  +1.8451e-02      0.259 
 863   89   88  1    +0.9915    +0.9790    +1.0003  -2.1310e-02      0.258 
 832   69   49  1    +1.3895    +1.4119    +1.3850  +2.6865e-02      0.258 
 412   41   42  1    -0.4038    -0.4163    -0.4004  -1.5931e-02      0.257 
 679   89   90  4    -0.0670    -0.0699    -0.0811  +1.1237e-02      0.257 
 666   68   81  4    -0.0958    -0.0908    -0.1007  +9.8537e-03      0.256 
 141    0   23  2    -0.0890    -0.0827    -0.0877  +5.0520e-03      0.255 
 793   49   42  1    +0.9394    +0.9591    +0.9368  +2.2295e-02      0.255 
 336    0  100  5    +1.2955    +1.2754    +1.2945  -1.9117e-02      0.252 
 757   25   23  1    +1.3429    +1.3695    +1.3455  +2.4045e-02      0.249 
1095  116   68  4    +0.7709    +0.7910    +0.7734  +1.7582e-02      0.249 
 131    0   13  2    -0.4320    -0.4216    -0.4351  +1.3497e-02      0.248 
 664   77   80  4    -0.3184    -0.3147    -0.3298  +1.5119e-02      0.247 
 478   77   80  1    -0.2281    -0.2351    -0.2487  +1.3564e-02      0.244 
 767   32   23  1    -1.3077    -1.2787    -1.3026  +2.3989e-02      0.243 
 174    0   56  2    -1.0670    -1.0897    -1.0723  -1.7468e-02      0.242 
 732    7    6  1    -0.4310    -0.4227    -0.4371  +1.4451e-02      0.241 
 486   84   85  1    -0.2410    -0.2371    -0.2496  +1.2492e-02      0.240 
 539   75  118  1    +0.7509    +0.7371    +0.7543  -1.7222e-02      0.238 
 367    2   12  1    -0.4164    -0.4287    -0.4144  -1.4283e-02      0.237 
 648   69   70  4    +0.2704    +0.2644    +0.2777  -1.3269e-02      0.237 
 949   30    8  4    -0.9026    -0.8869    -0.9060  +1.9116e-02      0.235 
 314    0   78  5    -0.3300    -0.3288    -0.3406  +1.1703e-02      0.234 
 122    0    4  2    -0.2370    -0.2355    -0.2440  +8.4954e-03      0.234 
 275    0   39  5    -0.1400    -0.1327    -0.1420  +9.2643e-03      0.231 
 823   65   64  1    +3.1715    +3.1276    +3.1600  -3.2451e-02      0.230 
 809   58   51  1    -0.2576    -0.2646    -0.2523  -1.2249e-02      0.230 
 747   17   15  1    +1.2344    +1.2571    +1.2353  +2.1807e-02      0.229 
 889  103  100  1    -1.5569    -1.5895    -1.5661  -2.3348e-02      0.228 
  79    0   79  6    +1.0021    +1.0163    +1.0003  +1.5949e-02      0.226 
 572   26   25  4    +0.2127    +0.2044    +0.2152  -1.0794e-02      0.222 
 548    8    5  4    +1.3042    +1.3339    +1.3133  +2.0515e-02      0.221 
 683   91   92  4    -0.0481    -0.0488    -0.0581  +9.2887e-03      0.220 
 225    0  107  2    -0.5760    -0.5897    -0.5763  -1.3384e-02      0.220 
 118    0  118  6    +0.9266    +0.9386    +0.9238  +1.4850e-02      0.219 
 895  106  105  1    -0.0945    -0.0881    -0.0970  +8.9256e-03      0.219 
 304    0   68  5    +0.0000    -0.0005    +0.0031  -3.6166e-03      0.218 
  70    0   70  6    +0.9663    +0.9794    +0.9643  +1.5074e-02      0.218 
 457   66   67  1    +0.6938    +0.7079    +0.6919  +1.6032e-02      0.216 
 903  112  110  1    -0.7480    -0.7402    -0.7555  +1.5304e-02      0.216 
 848   79   78  1    -0.0054    -0.0006    +0.0066  -7.2323e-03      0.214 
 662   78   79  4    -0.2355    -0.2354    -0.2461  +1.0679e-02      0.213 
 718   17  113  4    +0.0317    +0.0374    +0.0295  +7.8720e-03      0.213 
 564   18   19  4    +0.1769    +0.1849    +0.1743  +1.0572e-02      0.211 
1061   96   82  4    +0.1002    +0.1005    +0.1094  -8.9826e-03      0.210 
 182    0   64  2    -0.0000    +0.0015    +0.0043  -2.8480e-03      0.209 
 963   37   38  4    -0.5211    -0.5345    -0.5208  -1.3698e-02      0.209 
  34    0   34  6    +0.9840    +0.9984    +0.9838  +1.4603e-02      0.209 
 453   49   66  1    -1.6091    -1.6318    -1.6092  -2.2587e-02      0.209 
 912  118   76  1    +0.3224    +0.3135    +0.3246  -1.1122e-02      0.209 
 822   65   38  1    +3.4644    +3.4955    +3.4639  +3.1593e-02      0.208 
1063   97   80  4    -0.2647    -0.2550    -0.2664  +1.1438e-02      0.207 
 783   42   40  1    +0.2865    +0.2969    +0.2852  +1.1696e-02      0.204 
 190    0   72  2    -0.1200    -0.1160    -0.1227  +6.7198e-03      0.204 
 794   49   45  1    +0.7048    +0.7179    +0.7024  +1.5527e-02      0.203 
1048   89   85  4    +0.0391    +0.0345    +0.0432  -8.7567e-03      0.203 
1050   90   89  4    +0.0795    +0.0791    +0.0882  -9.0710e-03      0.203 
 657   74   75  4    +0.0352    +0.0295    +0.0370  -7.5825e-03      0.203 
 308    0   72  5    +0.0007    -0.0034    +0.0023  -5.6753e-03      0.202 
 411   40   42  1    -0.2818    -0.2920    -0.2805  -1.1500e-02      0.201 
  37    0   37  6    +0.9887    +1.0024    +0.9884  +1.3996e-02      0.200 
  91    0   91  6    +0.9800    +0.9678    +0.9817  -1.3842e-02      0.199 
 262    0   26  5    +0.1655    +0.1736    +0.1659  +7.7141e-03      0.199 
 992   57   56  4    +0.0031    -0.0018    +0.0056  -7.3175e-03      0.197 
 485   83   85  1    -0.2104    -0.2124    -0.2229  +1.0470e-02      0.196 
  32    0   32  6    +0.9630    +0.9487    +0.9622  -1.3556e-02      0.196 
 771   34   19  1    +0.2447    +0.2350    +0.2461  -1.1035e-02      0.196 
 433   55   56  1    -0.2772    -0.2856    -0.2758  -9.7797e-03      0.195 
 500   93   94  1    +0.2964    +0.2864    +0.2972  -1.0836e-02      0.195 
 811   59   56  1    +0.3596    +0.3662    +0.3784  -1.2211e-02      0.194 
 425   49   51  1    +0.8927    +0.9145    +0.8983  +1.6211e-02      0.194 
 474   75   77  1    -0.1256    -0.1179    -0.1272  +9.2907e-03      0.193 
 825   66   49  1    +1.6539    +1.6752    +1.6541  +2.1054e-02      0.193 
 836   71   70  1    -0.6483    -0.6642    -0.6508  -1.3400e-02      0.192 
 799   53   52  1    -0.1447    -0.1503    -0.1411  -9.2633e-03      0.192 
 110    0  110  6    +0.9730    +0.9858    +0.9725  +1.3302e-02      0.192 
 143    0   25  2    +2.2000    +2.1763    +2.1961  -1.9849e-02      0.192 
 680   90   91  4    +0.0617    +0.0650    +0.0571  +7.8481e-03      0.189 
 359    5    6  1    +1.1064    +1.0904    +1.1077  -1.7272e-02      0.189 
 328    0   92  5    -0.0933    -0.0883    -0.0836  -4.6936e-03      0.189 
 173    0   55  2    -0.8000    -0.8128    -0.7994  -1.3374e-02      0.188 
 785   44   43  1    +0.3469    +0.3354    +0.3465  -1.1126e-02      0.188 
  84    0   84  6    +0.9762    +0.9617    +0.9748  -1.3090e-02      0.188 
 520  103  105  1    +0.5205    +0.5358    +0.5226  +1.3203e-02      0.187 
  54    0   54  6    +0.9550    +0.9666    +0.9538  +1.2873e-02      0.187 
 837   72   24  1    +0.4506    +0.4559    +0.4438  +1.2036e-02      0.186 
 890  104  100  1    -0.7000    -0.7184    -0.7040  -1.4456e-02      0.185 
 838   72   71  1    -0.5706    -0.5796    -0.5666  -1.2996e-02      0.184 
1054   92   89  4    +0.0679    +0.0625    +0.0709  -8.4851e-03      0.184 
 386   26   25  1    +0.7952    +0.8106    +0.7981  +1.2558e-02      0.183 
 805   56   55  1    +0.2776    +0.2671    +0.2763  -9.1215e-03      0.182 
 248    0   12  5    +1.0730    +1.0535    +1.0666  -1.3011e-02      0.182 
  26    0   26  6    +1.0150    +1.0016    +1.0145  -1.2907e-02      0.182 
  94    0   94  6    +0.9835    +0.9697    +0.9824  -1.2682e-02      0.181 
  13    0   13  6    +0.9617    +0.9736    +0.9611  +1.2511e-02      0.181 
 197    0   79  2    -0.4950    -0.4996    -0.5105  +1.0939e-02      0.181 
 756   24   23  1    +0.8706    +0.8700    +0.8559  +1.4146e-02      0.180 
 633   63   59  4    +0.6162    +0.6073    +0.6203  -1.2964e-02      0.179 
 689   82   96  4    -0.1513    -0.1519    -0.1603  +8.3908e-03      0.179 
  49    0   49  6    +1.0217    +1.0338    +1.0211  +1.2757e-02      0.179 
 515   92  102  1    +0.4483    +0.4541    +0.4651  -1.1023e-02      0.179 
 352    0  116  5    +0.7709    +0.7608    +0.7734  -1.2588e-02      0.178 
 108    0  108  6    +0.9653    +0.9526    +0.9649  -1.2322e-02      0.178 
 530  110  111  1    -0.3570    -0.3501    -0.3598  +9.6484e-03      0.178 
  95    0   95  6    +0.9698    +0.9808    +0.9684  +1.2343e-02      0.178 
 591   38   37  4    +0.8704    +0.8555    +0.8698  -1.4395e-02      0.178 
 177    0   59  2    -1.9680    -1.9805    -1.9649  -1.5637e-02      0.177 
1006   64   63  4    +0.5269    +0.5176    +0.5293  -1.1713e-02      0.176 
 656   69   75  4    +0.2524    +0.2530    +0.2626  -9.6992e-03      0.175 
  67    0   67  6    +1.0171    +1.0043    +1.0168  -1.2442e-02      0.175 
 510   95   96  1    -0.3585    -0.3521    -0.3623  +1.0253e-02      0.174 
 154    0   36  2    -0.3940    -0.3918    -0.4011  +9.2690e-03      0.174 
 458   65   68  1    -3.8031    -3.7655    -3.7911  +2.5563e-02      0.174 
 219    0  101  2    -0.2790    -0.2737    -0.2817  +8.0124e-03      0.174 
 426   51   52  1    +0.3780    +0.3708    +0.3809  -1.0121e-02      0.173 
 136    0   18  2    -0.7620    -0.7753    -0.7636  -1.1694e-02      0.173 
 861   88   85  1    +0.3678    +0.3725    +0.3827  -1.0178e-02      0.172 
 124    0    6  2    -0.6600    -0.6443    -0.6551  +1.0800e-02      0.172 
 461   68   69  1    -6.2257    -6.2364    -6.2025  -3.3859e-02      0.172 
 381   20   21  1    -0.3823    -0.3938    -0.3837  -1.0132e-02      0.172 
  89    0   89  6    +1.0050    +0.9924    +1.0046  -1.2153e-02      0.172 
 140    0   22  2    -0.1270    -0.1239    -0.1183  -5.5725e-03      0.172 
 444   60   61  1    -1.4499    -1.4446    -1.4612  +1.6554e-02      0.171 
  96    0   96  6    +0.9836    +0.9706    +0.9825  -1.1901e-02      0.170 
1004   62   61  4    +0.1444    +0.1381    +0.1463  -8.2647e-03      0.170 
 116    0  116  6    +1.0050    +0.9925    +1.0045  -1.2012e-02      0.170 
 762   17   30  1    -2.8409    -2.8203    -2.8439  +2.3572e-02      0.169 
1017   69   47  4    -0.0561    -0.0503    -0.0579  +7.5809e-03      0.169 
 447   63   59  1    +2.2557    +2.2342    +2.2552  -2.0981e-02      0.169 
 347    0  111  5    -0.0184    -0.0149    -0.0210  +6.0908e-03      0.169 
  81    0   81  6    +0.9950    +0.9828    +0.9947  -1.1862e-02      0.169 
 148    0   30  2    +0.0000    +0.0005    -0.0020  +2.5150e-03      0.168 
 894  105  104  1    -0.5974    -0.5877    -0.5990  +1.1292e-02      0.168 
 109    0  109  6    +0.9660    +0.9542    +0.9657  -1.1519e-02      0.167 
 790   48   46  1    +0.1716    +0.1646    +0.1732  -8.5145e-03      0.166 
  60    0   60  6    +0.9925    +1.0036    +0.9920  +1.1579e-02      0.165 
 284    0   48  5    -0.1400    -0.1451    -0.1382  -6.8521e-03      0.164 
 271    0   35  5    -0.1140    -0.1209    -0.1142  -6.6659e-03      0.164 
 335    0   99  5    -0.1487    -0.1501    -0.1435  -6.5388e-03      0.164 
 320    0   84  5    -0.0890    -0.0957    -0.0896  -6.1795e-03      0.163 
 203    0   85  2    -0.3050    -0.2950    -0.3010  +5.9895e-03      0.162 
 363    9   10  1    -4.4525    -4.4961    -4.4693  -2.6850e-02      0.162 
 377   17   18  1    +0.9282    +0.9147    +0.9283  -1.3613e-02      0.162 
 441   55   59  1    -0.4353    -0.4258    -0.4366  +1.0774e-02      0.162 
   1    0    1  6    +0.9550    +0.9658    +0.9547  +1.1131e-02      0.162 
 670   83   84  4    +0.0414    +0.0363    +0.0431  -6.8076e-03      0.162 
 802   54   49  1    -0.5017    -0.4907    -0.5021  +1.1380e-02      0.161 
 391    8   30  1    +0.1664    +0.1621    +0.1691  -7.0855e-03      0.161 
 423   48   49  1    -0.4256    -0.4142    -0.4237  +9.5062e-03      0.161 
 463   24   70  1    -0.5615    -0.5684    -0.5568  -1.1655e-02      0.160 
 489   85   88  1    -0.3649    -0.3701    -0.3796  +9.4397e-03      0.160 
 601   44   45  4    +0.0886    +0.0829    +0.0895  -6.6219e-03      0.159 
 528  103  110  1    +0.7528    +0.7451    +0.7576  -1.2558e-02      0.159 
 466   71   72  1    +0.5874    +0.5945    +0.5833  +1.1230e-02      0.158 
 240    0    4  5    -0.2611    -0.2522    -0.2597  +7.4849e-03      0.158 
  15    0   15  6    +0.9695    +0.9582    +0.9692  -1.0996e-02      0.158 
 194    0   76  2    -0.8640    -0.8588    -0.8703  +1.1488e-02      0.158 
  38    0   38  6    +0.9487    +0.9594    +0.9485  +1.0838e-02      0.158 
 798   52   51  1    -0.3747    -0.3868    -0.3776  -9.2009e-03      0.157 
  17    0   17  6    +0.9941    +0.9827    +0.9938  -1.1053e-02      0.157 
 166    0   48  2    -0.2540    -0.2572    -0.2505  -6.6983e-03      0.157 
 507   80   99  1    +0.5713    +0.5856    +0.5743  +1.1237e-02      0.156 
 112    0  112  6    +0.9750    +0.9855    +0.9746  +1.0845e-02      0.156 
   8    0    8  6    +1.0150    +1.0260    +1.0149  +1.1078e-02      0.156 
 178    0   60  2    -0.9910    -1.0112    -1.0006  -1.0608e-02      0.156 
 919    9    8  4    +0.2443    +0.2358    +0.2429  -7.0823e-03      0.155 
1096  117   12  4    -0.1020    -0.0956    -0.1020  +6.3529e-03      0.155 
 834   70   69  1    -2.1360    -2.1250    -2.1440  +1.8969e-02      0.154 
 830   68   65  1    +3.8234    +3.7887    +3.8112  -2.2587e-02      0.154 
 253    0   17  5    -0.0380    -0.0438    -0.0405  -3.2950e-03      0.154 
 755   23   22  1    +0.7162    +0.6991    +0.7108  -1.1688e-02      0.153 
 645   47   69  4    +0.5783    +0.5896    +0.5784  +1.1249e-02      0.153 
 171    0   53  2    -0.2920    -0.2824    -0.2897  +7.3267e-03      0.153 
 898  107  106  1    -0.2727    -0.2639    -0.2724  +8.4810e-03      0.153 
1087  110  109  4    +0.1450    +0.1382    +0.1451  -6.9244e-03      0.152 
1014   66   65  4    -0.6866    -0.6984    -0.6874  -1.0970e-02      0.151 
 828   66   65  1    -1.0772    -1.0855    -1.0735  -1.1991e-02      0.151 
 776   37   34  1    +1.2646    +1.2508    +1.2645  -1.3756e-02      0.151 
 300    0   64  5    +0.0000    +0.0048    +0.0015  +3.3226e-03      0.150 
 156    0   38  2    +0.0000    +0.0037    +0.0014  +2.3340e-03      0.150 
 351    0  115  5    -0.0890    -0.0837    -0.0895  +5.7809e-03      0.149 
 598   41   42  4    -0.0294    -0.0343    -0.0283  -6.0405e-03      0.149 
 460   49   69  1    -1.2116    -1.1932    -1.2079  +1.4645e-02      0.149 
 975   47   46  4    -0.1798    -0.1714    -0.1790  +7.5949e-03      0.148 
 577    8   30  4    +0.4147    +0.4270    +0.4186  +8.4626e-03      0.148 
 877   97   80  1    -0.5987    -0.6144    -0.6040  -1.0470e-02      0.148 
1019   69   68  4    -0.3783    -0.3894    -0.3978  +8.4391e-03      0.147 
 399   19   34  1    -0.2401    -0.2331    -0.2413  +8.2592e-03      0.147 
 754   22   21  1    +0.5710    +0.5847    +0.5745  +1.0169e-02      0.147 
 429   49   54  1    +0.5302    +0.5368    +0.5263  +1.0525e-02      0.147 
  78    0   78  6    +0.9964    +0.9840    +0.9943  -1.0295e-02      0.146 
 234    0  116  2    -1.8400    -1.8489    -1.8342  -1.4706e-02      0.146 
1059   95   94  4    -0.2579    -0.2547    -0.2625  +7.7569e-03      0.146 
   9    0    9  6    +1.0429    +1.0533    +1.0428  +1.0506e-02      0.146 
 459   47   69  1    -1.3346    -1.3461    -1.3312  -1.4917e-02      0.146 
1020   70   69  4    +0.2399    +0.2480    +0.2402  +7.8224e-03      0.146 
1024   72   71  4    +0.1723    +0.1802    +0.1730  +7.2179e-03      0.146 
 376   16   17  1    -0.3289    -0.3399    -0.3311  -8.8114e-03      0.146 
 142    0   24  2    -0.1300    -0.1293    -0.1336  +4.2617e-03      0.145 
 879   99   80  1    -0.5574    -0.5500    -0.5604  +1.0380e-02      0.145 
 358    3    5  1    -0.8552    -0.8404    -0.8525  +1.2056e-02      0.145 
 932   16   12  4    -0.1214    -0.1260    -0.1195  -6.4586e-03      0.145 
 773   37   35  1    +0.4417    +0.4545    +0.4450  +9.4760e-03      0.145 
  40    0   40  6    +0.9700    +0.9599    +0.9699  -1.0006e-02      0.144 
 189    0   71  2    +0.0000    -0.0051    -0.0082  +3.1566e-03      0.144 
 186    0   68  2    +0.0000    +0.0043    +0.0058  -1.4894e-03      0.144 
 102    0  102  6    +0.9874    +0.9967    +0.9866  +1.0052e-02      0.144 
 644   65   68  4    +0.2992    +0.2948    +0.3013  -6.4513e-03      0.143 
 224    0  106  2    -0.5460    -0.5612    -0.5527  -8.4864e-03      0.143 
 934   17   16  4    -0.0195    -0.0140    -0.0199  +5.8305e-03      0.143 
 804   56   54  1    -0.2037    -0.1963    -0.2028  +6.4421e-03      0.143 
 230    0  112  2    -0.7480    -0.7655    -0.7555  -1.0066e-02      0.142 
 251    0   15  5    -0.0810    -0.0878    -0.0838  -3.9808e-03      0.142 
 916    5    3  4    +0.1639    +0.1576    +0.1647  -7.0453e-03      0.142 
 346    0  110  5    -0.1715    -0.1633    -0.1684  +5.0869e-03      0.141 
  42    0   42  6    +0.9850    +0.9750    +0.9848  -9.8732e-03      0.141 
 434   56   57  1    -0.3222    -0.3187    -0.3267  +7.9018e-03      0.141 
  44    0   44  6    +0.9629    +0.9527    +0.9624  -9.6573e-03      0.140 
 807   57   50  1    -0.4781    -0.4875    -0.4782  -9.3140e-03      0.139 
 646   49   69  4    +0.6025    +0.5912    +0.6017  -1.0447e-02      0.139 
 714  103  110  4    -0.0011    +0.0019    -0.0034  +5.3272e-03      0.139 
 473   69   77  1    +2.5371    +2.5635    +2.5449  +1.8592e-02      0.139 
1075  103  100  4    +0.1332    +0.1286    +0.1347  -6.0403e-03      0.139 
 724   12  117  4    +0.0784    +0.0840    +0.0786  +5.3168e-03      0.138 
 878   98   80  1    -0.7134    -0.7020    -0.7123  +1.0218e-02      0.138 
 672   84   85  4    -0.0247    -0.0292    -0.0240  -5.2832e-03      0.138 
 333    0   97  5    -0.1140    -0.1130    -0.1082  -4.7308e-03      0.136 
  45    0   45  6    +0.9679    +0.9581    +0.9675  -9.4135e-03      0.136 
 784   42   41  1    +0.4110    +0.3991    +0.4075  -8.3915e-03      0.136 
 192    0   74  2    -0.8640    -0.8481    -0.8577  +9.5910e-03      0.135 
 456   65   66  1    +1.0772    +1.0628    +1.0735  -1.0709e-02      0.135 
 881  100   94  1    -0.2453    -0.2395    -0.2460  +6.5719e-03      0.134 
 307    0   71  5    -0.0000    +0.0006    +0.0038  -3.1242e-03      0.134 
 847   78   77  1    -0.9077    -0.9039    -0.9140  +1.0105e-02      0.133 
 826   66   62  1    +0.5006    +0.5084    +0.4991  +9.3266e-03      0.133 
 291    0   55  5    -0.0918    -0.0900    -0.0951  +5.0926e-03      0.133 
1044   85   84  4    +0.0168    +0.0113    +0.0163  -5.0056e-03      0.133 
 419   47   49  1    +0.3205    +0.3091    +0.3163  -7.1684e-03      0.133 
 585   19   34  4    -0.0344    -0.0395    -0.0338  -5.7162e-03      0.132 
 918    7    6  4    +0.0402    +0.0456    +0.0404  +5.2410e-03      0.132 
   7    0    7  6    +0.9889    +0.9791    +0.9884  -9.2286e-03      0.132 
 941   23   22  4    +0.1054    +0.1073    +0.1014  +5.8827e-03      0.132 
 872   94   93  1    -0.2940    -0.2876    -0.2949  +7.3188e-03      0.132 
 101    0  101  6    +0.9873    +0.9961    +0.9869  +9.1689e-03      0.131 
 623   51   58  4    -0.0351    -0.0398    -0.0345  -5.2075e-03      0.131 
 544    3    5  4    -0.1057    -0.1129    -0.1069  -6.0097e-03      0.131 
  53    0   53  6    +0.9375    +0.9451    +0.9362  +8.8888e-03      0.130 
 761   29   28  1    -0.1796    -0.1868    -0.1804  -6.3837e-03      0.130 
 710  105  107  4    -0.0331    -0.0389    -0.0335  -5.3759e-03      0.130 
 891  104  103  1    -0.3842    -0.3942    -0.3859  -8.2731e-03      0.129 
 417   46   47  1    -0.5683    -0.5585    -0.5677  +9.2070e-03      0.129 
 668   77   82  4    -0.0034    +0.0013    -0.0033  +4.6583e-03      0.129 
 977   49   47  4    +0.3979    +0.4031    +0.3952  +7.9379e-03      0.129 
 626   56   59  4    -0.0097    -0.0057    -0.0111  +5.3779e-03      0.129 
 627   55   59  4    -0.0544    -0.0504    -0.0562  +5.7954e-03      0.129 
  80    0   80  6    +1.0400    +1.0306    +1.0399  -9.2738e-03      0.129 
 746   16   12  1    +0.0109    +0.0134    +0.0088  +4.5456e-03      0.129 
 232    0  114  2    -0.1020    -0.1017    -0.0970  -4.7022e-03      0.129 
 728    3    1  1    +0.4902    +0.4838    +0.4919  -8.0449e-03      0.129 
 106    0  106  6    +0.9574    +0.9477    +0.9566  -8.8410e-03      0.128 
 298    0   62  5    -0.0336    -0.0290    -0.0325  +3.5576e-03      0.128 
 590   34   37  4    -0.1408    -0.1350    -0.1407  +5.6876e-03      0.128 
 134    0   16  2    -0.3180    -0.3289    -0.3223  -6.5857e-03      0.128 
1032   77   75  4    +0.2209    +0.2150    +0.2220  -7.0268e-03      0.127 
 739   12    2  1    +0.4205    +0.4109    +0.4185  -7.6315e-03      0.127 
 511   96   97  1    -0.4044    -0.4005    -0.4083  +7.8393e-03      0.127 
 914    3    1  4    +0.0989    +0.1034    +0.0980  +5.4260e-03      0.127 
1073  102   92  4    +0.0507    +0.0513    +0.0562  -4.8795e-03      0.126 
   5    0    5  6    +1.0019    +0.9928    +1.0017  -8.8469e-03      0.125 
 509   94  100  1    +0.2540    +0.2611    +0.2549  +6.1795e-03      0.125 
 293    0   57  5    -0.0380    -0.0321    -0.0363  +4.2101e-03      0.125 
 654   70   74  4    +0.1602    +0.1569    +0.1632  -6.3125e-03      0.125 
1058   94   93  4    +0.1138    +0.1081    +0.1137  -5.6350e-03      0.124 
 218    0  100  2    +2.0500    +2.0350    +2.0465  -1.1446e-02      0.124 
 587   35   37  4    -0.0806    -0.0869    -0.0812  -5.6606e-03      0.124 
 424   49   50  1    +0.7194    +0.7063    +0.7154  -9.0797e-03      0.124 
 222    0  104  2    -0.4830    -0.4809    -0.4871  +6.2027e-03      0.123 
 966   38   30  4    -0.7763    -0.7658    -0.7753  +9.5578e-03      0.123 
  93    0   93  6    +0.9814    +0.9717    +0.9803  -8.5498e-03      0.122 
 606   42   49  4    +0.1824    +0.1893    +0.1828  +6.4150e-03      0.122 
1089  112  110  4    +0.3159    +0.3271    +0.3207  +6.4014e-03      0.122 
 750   19   18  1    -0.1542    -0.1583    -0.1528  -5.5225e-03      0.122 
 176    0   58  2    -0.1520    -0.1445    -0.1491  +4.6255e-03      0.122 
 132    0   14  2    -0.1780    -0.1768    -0.1819  +5.1297e-03      0.122 
 874   96   80  1    -0.5016    -0.5144    -0.5060  -8.4727e-03      0.121 
 938   19   15  4    -0.1811    -0.1845    -0.1785  -5.9726e-03      0.121 
  33    0   33  6    +0.9662    +0.9745    +0.9661  +8.3945e-03      0.121 
 418   46   48  1    -0.1699    -0.1776    -0.1714  -6.1960e-03      0.121 
 566   15   19  4    +0.1730    +0.1646    +0.1704  -5.8797e-03      0.121 
1062   96   94  4    -0.0528    -0.0586    -0.0534  -5.2410e-03      0.121 
 996   59   54  4    +0.0314    +0.0283    +0.0335  -5.1914e-03      0.120 
 321    0   85  5    -0.0197    -0.0200    -0.0170  -3.0113e-03      0.120 
 383   22   23  1    -0.6980    -0.6837    -0.6928  +9.0987e-03      0.120 
 325    0   89  5    -0.0437    -0.0480    -0.0508  +2.7803e-03      0.119 
 438   54   59  1    -0.3838    -0.3927    -0.3851  -7.6395e-03      0.119 
 378   18   19  1    +0.1549    +0.1480    +0.1534  -5.4079e-03      0.119 
 586   35   36  4    -0.0334    -0.0284    -0.0330  +4.6047e-03      0.119 
 370   11   13  1    +0.3490    +0.3574    +0.3509  +6.5480e-03      0.119 
 694   92  100  4    -0.1613    -0.1686    -0.1624  -6.2036e-03      0.118 
 637   64   65  4    -0.5513    -0.5456    -0.5534  +7.7348e-03      0.118 
 731    6    5  1    -1.0919    -1.0823    -1.0931  +1.0768e-02      0.118 
 254    0   18  5    +0.0070    +0.0017    +0.0050  -3.2534e-03      0.118 
 958   36   35  4    +0.0308    +0.0259    +0.0304  -4.5186e-03      0.117 
   6    0    6  6    +0.9900    +0.9977    +0.9895  +8.2127e-03      0.117 
 288    0   52  5    -0.0630    -0.0626    -0.0668  +4.1882e-03      0.117 
 700  100  101  4    +0.2452    +0.2493    +0.2431  +6.2311e-03      0.117 
  83    0   83  6    +0.9769    +0.9670    +0.9751  -8.1103e-03      0.116 
 844   77   76  1    +0.5634    +0.5760    +0.5680  +8.0159e-03      0.116 
 309    0   73  5    +0.3110    +0.3063    +0.3124  -6.1451e-03      0.116 
 450   38   65  1    -3.3506    -3.3675    -3.3501  -1.7425e-02      0.116 
 925   12    2  4    +0.1908    +0.1966    +0.1910  +5.6104e-03      0.116 
 135    0   17  2    -0.1400    -0.1358    -0.1334  -2.4423e-03      0.116 
 558   13   15  4    -0.0326    -0.0382    -0.0332  -4.9417e-03      0.116 
 733    9    8  1    +4.4525    +4.4871    +4.4679  +1.9177e-02      0.115 
 342    0  106  5    -0.2030    -0.2117    -0.2068  -4.9107e-03      0.115 
 518  100  104  1    +0.7235    +0.7187    +0.7277  -9.0351e-03      0.115 
 531  110  112  1    +0.7656    +0.7816    +0.7735  +8.0675e-03      0.114 
1011   66   49  4    +0.1002    +0.1071    +0.1018  +5.2661e-03      0.114 
1092  114   32  4    -0.0404    -0.0455    -0.0409  -4.5398e-03      0.114 
 853   80   81  1    -0.5602    -0.5514    -0.5587  +7.2721e-03      0.114 
 744   15   13  1    +0.0871    +0.0937    +0.0884  +5.2345e-03      0.114 
 265    0   29  5    -0.0510    -0.0455    -0.0493  +3.8053e-03      0.113 
 584   15   33  4    +0.0449    +0.0469    +0.0423  +4.6156e-03      0.113 
 967   40   39  4    +0.0804    +0.0855    +0.0808  +4.7208e-03      0.113 
   3    0    3  6    +0.9659    +0.9734    +0.9656  +7.7990e-03      0.113 
 152    0   34  2    -0.7490    -0.7338    -0.7403  +6.4966e-03      0.112 
 595   39   40  4    -0.0931    -0.0984    -0.0936  -4.8074e-03      0.112 
 107    0  107  6    +0.9520    +0.9592    +0.9515  +7.6602e-03      0.112 
1042   84   83  4    -0.0643    -0.0607    -0.0656  +4.9137e-03      0.112 
 883   97   96  1    +0.4077    +0.4048    +0.4117  -6.9161e-03      0.112 
 200    0   82  2    -0.6860    -0.6791    -0.6861  +6.9986e-03      0.111 
1047   88   85  4    -0.0728    -0.0760    -0.0712  -4.8193e-03      0.111 
 957   34   19  4    -0.0100    -0.0150    -0.0105  -4.5640e-03      0.111 
 896  107  105  1    -0.3033    -0.3102    -0.3039  -6.3247e-03      0.111 
 217    0   99  2    -0.4200    -0.4230    -0.4170  -6.0112e-03      0.111 
1055   92   91  4    +0.0192    +0.0226    +0.0269  -4.3808e-03      0.110 
 594   30   38  4    +0.4127    +0.4055    +0.4120  -6.5615e-03      0.110 
 661   77   78  4    +0.0923    +0.0881    +0.0924  -4.3047e-03      0.110 
 815   61   59  1    +0.7136    +0.7070    +0.7157  -8.6920e-03      0.110 
 676   85   89  4    -0.0160    -0.0126    -0.0172  +4.5215e-03      0.110 
 581   23   32  4    -0.0413    -0.0463    -0.0419  -4.4196e-03      0.110 
 931   15   14  4    -0.1059    -0.1105    -0.1053  -5.2393e-03      0.109 
 609   48   49  4    +0.0324    +0.0379    +0.0339  +3.9699e-03      0.109 
 257    0   21  5    -0.1020    -0.0968    -0.1010  +4.1752e-03      0.109 
 120    0    2  2    -0.2540    -0.2505    -0.2552  +4.6508e-03      0.109 
  10    0   10  6    +1.0500    +1.0578    +1.0500  +7.8613e-03      0.109 
 322    0   86  5    -0.1270    -0.1336    -0.1292  -4.3080e-03      0.109 
 353    0  117  5    -0.1020    -0.1065    -0.1020  -4.4671e-03      0.109 
 365    5   11  1    +0.9366    +0.9496    +0.9402  +9.4828e-03      0.108 
 639   49   66  4    +0.1023    +0.0960    +0.1010  -4.9762e-03      0.108 
 984   52   51  4    -0.0559    -0.0621    -0.0578  -4.3073e-03      0.107 
1018   69   49  4    -0.1050    -0.1117    -0.1065  -5.2399e-03      0.107 
 505   80   97  1    +0.6064    +0.6194    +0.6118  +7.6291e-03      0.107 
 691   80   97  4    +0.2772    +0.2737    +0.2797  -5.9548e-03      0.107 
 547    8    9  4    -0.8973    -0.9000    -0.8917  -8.2818e-03      0.107 
 774   37   33  1    +0.4078    +0.4205    +0.4139  +6.6777e-03      0.107 
 943   25   23  4    +0.4654    +0.4623    +0.4691  -6.8640e-03      0.107 
 389   28   29  1    +0.1806    +0.1762    +0.1814  -5.2105e-03      0.106 
 306    0   70  5    +0.0660    +0.0622    +0.0648  -2.5937e-03      0.106 
  28    0   28  6    +0.9594    +0.9514    +0.9587  -7.3365e-03      0.106 
  30    0   30  6    +0.9806    +0.9877    +0.9803  +7.4236e-03      0.106 
 303    0   67  5    -0.0890    -0.0831    -0.0868  +3.7105e-03      0.106 
  29    0   29  6    +0.9619    +0.9684    +0.9611  +7.2990e-03      0.106 
 800   54   53  1    +0.1482    +0.1544    +0.1496  +4.8155e-03      0.105 
 524  105  107  1    +0.3087    +0.3033    +0.3093  -6.0148e-03      0.105 
 660   75   77  4    -0.2526    -0.2472    -0.2532  +6.0441e-03      0.105 
  62    0   62  6    +0.9980    +1.0049    +0.9975  +7.4111e-03      0.105 
 658   76   77  4    -0.3069    -0.3155    -0.3093  -6.1932e-03      0.105 
 991   56   55  4    +0.0070    +0.0118    +0.0080  +3.8079e-03      0.105 
 121    0    3  2    -0.4950    -0.4822    -0.4874  +5.2623e-03      0.105 
 206    0   88  2    -0.6100    -0.5979    -0.6037  +5.7745e-03      0.105 
 933   17   15  4    +0.1958    +0.1895    +0.1949  -5.3624e-03      0.105 
 541    1    2  4    -0.0981    -0.0930    -0.0977  +4.7371e-03      0.105 
 574   27   28  4    +0.0045    -0.0001    +0.0038  -3.8852e-03      0.104 
1038   81   68  4    -0.7018    -0.7040    -0.6962  -7.7498e-03      0.104 
1001   61   59  4    -0.0686    -0.0628    -0.0676  +4.7943e-03      0.104 
 395   23   32  1    +1.3675    +1.3517    +1.3621  -1.0429e-02      0.104 
 808   58   56  1    +0.1056    +0.0988    +0.1032  -4.4655e-03      0.104 
 280    0   44  5    -0.1020    -0.0995    -0.1035  +3.9721e-03      0.104 
 995   58   51  4    +0.0241    +0.0194    +0.0235  -4.0154e-03      0.104 
 990   56   54  4    -0.0894    -0.0957    -0.0913  -4.3974e-03      0.103 
 199    0   81  2    +0.0000    -0.0044    -0.0022  -2.1754e-03      0.103 
 852   81   68  1    -0.5602    -0.5675    -0.5609  -6.5933e-03      0.103 
 258    0   22  5    -0.0630    -0.0574    -0.0610  +3.6436e-03      0.103 
1021   70   24  4    -0.0422    -0.0399    -0.0444  +4.4819e-03      0.103 
 947   29   28  4    +0.0609    +0.0556    +0.0599  -4.3192e-03      0.102 
 893  106  100  1    -0.7287    -0.7246    -0.7327  +8.1113e-03      0.102 
 435   50   57  1    +0.4897    +0.4967    +0.4898  +6.8353e-03      0.102 
 579   17   31  4    +0.0950    +0.1021    +0.0975  +4.6116e-03      0.102 
 533   32  113  1    +0.0554    +0.0518    +0.0561  -4.3562e-03      0.101 
 281    0   45  5    -0.2790    -0.2835    -0.2789  -4.6332e-03      0.101 
  72    0   72  6    +0.9800    +0.9857    +0.9786  +7.0470e-03      0.101 
 695   94  100  4    -0.6689    -0.6679    -0.6753  +7.3556e-03      0.101 
 567   20   21  4    +0.1140    +0.1189    +0.1144  +4.4639e-03      0.101 
 294    0   58  5    -0.0380    -0.0439    -0.0406  -3.3143e-03      0.100 
 902  111  110  1    +0.3600    +0.3682    +0.3628  +5.4196e-03      0.100 
  64    0   64  6    +0.9804    +0.9870    +0.9800  +6.9829e-03      0.100 
 278    0   42  5    +0.3642    +0.3588    +0.3636  -4.8035e-03      0.100 
 946   28   27  4    -0.0100    -0.0124    -0.0086  -3.7608e-03      0.100 
 858   85   84  1    +0.2429    +0.2464    +0.2515  -5.1514e-03      0.099 
1003   62   60  4    +0.0601    +0.0561    +0.0605  -4.4190e-03      0.099 
 982   50   49  4    -0.0931    -0.0911    -0.0952  +4.1685e-03      0.099 
 948   17   30  4    -0.5447    -0.5524    -0.5457  -6.7042e-03      0.098 
  11    0   11  6    +0.9822    +0.9888    +0.9819  +6.8746e-03      0.098 
 413   43   44  1    -0.3387    -0.3441    -0.3383  -5.7903e-03      0.098 
  59    0   59  6    +0.9850    +0.9775    +0.9843  -6.8537e-03      0.098 
 803   55   54  1    -0.0875    -0.0824    -0.0871  +4.6313e-03      0.098 
 402   33   37  1    -0.4006    -0.4004    -0.4065  +6.0956e-03      0.098 
 133    0   15  2    -1.1430    -1.1330    -1.1404  +7.4508e-03      0.098 
 935   18   17  4    -0.1699    -0.1742    -0.1694  -4.8451e-03      0.098 
 104    0  104  6    +0.9710    +0.9636    +0.9704  -6.7569e-03      0.097 
1029   75   74  4    -0.0206    -0.0261    -0.0226  -3.5158e-03      0.097 
 780   38   30  1    +0.3782    +0.3870    +0.3814  +5.5306e-03      0.097 
 488   86   87  1    -0.0393    -0.0448    -0.0411  -3.6533e-03      0.097 
 857   85   83  1    +0.2124    +0.2200    +0.2251  -5.1622e-03      0.097 
 289    0   53  5    -0.1400    -0.1347    -0.1386  +3.9568e-03      0.097 
  46    0   46  6    +1.0050    +0.9975    +1.0043  -6.8199e-03      0.097 
 470   69   75  1    +2.2033    +2.2239    +2.2118  +1.2028e-02      0.096 
 713  108  109  4    -0.1259    -0.1331    -0.1288  -4.2847e-03      0.096 
 315    0   79  5    -0.4060    -0.4045    -0.4097  +5.1983e-03      0.096 
 540   76  118  1    -0.3203    -0.3275    -0.3224  -5.1062e-03      0.096 
 420   42   49  1    -0.8787    -0.8683    -0.8765  +8.1272e-03      0.095 
  22    0   22  6    +0.9572    +0.9635    +0.9570  +6.5355e-03      0.095 
 379   19   20  1    -0.1521    -0.1472    -0.1514  +4.2092e-03      0.095 
 508   92  100  1    +0.2819    +0.2825    +0.2881  -5.5990e-03      0.095 
 786   43   34  1    +0.1097    +0.1128    +0.1088  +3.9815e-03      0.094 
 693   80   99  4    +0.0267    +0.0308    +0.0269  +3.8780e-03      0.094 
 952   31   29  4    +0.1051    +0.1066    +0.1025  +4.0558e-03      0.094 
 936   19   18  4    -0.1846    -0.1868    -0.1821  -4.7572e-03      0.094 
 971   44   43  4    -0.0979    -0.1047    -0.1004  -4.2768e-03      0.093 
  92    0   92  6    +0.9900    +0.9826    +0.9892  -6.5423e-03      0.093 
 829   67   66  1    -0.6831    -0.6744    -0.6813  +6.8920e-03      0.093 
 820   64   63  1    +2.2656    +2.2796    +2.2681  +1.1510e-02      0.093 
  65    0   65  6    +1.0050    +1.0111    +1.0046  +6.5754e-03      0.093 
 299    0   63  5    +0.0000    +0.0001    +0.0024  -2.2430e-03      0.093 
 922   11    4  4    +0.0291    +0.0252    +0.0291  -3.8801e-03      0.093 
 961   36   34  4    -0.0257    -0.0229    -0.0265  +3.5485e-03      0.092 
 317    0   81  5    +0.0000    -0.0052    -0.0031  -2.0922e-03      0.092 
 368    3   12  1    -0.1300    -0.1224    -0.1268  +4.4409e-03      0.091 
 165    0   47  2    -0.4320    -0.4289    -0.4334  +4.4885e-03      0.091 
1049   89   88  4    +0.1053    +0.1052    +0.1092  -4.0201e-03      0.091 
 552   11   12  4    -0.4964    -0.4846    -0.4903  +5.6764e-03      0.090 
 287    0   51  5    -0.1020    -0.1061    -0.1031  -3.0921e-03      0.090 
 712  106  107  4    -0.0654    -0.0629    -0.0669  +3.9683e-03      0.090 
 605   47   49  4    -0.3985    -0.3904    -0.3960  +5.5639e-03      0.090 
  76    0   76  6    +0.9257    +0.9288    +0.9228  +6.0586e-03      0.089 
 612   51   52  4    +0.0527    +0.0584    +0.0548  +3.5453e-03      0.089 
1039   80   81  4    -0.6754    -0.6608    -0.6672  +6.4412e-03      0.089 
 536  114  115  1    +0.0618    +0.0653    +0.0618  +3.4935e-03      0.089 
 400   35   36  1    +0.0204    +0.0243    +0.0211  +3.1574e-03      0.089 
 345    0  109  5    -0.0380    -0.0379    -0.0351  -2.8296e-03      0.089 
 812   59   56  1    +0.3769    +0.3841    +0.3784  +5.6393e-03      0.088 
 261    0   25  5    +0.5861    +0.5927    +0.5876  +5.1304e-03      0.088 
 697   96   97  4    -0.1575    -0.1601    -0.1644  +4.2994e-03      0.088 
 550    4   11  4    -0.0016    -0.0048    -0.0013  -3.4816e-03      0.088 
 522  104  105  1    +0.6012    +0.6087    +0.6028  +5.9021e-03      0.088 
 856   84   83  1    +0.1010    +0.1060    +0.1100  -3.9976e-03      0.088 
  31    0   31  6    +0.9670    +0.9601    +0.9661  -6.0544e-03      0.087 
 873   95   94  1    -0.1745    -0.1828    -0.1787  -4.0949e-03      0.087 
 250    0   14  5    -0.0130    -0.0164    -0.0137  -2.6791e-03      0.087 
 917    6    5  4    +0.0481    +0.0485    +0.0449  +3.6017e-03      0.087 
 614   53   54  4    -0.1150    -0.1194    -0.1155  -3.9551e-03      0.087 
 149    0   31  2    -0.4760    -0.4866    -0.4821  -4.5527e-03      0.086 
 440   56   59  1    -0.3651    -0.3720    -0.3665  -5.4698e-03      0.086 
 557   12   14  4    +0.0570    +0.0607    +0.0572  +3.4519e-03      0.086 
 521  100  106  1    +0.7638    +0.7751    +0.7682  +6.9396e-03      0.086 
1090  113   17  4    -0.0392    -0.0338    -0.0371  +3.2377e-03      0.086 
 437   51   58  1    +0.2595    +0.2496    +0.2542  -4.5762e-03      0.086 
 372   13   15  1    -0.0865    -0.0839    -0.0878  +3.9327e-03      0.085 
 371   12   14  1    +0.1128    +0.1186    +0.1150  +3.6473e-03      0.085 
 827   67   62  1    +0.3271    +0.3213    +0.3262  -4.9097e-03      0.085 
 608   45   49  4    -0.0106    -0.0071    -0.0104  +3.2819e-03      0.085 
  14    0   14  6    +0.9822    +0.9757    +0.9817  -5.9204e-03      0.085 
 464   70   71  1    +0.6543    +0.6627    +0.6568  +5.8921e-03      0.085 
 241    0    5  5    +0.0000    -0.0012    -0.0029  +1.6252e-03      0.084 
 150    0   32  2    -0.7490    -0.7512    -0.7462  -4.9830e-03      0.084 
 813   59   55  1    +0.4452    +0.4410    +0.4466  -5.6153e-03      0.084 
 472   76   77  1    -0.5437    -0.5536    -0.5479  -5.7556e-03      0.084 
 593   37   40  4    -0.0271    -0.0231    -0.0265  +3.4894e-03      0.084 
 687   94   95  4    +0.2517    +0.2609    +0.2565  +4.3947e-03      0.084 
 341    0  105  5    -0.2515    -0.2473    -0.2439  -3.4254e-03      0.084 
 329    0   93  5    -0.0890    -0.0884    -0.0854  -2.9859e-03      0.084 
  86    0   86  6    +0.9831    +0.9870    +0.9811  +5.8351e-03      0.084 
 763   30    8  1    -0.1644    -0.1707    -0.1671  -3.6479e-03      0.083 
 618   54   56  4    +0.0833    +0.0817    +0.0852  -3.4987e-03      0.083 
 498   92   93  1    +0.4538    +0.4666    +0.4720  -5.3548e-03      0.083 
 722  114  115  4    +0.0024    +0.0042    +0.0012  +2.9605e-03      0.083 
1056   93   92  4    +0.0352    +0.0353    +0.0386  -3.3190e-03      0.083 
 911  118   75  1    -0.7414    -0.7387    -0.7447  +5.9883e-03      0.083 
 726   76  118  4    +0.0799    +0.0818    +0.0784  +3.3937e-03      0.083 
1030   77   76  4    +0.3384    +0.3474    +0.3425  +4.9463e-03      0.082 
 266    0   30  5    +0.0000    +0.0019    +0.0005  +1.4644e-03      0.082 
 172    0   54  2    -0.9550    -0.9630    -0.9571  -5.9285e-03      0.082 
 840   74   70  1    -0.1494    -0.1437    -0.1477  +3.9514e-03      0.082 
 835   70   24  1    +0.5622    +0.5516    +0.5575  -5.9534e-03      0.082 
 360    6    7  1    +0.4319    +0.4429    +0.4380  +4.8927e-03      0.082 
 797   51   49  1    -0.8535    -0.8651    -0.8584  -6.7328e-03      0.082 
 814   60   59  1    +0.6011    +0.6082    +0.6022  +6.0285e-03      0.082 
 692   80   98  4    +0.0549    +0.0548    +0.0515  +3.2812e-03      0.082 
  66    0   66  6    +1.0500    +1.0436    +1.0495  -5.8786e-03      0.081 
 600   34   43  4    +0.1296    +0.1305    +0.1268  +3.6739e-03      0.080 
 751   20   19  1    +0.1533    +0.1561    +0.1526  +3.5643e-03      0.080 
 956   33   15  4    -0.0728    -0.0737    -0.0703  -3.4695e-03      0.080 
 983   51   49  4    -0.1196    -0.1270    -0.1233  -3.6999e-03      0.080 
  50    0   50  6    +0.9952    +0.9888    +0.9945  -5.6247e-03      0.080 
1033   78   77  4    -0.0945    -0.0976    -0.0944  -3.1458e-03      0.080 
 611   49   51  4    +0.1968    +0.1982    +0.2023  -4.0568e-03      0.079 
1088  111  110  4    -0.0184    -0.0238    -0.0210  -2.8692e-03      0.079 
 559   14   15  4    +0.0604    +0.0634    +0.0599  +3.5262e-03      0.079 
 301    0   65  5    +1.8725    +1.8817    +1.8741  +7.6051e-03      0.079 
 997   59   56  4    -0.0057    -0.0070    -0.0037  -3.2581e-03      0.079 
 632   61   62  4    -0.1497    -0.1554    -0.1515  -3.8604e-03      0.079 
 617   54   55  4    +0.0106    +0.0078    +0.0111  -3.3070e-03      0.079 
 158    0   40  2    -0.7140    -0.7048    -0.7098  +4.9716e-03      0.079 
 427   52   53  1    +0.1457    +0.1382    +0.1420  -3.7878e-03      0.079 
  43    0   43  6    +0.9632    +0.9580    +0.9634  -5.4254e-03      0.079 
 939   21   20  4    -0.1181    -0.1149    -0.1185  +3.5242e-03      0.078 
1013   67   62  4    +0.0835    +0.0881    +0.0846  +3.5098e-03      0.078 
1057   94   92  4    +0.0679    +0.0665    +0.0701  -3.5472e-03      0.078 
 468   70   74  1    +0.1517    +0.1463    +0.1500  -3.7619e-03      0.078 
 795   49   48  1    +0.4288    +0.4314    +0.4268  +4.5692e-03      0.078 
 651   24   72  4    +0.1701    +0.1643    +0.1682  -3.8865e-03      0.077 
 944   25   26  4    -0.1895    -0.1955    -0.1918  -3.6342e-03      0.077 
1025   73   71  4    +0.3110    +0.3084    +0.3124  -4.0751e-03      0.077 
 717  110  112  4    -0.3290    -0.3286    -0.3328  +4.1520e-03      0.077 
 969   42   40  4    -0.0209    -0.0242    -0.0210  -3.1703e-03      0.077 
 583   27   32  4    +0.0328    +0.0372    +0.0339  +3.2039e-03      0.077 
 374   12   16  1    -0.0106    -0.0112    -0.0085  -2.7011e-03      0.077 
 252    0   16  5    -0.1270    -0.1215    -0.1244  +2.9600e-03      0.076 
1023   72   24  4    -0.1716    -0.1669    -0.1708  +3.8668e-03      0.076 
 115    0  115  6    +0.9584    +0.9524    +0.9576  -5.2455e-03      0.076 
 273    0   37  5    +0.0000    +0.0016    +0.0000  +1.5283e-03      0.076 
 554    3   12  4    -0.1202    -0.1240    -0.1203  -3.7126e-03      0.076 
1067  100   94  4    +0.6369    +0.6493    +0.6440  +5.3193e-03      0.076 
1077  104  103  4    -0.0535    -0.0547    -0.0514  -3.3406e-03      0.076 
 155    0   37  2    +0.0000    +0.0003    +0.0014  -1.0614e-03      0.075 
 843   75   74  1    +0.7218    +0.7118    +0.7171  -5.3270e-03      0.075 
 677   88   89  4    -0.0542    -0.0597    -0.0567  -3.0089e-03      0.075 
 246    0   10  5    -0.5104    -0.5102    -0.5055  -4.6757e-03      0.074 
 128    0   10  2    +4.5000    +4.5048    +4.5171  -1.2309e-02      0.074 
 256    0   20  5    -0.0380    -0.0348    -0.0371  +2.3503e-03      0.074 
 188    0   70  2    -0.8380    -0.8545    -0.8501  -4.4238e-03      0.074 
1000   60   59  4    -0.0708    -0.0662    -0.0696  +3.4079e-03      0.074 
 588   33   37  4    -0.0412    -0.0352    -0.0383  +3.0234e-03      0.073 
 631   60   62  4    -0.0732    -0.0770    -0.0736  -3.3392e-03      0.073 
 237    0    1  5    -0.1956    -0.1910    -0.1942  +3.2195e-03      0.073 
1094  115  114  4    -0.0049    -0.0063    -0.0037  -2.6324e-03      0.073 
1016   68   65  4    -0.7066    -0.7042    -0.7093  +5.0912e-03      0.073 
 443   59   61  1    -0.6966    -0.7043    -0.6986  -5.6932e-03      0.073 
 297    0   61  5    -0.3132    -0.3152    -0.3186  +3.4045e-03      0.072 
 430   49   54  1    +0.5258    +0.5211    +0.5263  -5.1552e-03      0.072 
1080  105  104  4    +0.0066    +0.0118    +0.0093  +2.5848e-03      0.072 
 915    5    4  4    +0.2666    +0.2694    +0.2657  +3.6834e-03      0.072 
 103    0  103  6    +0.9969    +0.9910    +0.9961  -5.0545e-03      0.072 
 452   49   66  1    -1.6091    -1.6170    -1.6092  -7.7770e-03      0.072 
 130    0   12  2    +0.2530    +0.2570    +0.2548  +2.2627e-03      0.072 
 821   61   64  1    -0.8780    -0.8629    -0.8684  +5.4944e-03      0.072 
 408   30   38  1    -0.3757    -0.3748    -0.3789  +4.0612e-03      0.072 
 168    0   50  2    -0.2160    -0.2147    -0.2121  -2.5953e-03      0.071 
 986   54   53  4    +0.0917    +0.0892    +0.0923  -3.1010e-03      0.071 
 431   54   55  1    +0.0877    +0.0906    +0.0872  +3.3598e-03      0.071 
1085  109  108  4    +0.1217    +0.1215    +0.1246  -3.1053e-03      0.070 
 484   83   84  1    -0.1002    -0.1058    -0.1090  +3.2142e-03      0.070 
 602   45   46  4    -0.0956    -0.0923    -0.0954  +3.1094e-03      0.070 
 247    0   11  5    -0.2920    -0.2855    -0.2827  -2.8030e-03      0.069 
 985   53   52  4    -0.0250    -0.0260    -0.0232  -2.8081e-03      0.069 
1028   75   69  4    +0.1904    +0.1903    +0.1868  +3.5170e-03      0.069 
 117    0  117  6    +0.9678    +0.9720    +0.9672  +4.7850e-03      0.069 
 215    0   97  2    -0.1910    -0.1898    -0.1923  +2.4143e-03      0.069 
 707  100  106  4    +0.0942    +0.0910    +0.0942  -3.2133e-03      0.069 
 228    0  110  2    -0.4950    -0.5026    -0.4993  -3.3047e-03      0.068 
 354    0  118  5    -0.1910    -0.1966    -0.1937  -2.9303e-03      0.068 
 436   56   58  1    -0.1051    -0.0998    -0.1027  +2.9436e-03      0.068 
 741   12    7  1    -0.1897    -0.1868    -0.1900  +3.1718e-03      0.068 
 153    0   35  2    -0.4190    -0.4176    -0.4216  +3.9298e-03      0.068 
 653   71   73  4    -0.3176    -0.3226    -0.3189  -3.6609e-03      0.068 
 738   12   11  1    -0.4679    -0.4630    -0.4670  +4.0276e-03      0.067 
 655   70   75  4    +0.1571    +0.1571    +0.1605  -3.4307e-03      0.067 
 924   12   11  4    +0.5010    +0.4990    +0.4948  +4.2307e-03      0.067 
  74    0   74  6    +0.9360    +0.9290    +0.9336  -4.5779e-03      0.067 
 428   53   54  1    -0.1473    -0.1517    -0.1486  -3.0400e-03      0.066 
 886  101  100  1    +0.0999    +0.0993    +0.1022  -2.8461e-03      0.066 
 927   12    7  4    +0.0580    +0.0617    +0.0590  +2.6464e-03      0.066 
 769   32   27  1    -0.0736    -0.0793    -0.0764  -2.8505e-03      0.066 
1068   96   95  4    +0.1305    +0.1363    +0.1333  +3.0471e-03      0.066 
 238    0    2  5    -0.1140    -0.1123    -0.1147  +2.4051e-03      0.066 
1046   87   86  4    +0.1277    +0.1238    +0.1266  -2.8488e-03      0.066 
 323    0   87  5    +0.1277    +0.1238    +0.1266  -2.8388e-03      0.066 
 719   32  113  4    -0.1820    -0.1877    -0.1842  -3.4845e-03      0.066 
 204    0   86  2    -0.2670    -0.2748    -0.2779  +3.1085e-03      0.066 
 375   15   17  1    -1.2134    -1.2205    -1.2143  -6.2309e-03      0.066 
 348    0  112  5    +0.3159    +0.3242    +0.3207  +3.4614e-03      0.066 
 517  100  103  1    +1.5963    +1.5993    +1.6061  -6.7642e-03      0.066 
1022   71   70  4    +0.4645    +0.4747    +0.4707  +4.0095e-03      0.065 
 513   99  100  1    +0.1374    +0.1406    +0.1434  -2.7912e-03      0.065 
 396   31   32  1    -0.4064    -0.4153    -0.4112  -4.0517e-03      0.065 
 462   69   70  1    +2.2854    +2.3033    +2.2951  +8.2221e-03      0.065 
 959   37   35  4    +0.0781    +0.0760    +0.0789  -2.9536e-03      0.065 
 981   49   48  4    -0.0365    -0.0405    -0.0381  -2.3888e-03      0.065 
 643   66   67  4    +0.1921    +0.1941    +0.1908  +3.3207e-03      0.065 
 138    0   20  2    -0.2290    -0.2284    -0.2311  +2.7527e-03      0.064 
 950   30   26  4    -0.3833    -0.3768    -0.3806  +3.8244e-03      0.064 
 638   49   66  4    +0.1023    +0.1040    +0.1010  +2.9538e-03      0.064 
 998   59   56  4    -0.0056    -0.0064    -0.0037  -2.6481e-03      0.064 
1078  105  103  4    -0.0203    -0.0202    -0.0175  -2.6594e-03      0.064 
1097  118   75  4    -0.1065    -0.1136    -0.1109  -2.6710e-03      0.064 
 841   75   70  1    +0.0718    +0.0749    +0.0721  +2.7849e-03      0.064 
 502   80   96  1    +0.5122    +0.5123    +0.5168  -4.4712e-03      0.064 
 175    0   57  2    -0.1520    -0.1452    -0.1475  +2.2573e-03      0.064 
 501   94   95  1    +0.1758    +0.1830    +0.1801  +2.9640e-03      0.063 
 401   35   37  1    -0.4394    -0.4468    -0.4427  -4.1375e-03      0.063 
 563   17   18  4    +0.2036    +0.2064    +0.2031  +3.2575e-03      0.063 
 445   60   62  1    -0.1421    -0.1447    -0.1416  -3.0298e-03      0.063 
 355    1    2  1    -0.1613    -0.1552    -0.1582  +3.0078e-03      0.063 
 343    0  107  5    -0.0078    -0.0076    -0.0056  -1.9329e-03      0.063 
 652   71   72  4    -0.1468    -0.1450    -0.1480  +3.0172e-03      0.062 
  56    0   56  6    +0.9536    +0.9480    +0.9523  -4.2969e-03      0.062 
 384   23   24  1    -0.8591    -0.8398    -0.8447  +4.8897e-03      0.062 
 549    9   10  4    -0.2443    -0.2473    -0.2445  -2.8483e-03      0.061 
 421   42   49  1    -0.8787    -0.8712    -0.8765  +5.2272e-03      0.061 
 242    0    6  5    +0.0065    +0.0052    +0.0033  +1.8917e-03      0.061 
  41    0   41  6    +0.9644    +0.9687    +0.9645  +4.2023e-03      0.061 
 231    0  113  2    -0.0600    -0.0662    -0.0640  -2.1874e-03      0.061 
 272    0   36  5    +0.0051    +0.0058    +0.0040  +1.8599e-03      0.060 
1084  107  106  4    +0.0381    +0.0372    +0.0397  -2.5195e-03      0.060 
 791   49   47  1    -0.3157    -0.3083    -0.3116  +3.2270e-03      0.060 
  51    0   51  6    +0.9568    +0.9510    +0.9551  -4.1137e-03      0.060 
 921   10    9  4    -0.5104    -0.5017    -0.5055  +3.7543e-03      0.060 
 671   83   85  4    -0.0055    -0.0076    -0.0052  -2.3677e-03      0.060 
 737   11    5  1    -0.9188    -0.9274    -0.9222  -5.1600e-03      0.059 
 688   80   96  4    +0.2146    +0.2231    +0.2199  +3.2652e-03      0.059 
  25    0   25  6    +1.0500    +1.0451    +1.0494  -4.2767e-03      0.059 
 980   49   45  4    +0.0563    +0.0531    +0.0556  -2.4970e-03      0.059 
 819   59   63  1    -2.2557    -2.2625    -2.2552  -7.3288e-03      0.059 
 446   61   62  1    +0.3088    +0.3169    +0.3136  +3.2605e-03      0.059 
1015   67   66  4    -0.1725    -0.1744    -0.1714  -2.9493e-03      0.059 
 596   40   41  4    +0.0868    +0.0806    +0.0830  -2.4555e-03      0.059 
 147    0   29  2    -0.3050    -0.3103    -0.3074  -2.8868e-03      0.059 
 727    2    1  1    +0.1624    +0.1620    +0.1593  +2.7938e-03      0.058 
 164    0   46  2    -0.1660    -0.1734    -0.1715  -1.8570e-03      0.058 
 523  105  106  1    +0.0948    +0.0997    +0.0973  +2.3646e-03      0.058 
 571   23   25  4    -0.4059    -0.4050    -0.4085  +3.5683e-03      0.058 
 619   55   56  4    -0.0091    -0.0122    -0.0101  -2.1140e-03      0.058 
  99    0   99  6    +1.0100    +1.0057    +1.0098  -4.0853e-03      0.058 
  68    0   68  6    +1.0022    +1.0058    +1.0017  +4.0700e-03      0.058 
 529  109  110  1    +0.1747    +0.1770    +0.1796  -2.6397e-03      0.058 
 974   46   45  4    +0.1093    +0.1112    +0.1086  +2.5989e-03      0.057 
 344    0  108  5    -0.0130    -0.0156    -0.0139  -1.7029e-03      0.057 
 715  109  110  4    -0.1597    -0.1570    -0.1596  +2.6857e-03      0.057 
 483   82   83  1    -0.0565    -0.0613    -0.0634  +2.1080e-03      0.057 
 910  117   12  1    -0.2540    -0.2533    -0.2561  +2.7808e-03      0.057 
1086  110  103  4    +0.0598    +0.0661    +0.0637  +2.4407e-03      0.057 
 682   89   92  4    -0.0486    -0.0508    -0.0483  -2.5286e-03      0.057 
 905  113   32  1    -0.0535    -0.0518    -0.0542  +2.4118e-03      0.056 
 432   54   56  1    +0.2038    +0.2055    +0.2029  +2.5397e-03      0.056 
 302    0   66  5    -0.1638    -0.1610    -0.1626  +1.6293e-03      0.056 
 706  103  105  4    +0.0257    +0.0210    +0.0233  -2.3605e-03      0.056 
  16    0   16  6    +0.9801    +0.9758    +0.9797  -3.9181e-03      0.056 
 904  113   17  1    -0.0065    -0.0117    -0.0098  -1.9491e-03      0.056 
 305    0   69  5    -0.1733    -0.1710    -0.1695  -1.5371e-03      0.056 
 405   38   37  1    +2.9724    +2.9780    +2.9701  +7.8989e-03      0.056 
1002   61   60  4    -0.0915    -0.0968    -0.0944  -2.3940e-03      0.056 
 330    0   94  5    -0.2030    -0.2037    -0.2019  -1.8151e-03      0.056 
 575   28   29  4    -0.0790    -0.0756    -0.0780  +2.4423e-03      0.056 
 736   11    4  1    -0.7900    -0.7969    -0.7923  -4.5601e-03      0.056 
  57    0   57  6    +0.9660    +0.9690    +0.9652  +3.8616e-03      0.056 
 908  115  114  1    -0.0618    -0.0640    -0.0618  -2.1831e-03      0.056 
  19    0   19  6    +0.9620    +0.9580    +0.9618  -3.8509e-03      0.056 
 324    0   88  5    -0.1270    -0.1257    -0.1279  +2.1718e-03      0.055 
  36    0   36  6    +0.9800    +0.9759    +0.9797  -3.8270e-03      0.055 
   2    0    2  6    +0.9693    +0.9726    +0.9688  +3.7985e-03      0.055 
 467   71   73  1    +0.0609    +0.0572    +0.0593  -2.1232e-03      0.055 
 416   45   46  1    -0.5586    -0.5504    -0.5542  +3.7613e-03      0.054 
 942   24   23  4    -0.3109    -0.3176    -0.3146  -2.9839e-03      0.054 
 824   66   49  1    +1.6539    +1.6600    +1.6541  +5.9044e-03      0.054 
  52    0   52  6    +0.9454    +0.9472    +0.9435  +3.6687e-03      0.054 
 245    0    9  5    -0.0000    -0.0003    -0.0016  +1.2495e-03      0.053 
 994   58   56  4    -0.0621    -0.0618    -0.0641  +2.2411e-03      0.053 
 690   94   96  4    +0.0325    +0.0309    +0.0331  -2.1832e-03      0.052 
1083  108  105  4    +0.1129    +0.1126    +0.1148  -2.2482e-03      0.052 
  21    0   21  6    +0.9457    +0.9491    +0.9456  +3.5563e-03      0.052 
 711  105  108  4    -0.1221    -0.1262    -0.1239  -2.2764e-03      0.052 
 259    0   23  5    -0.0380    -0.0438    -0.0425  -1.2467e-03      0.052 
 146    0   28  2    -0.2160    -0.2254    -0.2233  -2.0979e-03      0.051 
 788   46   45  1    +0.5722    +0.5711    +0.5676  +3.5721e-03      0.051 
 892  105  103  1    -0.5058    -0.5041    -0.5077  +3.5894e-03      0.051 
 239    0    3  5    -0.1270    -0.1310    -0.1292  -1.8063e-03      0.051 
 561   15   17  4    -0.1691    -0.1656    -0.1681  +2.5298e-03      0.051 
 742   13   11  1    -0.3455    -0.3445    -0.3473  +2.7942e-03      0.051 
 555    7   12  4    -0.0652    -0.0682    -0.0662  -2.0488e-03      0.051 
 393   17   31  1    +0.1978    +0.1983    +0.2008  -2.5389e-03      0.051 
 227    0  109  2    -0.1020    -0.0959    -0.0977  +1.7473e-03      0.050 
1098  118   76  4    -0.0845    -0.0849    -0.0828  -2.0793e-03      0.050 
  35    0   35  6    +0.9797    +0.9829    +0.9794  +3.4851e-03      0.050 
 236    0  118  2    -0.4190    -0.4225    -0.4201  -2.3942e-03      0.049 
 283    0   47  5    +0.0000    +0.0022    +0.0034  -1.1123e-03      0.049 
  18    0   18  6    +0.9730    +0.9761    +0.9727  +3.4218e-03      0.049 
 380   15   19  1    +0.0251    +0.0239    +0.0222  +1.7488e-03      0.049 
 223    0  105  2    -0.3940    -0.3917    -0.3938  +2.0631e-03      0.049 
 945   27   25  4    -0.0620    -0.0609    -0.0630  +2.0892e-03      0.049 
 285    0   49  5    +1.7190    +1.7143    +1.7185  -4.1722e-03      0.049 
 860   87   86  1    +0.0400    +0.0399    +0.0418  -1.8305e-03      0.049 
 642   65   66  4    +0.7414    +0.7456    +0.7420  +3.6022e-03      0.048 
 526  106  107  1    +0.2772    +0.2743    +0.2770  -2.6733e-03      0.048 
 768   32   31  1    +0.4127    +0.4146    +0.4176  -2.9937e-03      0.048 
 414   34   43  1    -0.1082    -0.1054    -0.1074  +2.0307e-03      0.048 
 409   39   40  1    +0.1447    +0.1435    +0.1414  +2.1068e-03      0.048 
 255    0   19  5    -0.2697    -0.2625    -0.2645  +2.0091e-03      0.048 
1064   98   80  4    -0.0323    -0.0272    -0.0290  +1.8259e-03      0.047 
 607   42   49  4    +0.1824    +0.1853    +0.1828  +2.4950e-03      0.047 
 114    0  114  6    +0.9585    +0.9545    +0.9578  -3.2707e-03      0.047 
 775   36   34  1    -0.3736    -0.3826    -0.3799  -2.7003e-03      0.047 
 604   46   48  4    -0.0252    -0.0232    -0.0252  +1.9207e-03      0.046 
 113    0  113  6    +0.9930    +0.9894    +0.9927  -3.2537e-03      0.046 
 504   94   96  1    -0.1401    -0.1383    -0.1405  +2.2461e-03      0.046 
 625   56   59  4    -0.0142    -0.0131    -0.0111  -1.9421e-03      0.046 
 249    0   13  5    -0.2030    -0.2085    -0.2064  -2.0213e-03      0.046 
 454   62   66  1    -0.4884    -0.4902    -0.4871  -3.1693e-03      0.046 
 955   32   27  4    -0.0502    -0.0532    -0.0513  -1.9682e-03      0.046 
 923   11    5  4    +0.0111    +0.0132    +0.0114  +1.8430e-03      0.046 
1009   65   64  4    +0.4914    +0.4947    +0.4920  +2.7566e-03      0.045 
 880  100   92  1    -0.2754    -0.2840    -0.2814  -2.6750e-03      0.045 
 361    8    9  1    -4.4063    -4.4139    -4.4214  +7.5027e-03      0.045 
 373   14   15  1    -0.0656    -0.0654    -0.0673  +1.9837e-03      0.045 
  71    0   71  6    +0.9770    +0.9722    +0.9753  -3.1003e-03      0.045 
 282    0   46  5    +0.1772    +0.1741    +0.1758  -1.7012e-03      0.044 
 900  110  103  1    -0.7305    -0.7385    -0.7350  -3.4858e-03      0.044 
 111    0  111  6    +0.9800    +0.9825    +0.9794  +3.0603e-03      0.044 
 702  101  102  4    +0.0775    +0.0840    +0.0821  +1.8772e-03      0.044 
 610   49   50  4    +0.1124    +0.1161    +0.1142  +1.8933e-03      0.043 
 988   54   49  4    -0.0661    -0.0695    -0.0675  -1.9928e-03      0.043 
  82    0   82  6    +0.9781    +0.9794    +0.9764  +3.0140e-03      0.043 
 674   86   87  4    -0.1672    -0.1680    -0.1660  -2.0027e-03      0.043 
 920    5    8  4    -0.8671    -0.8700    -0.8733  +3.2953e-03      0.043 
 972   43   34  4    -0.1637    -0.1590    -0.1611  +2.0784e-03      0.043 
 953   32   23  4    +0.1464    +0.1438    +0.1459  -2.0496e-03      0.043 
  98    0   98  6    +1.0188    +1.0220    +1.0190  +3.0259e-03      0.043 
 388   27   28  1    +0.3998    +0.4106    +0.4081  +2.5497e-03      0.042 
 778   39   37  1    -0.4877    -0.4796    -0.4823  +2.7176e-03      0.042 
 806   57   56  1    +0.3261    +0.3330    +0.3307  +2.3413e-03      0.042 
1091  113   32  4    +0.1386    +0.1431    +0.1410  +2.0781e-03      0.042 
1045   86   85  4    +0.0402    +0.0352    +0.0368  -1.5153e-03      0.042 
 357    4    5  1    -1.0405    -1.0464    -1.0500  +3.5544e-03      0.042 
 556   11   13  4    +0.1642    +0.1653    +0.1672  -1.9022e-03      0.041 
 759   27   25  1    -1.5687    -1.5699    -1.5654  -4.4413e-03      0.041 
1005   59   63  4    -0.4072    -0.4084    -0.4109  +2.5458e-03      0.041 
1008   65   38  4    +0.3404    +0.3366    +0.3388  -2.1923e-03      0.041 
 532   17  113  1    +0.0065    +0.0084    +0.0098  -1.4020e-03      0.040 
  90    0   90  6    +0.9850    +0.9850    +0.9878  -2.8076e-03      0.040 
 159    0   41  2    -0.4700    -0.4596    -0.4619  +2.3347e-03      0.040 
 157    0   39  2    -0.3430    -0.3428    -0.3409  -1.9456e-03      0.040 
 512   98  100  1    +0.2813    +0.2907    +0.2884  +2.2205e-03      0.040 
 792   49   42  1    +0.9394    +0.9333    +0.9368  -3.4848e-03      0.040 
 366   11   12  1    +0.4708    +0.4675    +0.4698  -2.3791e-03      0.040 
  88    0   88  6    +0.9855    +0.9875    +0.9848  +2.7714e-03      0.040 
1034   79   78  4    +0.2304    +0.2392    +0.2411  -1.9405e-03      0.039 
 331    0   95  5    -0.3940    -0.4032    -0.4011  -2.0725e-03      0.039 
 503   82   96  1    +0.0792    +0.0751    +0.0735  +1.5438e-03      0.039 
 597   40   42  4    -0.0081    -0.0066    -0.0082  +1.5608e-03      0.039 
 264    0   28  5    -0.0890    -0.0881    -0.0867  -1.4485e-03      0.039 
 105    0  105  6    +0.9650    +0.9618    +0.9645  -2.6692e-03      0.039 
 965   40   37  4    +0.0094    +0.0068    +0.0083  -1.5362e-03      0.038 
 854   82   77  1    -0.7088    -0.6991    -0.6962  -2.8532e-03      0.038 
 233    0  115  2    -0.2790    -0.2757    -0.2776  +1.8681e-03      0.038 
 180    0   62  2    -0.9780    -0.9838    -0.9810  -2.7327e-03      0.038 
 846   77   75  1    +0.1302    +0.1301    +0.1319  -1.8387e-03      0.038 
1070  100   98  4    +0.0344    +0.0294    +0.0309  -1.5666e-03      0.038 
 139    0   21  2    -0.1780    -0.1814    -0.1800  -1.4385e-03      0.038 
 673   85   86  4    -0.0600    -0.0574    -0.0559  -1.4451e-03      0.038 
1052   91   90  4    -0.0818    -0.0759    -0.0775  +1.6274e-03      0.038 
 514  100  101  1    -0.0978    -0.1017    -0.1001  -1.6064e-03      0.038 
 382   21   22  1    -0.5635    -0.5696    -0.5670  -2.5924e-03      0.038 
 765   31   17  1    -0.1953    -0.1963    -0.1982  +1.8845e-03      0.037 
  23    0   23  6    +0.9955    +0.9972    +0.9946  +2.6286e-03      0.037 
  55    0   55  6    +0.9520    +0.9482    +0.9507  -2.5675e-03      0.037 
 125    0    7  2    -0.2410    -0.2452    -0.2468  +1.5355e-03      0.037 
 730    5    3  1    +0.8744    +0.8746    +0.8715  +3.0812e-03      0.037 
 753   21   20  1    +0.3855    +0.3848    +0.3870  -2.1661e-03      0.037 
 968   41   40  4    -0.0976    -0.0923    -0.0939  +1.5729e-03      0.037 
 290    0   54  5    -0.0200    -0.0204    -0.0213  +9.8257e-04      0.037 
 403   34   36  1    +0.3749    +0.3792    +0.3813  -2.0949e-03      0.037 
  85    0   85  6    +0.9850    +0.9864    +0.9838  +2.5407e-03      0.036 
 976   48   46  4    -0.0176    -0.0190    -0.0175  -1.4788e-03      0.036 
 267    0   31  5    +0.1416    +0.1389    +0.1376  +1.3029e-03      0.036 
 162    0   44  2    -0.2030    -0.2070    -0.2084  +1.3783e-03      0.036 
 758   25   26  1    -0.7952    -0.7956    -0.7981  +2.4625e-03      0.036 
 675   85   88  4    +0.0606    +0.0587    +0.0602  -1.5139e-03      0.036 
 589   34   36  4    +0.0242    +0.0264    +0.0251  +1.3592e-03      0.036 
 527  108  109  1    +0.2777    +0.2802    +0.2784  +1.8723e-03      0.036 
 760   28   27  1    -0.3966    -0.4025    -0.4046  +2.1527e-03      0.036 
 888  102  101  1    +0.3827    +0.3857    +0.3879  -2.1756e-03      0.035 
 789   47   46  1    +0.5821    +0.5840    +0.5815  +2.5335e-03      0.035 
 570   23   24  4    +0.3038    +0.3084    +0.3065  +1.9120e-03      0.035 
 816   61   60  1    +1.4556    +1.4635    +1.4670  -3.4083e-03      0.035 
 592   37   39  4    +0.0481    +0.0505    +0.0491  +1.4323e-03      0.035 
 616   49   54  4    +0.0754    +0.0756    +0.0773  -1.6334e-03      0.035 
 243    0    7  5    -0.0250    -0.0269    -0.0258  -1.1077e-03      0.035 
 569   22   23  4    -0.0591    -0.0577    -0.0563  -1.4426e-03      0.035 
 397   27   32  1    +0.0738    +0.0751    +0.0766  -1.4983e-03      0.035 
 752   19   15  1    -0.0247    -0.0206    -0.0218  +1.2329e-03      0.035 
 487   85   86  1    +0.2296    +0.2373    +0.2389  -1.6209e-03      0.035 
 621   50   57  4    +0.0421    +0.0444    +0.0429  +1.4255e-03      0.034 
 163    0   45  2    -0.6730    -0.6592    -0.6612  +1.9380e-03      0.034 
 410   40   41  1    +0.0664    +0.0629    +0.0617  +1.2841e-03      0.034 
 181    0   63  2    +0.0000    -0.0036    -0.0030  -5.3184e-04      0.034 
  20    0   20  6    +0.9487    +0.9509    +0.9486  +2.3002e-03      0.034 
 543    4    5  4    -0.2595    -0.2601    -0.2584  -1.7035e-03      0.034 
 398   15   33  1    -0.1080    -0.1034    -0.1049  +1.4586e-03      0.033 
 907  115   27  1    -0.2172    -0.2141    -0.2158  +1.7212e-03      0.033 
 708  104  105  4    -0.0014    -0.0027    -0.0039  +1.1667e-03      0.033 
1041   83   82  4    -0.0675    -0.0692    -0.0705  +1.2915e-03      0.033 
 686   93   94  4    -0.1242    -0.1256    -0.1241  -1.5069e-03      0.033 
  63    0   63  6    +0.9647    +0.9619    +0.9641  -2.2469e-03      0.032 
1031   77   69  4    +0.6569    +0.6507    +0.6531  -2.4123e-03      0.032 
 191    0   73  2    -0.0600    -0.0571    -0.0584  +1.2373e-03      0.032 
 274    0   38  5    +0.0000    +0.0025    +0.0031  -6.4210e-04      0.032 
 720   32  114  4    +0.0272    +0.0265    +0.0277  -1.2227e-03      0.032 
 455   62   67  1    -0.3242    -0.3215    -0.3233  +1.8218e-03      0.032 
 295    0   59  5    -0.1446    -0.1427    -0.1418  -9.2916e-04      0.031 
 212    0   94  2    -0.3810    -0.3882    -0.3869  -1.2990e-03      0.031 
 260    0   24  5    -0.0571    -0.0610    -0.0620  +9.2933e-04      0.031 
 276    0   40  5    +0.1684    +0.1651    +0.1640  +1.1400e-03      0.031 
 960   37   33  4    +0.0307    +0.0273    +0.0285  -1.2213e-03      0.030 
 779   40   37  1    -0.3545    -0.3519    -0.3500  -1.8555e-03      0.030 
 613   52   53  4    -0.0071    -0.0101    -0.0090  -1.1645e-03      0.030 
 137    0   19  2    -0.5710    -0.5690    -0.5673  -1.7313e-03      0.030 
 213    0   95  2    -0.5330    -0.5393    -0.5410  +1.7285e-03      0.029 
 580   29   31  4    -0.1119    -0.1080    -0.1093  +1.2346e-03      0.028 
 349    0  113  5    +0.0993    +0.1051    +0.1040  +1.0958e-03      0.028 
 818   62   61  1    -0.3078    -0.3142    -0.3126  -1.5492e-03      0.028 
 407   37   40  1    +0.3624    +0.3595    +0.3578  +1.7134e-03      0.028 
 516  101  102  1    -0.3789    -0.3856    -0.3839  -1.7114e-03      0.028 
 525  105  108  1    +0.3057    +0.3048    +0.3063  -1.4782e-03      0.028 
 448   63   64  1    -2.2557    -2.2616    -2.2582  -3.4106e-03      0.028 
 269    0   33  5    -0.1140    -0.1075    -0.1086  +1.0539e-03      0.027 
 506   80   98  1    +0.7250    +0.7219    +0.7239  -2.0204e-03      0.027 
 993   57   50  4    -0.0411    -0.0407    -0.0418  +1.1275e-03      0.027 
 978   49   42  4    +0.0048    +0.0043    +0.0032  +1.0726e-03      0.027 
 553    2   12  4    -0.1923    -0.1912    -0.1925  +1.3123e-03      0.027 
 221    0  103  2    +0.1080    +0.1069    +0.1075  -5.8194e-04      0.027 
  75    0   75  6    +0.9442    +0.9435    +0.9417  +1.8205e-03      0.027 
 311    0   75  5    -0.1400    -0.1451    -0.1443  -8.1906e-04      0.026 
 310    0   74  5    -0.2530    -0.2521    -0.2534  +1.2800e-03      0.026 
 928   13   11  4    -0.1704    -0.1744    -0.1732  -1.2196e-03      0.026 
1081  106  105  4    -0.1157    -0.1209    -0.1197  -1.1488e-03      0.026 
 519  103  104  1    +0.3915    +0.3950    +0.3933  +1.6611e-03      0.026 
 770   33   15  1    +0.1086    +0.1066    +0.1055  +1.1238e-03      0.026 
1026   74   70  4    -0.1831    -0.1845    -0.1858  +1.3455e-03      0.026 
 748   17   16  1    +0.3340    +0.3379    +0.3363  +1.5516e-03      0.026 
1043   85   83  4    -0.0211    -0.0194    -0.0204  +1.0417e-03      0.025 
 979   49   42  4    +0.0048    +0.0042    +0.0032  +9.8258e-04      0.025 
  39    0   39  6    +0.9673    +0.9654    +0.9671  -1.7083e-03      0.025 
 698   98  100  4    -0.0697    -0.0667    -0.0656  -1.0862e-03      0.025 
 270    0   34  5    -0.1326    -0.1356    -0.1348  -8.6879e-04      0.024 
 973   45   44  4    -0.0791    -0.0805    -0.0795  -9.9693e-04      0.024 
 151    0   33  2    -0.2920    -0.2999    -0.3010  +1.1194e-03      0.024 
 743   14   12  1    -0.1124    -0.1156    -0.1146  -1.0341e-03      0.024 
 480   68   81  1    +0.5609    +0.5631    +0.5616  +1.5413e-03      0.024 
 624   54   59  4    -0.0505    -0.0532    -0.0521  -1.0795e-03      0.024 
 729    5    4  1    +1.0425    +1.0541    +1.0520  +2.0593e-03      0.024 
 332    0   96  5    -0.1910    -0.1912    -0.1904  -8.2495e-04      0.024 
 385   23   25  1    -1.3136    -1.3183    -1.3160  -2.2904e-03      0.024 
 970   42   41  4    +0.0204    +0.0198    +0.0189  +9.4680e-04      0.024 
  48    0   48  6    +1.0159    +1.0137    +1.0154  -1.6515e-03      0.023 
 214    0   96  2    -0.4830    -0.4802    -0.4812  +1.0899e-03      0.023 
   4    0    4  6    +0.9980    +0.9993    +0.9977  +1.6253e-03      0.023 
1012   66   62  4    +0.1304    +0.1292    +0.1304  -1.1634e-03      0.023 
 999   59   55  4    +0.0467    +0.0500    +0.0490  +1.0086e-03      0.023 
 318    0   82  5    -0.3430    -0.3505    -0.3494  -1.1167e-03      0.023 
 641   62   67  4    -0.1018    -0.1039    -0.1029  -1.0489e-03      0.023 
 599   43   44  4    +0.0747    +0.0784    +0.0774  +9.9524e-04      0.023 
1040   82   77  4    -0.0319    -0.0339    -0.0330  -8.6889e-04      0.022 
 899  109  108  1    -0.2767    -0.2785    -0.2773  -1.1730e-03      0.022 
1027   75   70  4    -0.1846    -0.1889    -0.1877  -1.1662e-03      0.022 
 650   70   71  4    -0.4490    -0.4534    -0.4548  +1.3352e-03      0.022 
 930   15   13  4    -0.0239    -0.0222    -0.0231  +9.1286e-04      0.022 
 882   96   95  1    +0.3612    +0.3663    +0.3650  +1.2667e-03      0.022 
 635   64   61  4    +0.0243    +0.0248    +0.0256  -7.8919e-04      0.021 
 573   25   27  4    +0.3102    +0.3115    +0.3103  +1.2586e-03      0.021 
 277    0   41  5    -0.1270    -0.1230    -0.1221  -8.4764e-04      0.021 
  61    0   61  6    +0.9950    +0.9959    +0.9945  +1.4429e-03      0.021 
1072  101  100  4    -0.2686    -0.2677    -0.2665  -1.1256e-03      0.020 
 782   41   40  1    -0.0662    -0.0607    -0.0615  +7.6582e-04      0.020 
 350    0  114  5    -0.0380    -0.0404    -0.0397  -6.7929e-04      0.020 
 562   16   17  4    -0.0056    -0.0041    -0.0049  +7.7859e-04      0.020 
 244    0    8  5    +0.8215    +0.8390    +0.8402  -1.2046e-03      0.020 
1082  107  105  4    +0.0085    +0.0083    +0.0090  -7.6567e-04      0.019 
 338    0  102  5    -0.0380    -0.0359    -0.0365  +6.2548e-04      0.019 
 364    4   11  1    +0.8035    +0.8044    +0.8059  -1.5590e-03      0.019 
 145    0   27  2    -0.8770    -0.8653    -0.8640  -1.2694e-03      0.019 
 387   25   27  1    +1.6523    +1.6508    +1.6487  +2.0541e-03      0.019 
 161    0   43  2    -0.2290    -0.2303    -0.2295  -8.1880e-04      0.019 
 766   31   29  1    +0.1257    +0.1265    +0.1273  -7.8552e-04      0.018 
 229    0  111  2    +0.3600    +0.3638    +0.3628  +9.7964e-04      0.018 
 745   15   14  1    +0.0663    +0.0673    +0.0681  -7.9026e-04      0.018 
 954   32   31  4    -0.1644    -0.1655    -0.1646  -8.9562e-04      0.018 
 542    1    3  4    -0.0975    -0.0973    -0.0965  -7.6757e-04      0.018 
  58    0   58  6    +0.9521    +0.9518    +0.9505  +1.2286e-03      0.018 
 545    5    6  4    +0.0036    +0.0063    +0.0070  -6.7055e-04      0.018 
 442   59   60  1    -0.5894    -0.5917    -0.5904  -1.2851e-03      0.017 
1007   61   64  4    -0.0034    -0.0057    -0.0051  -5.9545e-04      0.017 
 394   29   31  1    -0.1254    -0.1277    -0.1270  -7.1305e-04      0.017 
 469   70   75  1    -0.0702    -0.0697    -0.0705  +7.2043e-04      0.017 
  12    0   12  6    +0.9893    +0.9900    +0.9889  +1.1559e-03      0.016 
 179    0   61  2    +1.6000    +1.6293    +1.6279  +1.3746e-03      0.016 
  87    0   87  6    +1.0150    +1.0117    +1.0129  -1.1540e-03      0.016 
 926   12    3  4    +0.0860    +0.0868    +0.0860  +7.5514e-04      0.016 
 339    0  103  5    +0.1970    +0.1913    +0.1919  -6.1825e-04      0.016 
 937   20   19  4    -0.1520    -0.1523    -0.1516  -7.5363e-04      0.016 
 628   59   60  4    +0.0877    +0.0859    +0.0867  -7.5570e-04      0.016 
1076  104  100  4    -0.0393    -0.0364    -0.0371  +6.8046e-04      0.016 
1079  106  100  4    -0.0219    -0.0196    -0.0202  +6.4987e-04      0.016 
 940   22   21  4    -0.0039    -0.0042    -0.0048  +5.6619e-04      0.016 
 565   19   20  4    +0.1303    +0.1306    +0.1299  +6.8502e-04      0.015 
 901  110  109  1    -0.1731    -0.1773    -0.1780  +6.8522e-04      0.015 
1074  102  101  4    -0.0887    -0.0921    -0.0927  +6.5494e-04      0.015 
  27    0   27  6    +0.9680    +0.9664    +0.9674  -9.9974e-04      0.014 
 929   14   12  4    -0.0734    -0.0730    -0.0736  +5.9470e-04      0.014 
 296    0   60  5    -0.0380    -0.0341    -0.0337  -4.6106e-04      0.014 
 705  103  104  4    +0.0391    +0.0379    +0.0372  +6.1538e-04      0.014 
 913    2    1  4    +0.0783    +0.0784    +0.0778  +6.2276e-04      0.014 
 989   55   54  4    -0.0284    -0.0294    -0.0288  -6.1885e-04      0.014 
 578   26   30  4    -0.0472    -0.0488    -0.0493  +5.3855e-04      0.014 
 630   60   61  4    +0.1061    +0.1101    +0.1095  +6.0016e-04      0.014 
 669   82   83  4    +0.0315    +0.0351    +0.0346  +4.8720e-04      0.013 
 749   18   17  1    -0.9169    -0.9159    -0.9170  +1.1238e-03      0.013 
 603   46   47  4    +0.1941    +0.1926    +0.1933  -6.9261e-04      0.013 
 499   92   94  1    +0.3841    +0.3953    +0.3944  +8.4987e-04      0.013 
 100    0  100  6    +1.0170    +1.0154    +1.0163  -9.4259e-04      0.013 
1010   66   49  4    +0.1002    +0.1024    +0.1018  +6.0612e-04      0.013 
 839   73   71  1    -0.0600    -0.0579    -0.0584  +4.9731e-04      0.013 
 337    0  101  5    -0.1910    -0.1850    -0.1844  -5.2834e-04      0.013 
 422   45   49  1    -0.6718    -0.6687    -0.6696  +9.3989e-04      0.012 
 170    0   52  2    -0.2290    -0.2361    -0.2356  -5.2866e-04      0.012 
 622   56   58  4    +0.0416    +0.0431    +0.0436  -4.9687e-04      0.012 
 286    0   50  5    -0.0510    -0.0527    -0.0523  -4.0599e-04      0.012 
 699   99  100  4    -0.1273    -0.1222    -0.1227  +5.2066e-04      0.012 
 551    5   11  4    +0.0315    +0.0312    +0.0317  -4.9101e-04      0.012 
 292    0   56  5    -0.0790    -0.0831    -0.0828  -3.3844e-04      0.012 
1093  115   27  4    -0.0841    -0.0853    -0.0858  +4.7328e-04      0.011 
 560   12   16  4    +0.1017    +0.1003    +0.0999  +4.4807e-04      0.010 
1060   96   80  4    -0.2113    -0.2158    -0.2153  -5.6778e-04      0.010 
 703  100  103  4    -0.0582    -0.0574    -0.0578  +3.8088e-04      0.010 
 279    0   43  5    -0.0890    -0.0834    -0.0838  +3.6364e-04      0.010 
 582   31   32  4    +0.1616    +0.1618    +0.1623  -4.8029e-04      0.010 
 193    0   75  2    -0.5970    -0.6056    -0.6060  +4.4332e-04      0.010 
 636   38   65  4    -0.0941    -0.0918    -0.0914  -3.7499e-04      0.009 
 640   62   66  4    -0.1363    -0.1369    -0.1365  -4.6986e-04      0.009 
 268    0   32  5    -0.2231    -0.2262    -0.2265  +3.3939e-04      0.009 
 781   40   39  1    -0.1441    -0.1412    -0.1409  -3.9666e-04      0.009 
 772   36   35  1    -0.0204    -0.0208    -0.0211  +3.0925e-04      0.009 
 787   45   44  1    +0.5575    +0.5620    +0.5626  -5.6325e-04      0.008 
 169    0   51  2    -0.2160    -0.2230    -0.2233  +2.9981e-04      0.008 
  73    0   73  6    +0.9910    +0.9899    +0.9894  +5.7462e-04      0.008 
 235    0  117  2    -0.2540    -0.2565    -0.2561  -3.9916e-04      0.008 
 406   37   39  1    +0.4959    +0.4898    +0.4903  -5.2350e-04      0.008 
 312    0   76  5    -0.2270    -0.2314    -0.2310  -3.6946e-04      0.008 
 704  100  104  4    +0.0918    +0.0915    +0.0911  +3.7146e-04      0.008 
  97    0   97  6    +1.0044    +1.0034    +1.0040  -5.5032e-04      0.008 
 415   44   45  1    -0.5499    -0.5554    -0.5549  -5.0532e-04      0.008 
1065   99   80  4    -0.0214    -0.0211    -0.0208  -2.9944e-04      0.007 
  77    0   77  6    +1.0010    +0.9994    +0.9990  +4.9805e-04      0.007 
 319    0   83  5    -0.1270    -0.1274    -0.1276  +2.6027e-04      0.007 
 535   27  115  1    +0.2181    +0.2164    +0.2168  -3.4945e-04      0.007 
 906  114   32  1    -0.1638    -0.1585    -0.1588  +2.9432e-04      0.006 
 202    0   84  2    -0.1400    -0.1398    -0.1395  -2.2599e-04      0.006 
 740   12    3  1    +0.1314    +0.1279    +0.1282  -2.8930e-04      0.006 
1066  100   92  4    +0.1435    +0.1455    +0.1458  -3.0255e-04      0.006 
 701   92  102  4    -0.0535    -0.0578    -0.0580  +2.2233e-04      0.006 
 546    6    7  4    -0.0416    -0.0414    -0.0416  +2.2002e-04      0.006 
 629   59   61  4    +0.1081    +0.1079    +0.1076  +2.5650e-04      0.005 
 340    0  104  5    -0.0941    -0.0926    -0.0924  -1.8352e-04      0.005 
 649   24   70  4    +0.0838    +0.0843    +0.0845  -2.1021e-04      0.005 
 196    0   78  2    -0.9020    -0.9200    -0.9203  +3.2152e-04      0.004 
 709  105  106  4    +0.1037    +0.1080    +0.1078  +1.9134e-04      0.004 
 481   81   80  1    +0.5602    +0.5589    +0.5587  +2.7785e-04      0.004 
 620   56   57  4    -0.0144    -0.0166    -0.0164  -1.5646e-04      0.004 
 696   95   96  4    -0.1361    -0.1388    -0.1386  -1.5939e-04      0.003 
 964   39   37  4    -0.0469    -0.0482    -0.0484  +1.3168e-04      0.003 
 897  108  105  1    -0.3027    -0.3035    -0.3033  -1.6741e-04      0.003 
 685   92   94  4    -0.0831    -0.0836    -0.0837  +1.4442e-04      0.003 
  24    0   24  6    +0.9920    +0.9905    +0.9907  -2.1755e-04      0.003 
 817   62   60  1    +0.1425    +0.1418    +0.1419  -1.3598e-04      0.003 
 119    0    1  2    -0.6480    -0.6464    -0.6466  +1.7806e-04      0.003 
 859   86   85  1    -0.2277    -0.2366    -0.2368  +1.2186e-04      0.003 
 810   59   54  1    +0.3919    +0.3932    +0.3933  -1.6516e-04      0.003 
 876   96   94  1    +0.1407    +0.1410    +0.1411  -1.2083e-04      0.002 
 369    7   12  1    +0.1900    +0.1905    +0.1903  +1.1473e-04      0.002 
 721   27  115  4    +0.0701    +0.0718    +0.0717  +1.0683e-04      0.002 
 684   92   93  4    -0.0385    -0.0403    -0.0404  +9.6884e-05      0.002 
 185    0   67  2    -0.3560    -0.3550    -0.3551  +1.0236e-04      0.002 
 390   30   17  1    +2.8409    +2.8442    +2.8439  +3.0763e-04      0.002 
1071  100   99  4    +0.1077    +0.1033    +0.1032  +9.2317e-05      0.002 
  69    0   69  6    +1.0350    +1.0340    +1.0339  +1.4761e-04      0.002 
 226    0  108  2    -0.0250    -0.0250    -0.0249  -5.5076e-05      0.002 
 568   21   22  4    +0.0161    +0.0175    +0.0175  +7.0994e-05      0.002 
 962   37   34  4    +0.1468    +0.1468    +0.1467  +7.5545e-05      0.002 
 263    0   27  5    +0.0455    +0.0464    +0.0465  -4.5318e-05      0.002 
 534   32  114  1    +0.1642    +0.1591    +0.1592  -7.1828e-05      0.002 
 868   92   89  1    -0.6062    -0.6219    -0.6218  -1.0985e-04      0.001 
 875   96   82  1    -0.0789    -0.0732    -0.0731  -5.2554e-05      0.001 
 465   24   72  1    -0.4391    -0.4326    -0.4327  +8.0575e-05      0.001 
  47    0   47  6    +1.0031    +1.0026    +1.0025  +5.5585e-05      0.001 
 205    0   87  2    +0.0400    +0.0418    +0.0418  +2.9521e-05      0.001 
 538   12  117  1    +0.2565    +0.2586    +0.2586  -3.2112e-05      0.001 
 885  100   99  1    -0.1369    -0.1428    -0.1428  +2.8029e-05      0.001 
 951   31   17  4    -0.1251    -0.1272    -0.1272  +2.7450e-05      0.001 
 716  110  111  4    +0.0096    +0.0123    +0.0123  +8.8441e-06      0.000 
 356    1    3  1    -0.4867    -0.4884    -0.4884  -9.7198e-06      0.000 
 831   69   47  1    +1.5156    +1.5117    +1.5117  -1.1108e-05      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 495!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 885 538
Conjunto 2: 205 47
Conjunto 3: 721 369
Conjunto 4: 369 876
Conjunto 5: 810 859
Conjunto 6: 24 685 897
Conjunto 7: 685 897
Conjunto 8: 196 649
Conjunto 9: 1066 740 202
Conjunto 10: 740 202
Conjunto 11: 312 406 235
Conjunto 12: 406 235
Conjunto 13: 235 73
Conjunto 14: 781 268
Conjunto 15: 636 193
Conjunto 16: 703 1060
Conjunto 17: 292 551
Conjunto 18: 551 699
Conjunto 19: 286 622 170
Conjunto 20: 622 170 422
Conjunto 21: 170 422
Conjunto 22: 1010 100
Conjunto 23: 100 499 603
Conjunto 24: 499 603 749
Conjunto 25: 603 749 669
Conjunto 26: 749 669
Conjunto 27: 578 989 913 705
Conjunto 28: 989 913 705 296 929
Conjunto 29: 913 705 296 929
Conjunto 30: 705 296 929 27
Conjunto 31: 296 929 27
Conjunto 32: 929 27
Conjunto 33: 1074 901
Conjunto 34: 940 1079
Conjunto 35: 628 937
Conjunto 36: 339 926
Conjunto 37: 926 87
Conjunto 38: 87 179 12
Conjunto 39: 179 12 469
Conjunto 40: 12 469
Conjunto 41: 545 58 542
Conjunto 42: 58 542 954 745
Conjunto 43: 542 954 745
Conjunto 44: 954 745
Conjunto 45: 745 229
Conjunto 46: 161 387
Conjunto 47: 387 145
Conjunto 48: 145 364
Conjunto 49: 364 338
Conjunto 50: 1082 244
Conjunto 51: 244 562
Conjunto 52: 350 782
Conjunto 53: 1072 61
Conjunto 54: 277 573 635
Conjunto 55: 573 635 882
Conjunto 56: 635 882
Conjunto 57: 882 930
Conjunto 58: 930 650
Conjunto 59: 650 1027
Conjunto 60: 1027 899
Conjunto 61: 899 1040
Conjunto 62: 1040 599
Conjunto 63: 599 641 318 999
Conjunto 64: 641 318 999
Conjunto 65: 318 999
Conjunto 66: 1012 4 214 48
Conjunto 67: 4 214 48
Conjunto 68: 214 48
Conjunto 69: 970 385 332
Conjunto 70: 385 332 729
Conjunto 71: 332 729 624 480 743
Conjunto 72: 729 624 480 743 151
Conjunto 73: 624 480 743 151
Conjunto 74: 480 743 151 973 270
Conjunto 75: 743 151 973 270
Conjunto 76: 151 973 270
Conjunto 77: 973 270
Conjunto 78: 698 39 979
Conjunto 79: 39 979
Conjunto 80: 1043 748
Conjunto 81: 748 1026 770
Conjunto 82: 1026 770 519
Conjunto 83: 770 519 1081 928
Conjunto 84: 519 1081 928 310
Conjunto 85: 1081 928 310 311
Conjunto 86: 928 310 311
Conjunto 87: 310 311
Conjunto 88: 75 221
Conjunto 89: 221 553
Conjunto 90: 553 978 993
Conjunto 91: 978 993
Conjunto 92: 993 506
Conjunto 93: 506 269
Conjunto 94: 269 448 525
Conjunto 95: 448 525
Conjunto 96: 516 407 818 349 580
Conjunto 97: 407 818 349 580
Conjunto 98: 818 349 580
Conjunto 99: 349 580
Conjunto 100: 137 613
Conjunto 101: 779 960 276
Conjunto 102: 960 276
Conjunto 103: 260 212 295
Conjunto 104: 212 295
Conjunto 105: 455 720 274
Conjunto 106: 720 274 191
Conjunto 107: 274 191 1031
Conjunto 108: 191 1031
Conjunto 109: 63 686 1041
Conjunto 110: 686 1041
Conjunto 111: 1041 708
Conjunto 112: 907 398 543 20
Conjunto 113: 398 543 20 181 410
Conjunto 114: 543 20 181 410 163
Conjunto 115: 20 181 410 163
Conjunto 116: 181 410 163
Conjunto 117: 410 163
Conjunto 118: 163 621
Conjunto 119: 487 752 397
Conjunto 120: 752 397 569
Conjunto 121: 397 569 243 616 592
Conjunto 122: 569 243 616 592 816 570
Conjunto 123: 243 616 592 816 570
Conjunto 124: 616 592 816 570
Conjunto 125: 592 816 570 789 888 760 527
Conjunto 126: 816 570 789 888 760 527 589
Conjunto 127: 570 789 888 760 527 589
Conjunto 128: 789 888 760 527 589 675
Conjunto 129: 888 760 527 589 675
Conjunto 130: 760 527 589 675
Conjunto 131: 527 589 675
Conjunto 132: 589 675
Conjunto 133: 675 758 162 267
Conjunto 134: 758 162 267 976
Conjunto 135: 162 267 976 85
Conjunto 136: 267 976 85
Conjunto 137: 976 85
Conjunto 138: 85 403
Conjunto 139: 403 290 968 753 730 125
Conjunto 140: 290 968 753 730 125
Conjunto 141: 968 753 730 125
Conjunto 142: 753 730 125
Conjunto 143: 730 125
Conjunto 144: 55 23 765 382 514 1052
Conjunto 145: 23 765 382 514 1052
Conjunto 146: 765 382 514 1052 673
Conjunto 147: 382 514 1052 673
Conjunto 148: 514 1052 673 139
Conjunto 149: 1052 673 139 1070 846
Conjunto 150: 673 139 1070 846 180 233 854
Conjunto 151: 139 1070 846 180 233 854 965
Conjunto 152: 1070 846 180 233 854 965
Conjunto 153: 846 180 233 854 965
Conjunto 154: 180 233 854 965
Conjunto 155: 233 854 965
Conjunto 156: 854 965
Conjunto 157: 105 264 597 503
Conjunto 158: 264 597 503 331
Conjunto 159: 597 503 331
Conjunto 160: 503 331 1034
Conjunto 161: 331 1034
Conjunto 162: 88 366 792 512 157
Conjunto 163: 366 792 512 157 159 90
Conjunto 164: 792 512 157 159 90
Conjunto 165: 512 157 159 90
Conjunto 166: 157 159 90 532
Conjunto 167: 159 90 532
Conjunto 168: 90 532
Conjunto 169: 532 1008 1005
Conjunto 170: 1008 1005
Conjunto 171: 759 556 357 1045 1091
Conjunto 172: 556 357 1045 1091
Conjunto 173: 357 1045 1091 806 778
Conjunto 174: 1045 1091 806 778 388
Conjunto 175: 1091 806 778 388
Conjunto 176: 806 778 388
Conjunto 177: 778 388
Conjunto 178: 98 953 972 920 674
Conjunto 179: 953 972 920 674
Conjunto 180: 972 920 674
Conjunto 181: 920 674 82
Conjunto 182: 674 82
Conjunto 183: 82 988 610
Conjunto 184: 988 610
Conjunto 185: 610 702
Conjunto 186: 702 111
Conjunto 187: 111 900 282
Conjunto 188: 900 282 71
Conjunto 189: 282 71
Conjunto 190: 373 361 880 1009 923 955
Conjunto 191: 361 880 1009 923 955 454 249
Conjunto 192: 880 1009 923 955 454 249
Conjunto 193: 1009 923 955 454 249
Conjunto 194: 923 955 454 249
Conjunto 195: 955 454 249
Conjunto 196: 454 249
Conjunto 197: 625 504 113 604
Conjunto 198: 504 113 604
Conjunto 199: 113 604
Conjunto 200: 775 114 607 1064 255
Conjunto 201: 114 607 1064 255 409
Conjunto 202: 607 1064 255 409
Conjunto 203: 1064 255 409
Conjunto 204: 255 409
Conjunto 205: 409 414 768 526
Conjunto 206: 414 768 526 642
Conjunto 207: 768 526 642
Conjunto 208: 526 642
Conjunto 209: 642 860 285
Conjunto 210: 860 285 945 223 380
Conjunto 211: 285 945 223 380 18
Conjunto 212: 945 223 380 18 283 236
Conjunto 213: 223 380 18 283 236
Conjunto 214: 380 18 283 236
Conjunto 215: 18 283 236
Conjunto 216: 283 236
Conjunto 217: 35 1098 227
Conjunto 218: 1098 227 393 555
Conjunto 219: 227 393 555 742
Conjunto 220: 393 555 742 561
Conjunto 221: 555 742 561
Conjunto 222: 742 561
Conjunto 223: 561 239 892 788 146
Conjunto 224: 239 892 788 146 259 711
Conjunto 225: 892 788 146 259 711
Conjunto 226: 788 146 259 711
Conjunto 227: 146 259 711
Conjunto 228: 259 711 21 1083
Conjunto 229: 711 21 1083
Conjunto 230: 21 1083 690
Conjunto 231: 1083 690
Conjunto 232: 994 245 52
Conjunto 233: 245 52
Conjunto 234: 52 824 942
Conjunto 235: 824 942 416
Conjunto 236: 942 416
Conjunto 237: 416 467 2
Conjunto 238: 467 2 36
Conjunto 239: 2 36
Conjunto 240: 324 19 908 57 736 575 330 1002 405
Conjunto 241: 19 908 57 736 575 330 1002 405 305 904 16 706 302 432
Conjunto 242: 908 57 736 575 330 1002 405 305 904 16 706 302 432
Conjunto 243: 57 736 575 330 1002 405 305 904 16 706 302 432
Conjunto 244: 736 575 330 1002 405 305 904 16 706 302 432 905
Conjunto 245: 575 330 1002 405 305 904 16 706 302 432 905
Conjunto 246: 330 1002 405 305 904 16 706 302 432 905
Conjunto 247: 1002 405 305 904 16 706 302 432 905 682
Conjunto 248: 405 305 904 16 706 302 432 905 682
Conjunto 249: 305 904 16 706 302 432 905 682 1086 910
Conjunto 250: 904 16 706 302 432 905 682 1086 910
Conjunto 251: 16 706 302 432 905 682 1086 910
Conjunto 252: 706 302 432 905 682 1086 910
Conjunto 253: 302 432 905 682 1086 910
Conjunto 254: 432 905 682 1086 910
Conjunto 255: 905 682 1086 910
Conjunto 256: 682 1086 910 483 715
Conjunto 257: 1086 910 483 715
Conjunto 258: 910 483 715
Conjunto 259: 483 715 344 974 529
Conjunto 260: 715 344 974 529 68
Conjunto 261: 344 974 529 68 99 619
Conjunto 262: 974 529 68 99 619 571 523
Conjunto 263: 529 68 99 619 571 523
Conjunto 264: 68 99 619 571 523 164
Conjunto 265: 99 619 571 523 164
Conjunto 266: 619 571 523 164
Conjunto 267: 571 523 164 727
Conjunto 268: 523 164 727 147
Conjunto 269: 164 727 147 596
Conjunto 270: 727 147 596 1015 446
Conjunto 271: 147 596 1015 446 819 980
Conjunto 272: 596 1015 446 819 980 25 688
Conjunto 273: 1015 446 819 980 25 688 737
Conjunto 274: 446 819 980 25 688 737
Conjunto 275: 819 980 25 688 737 671 921 51
Conjunto 276: 980 25 688 737 671 921 51
Conjunto 277: 25 688 737 671 921 51
Conjunto 278: 688 737 671 921 51
Conjunto 279: 737 671 921 51 791 1084
Conjunto 280: 671 921 51 791 1084
Conjunto 281: 921 51 791 1084
Conjunto 282: 51 791 1084
Conjunto 283: 791 1084 272
Conjunto 284: 1084 272
Conjunto 285: 272 231 41 242
Conjunto 286: 231 41 242 421 549
Conjunto 287: 41 242 421 549
Conjunto 288: 242 421 549
Conjunto 289: 421 549
Conjunto 290: 384 56 652 343 355 445
Conjunto 291: 56 652 343 355 445 563
Conjunto 292: 652 343 355 445 563
Conjunto 293: 343 355 445 563 401 501
Conjunto 294: 355 445 563 401 501
Conjunto 295: 445 563 401 501
Conjunto 296: 563 401 501 175
Conjunto 297: 401 501 175 502 841 1097
Conjunto 298: 501 175 502 841 1097
Conjunto 299: 175 502 841 1097 1078 998 638
Conjunto 300: 502 841 1097 1078 998 638
Conjunto 301: 841 1097 1078 998 638
Conjunto 302: 1097 1078 998 638
Conjunto 303: 1078 998 638 950 138
Conjunto 304: 998 638 950 138
Conjunto 305: 638 950 138
Conjunto 306: 950 138 643 981 959 462
Conjunto 307: 138 643 981 959 462
Conjunto 308: 643 981 959 462 396 513 1022
Conjunto 309: 981 959 462 396 513 1022
Conjunto 310: 959 462 396 513 1022
Conjunto 311: 462 396 513 1022
Conjunto 312: 396 513 1022 517 348 375 204 719
Conjunto 313: 513 1022 517 348 375 204 719
Conjunto 314: 1022 517 348 375 204 719 323
Conjunto 315: 517 348 375 204 719 323 1046 238 1068 769 927 886
Conjunto 316: 348 375 204 719 323 1046 238 1068 769 927 886 428
Conjunto 317: 375 204 719 323 1046 238 1068 769 927 886 428
Conjunto 318: 204 719 323 1046 238 1068 769 927 886 428
Conjunto 319: 719 323 1046 238 1068 769 927 886 428
Conjunto 320: 323 1046 238 1068 769 927 886 428
Conjunto 321: 1046 238 1068 769 927 886 428
Conjunto 322: 238 1068 769 927 886 428
Conjunto 323: 1068 769 927 886 428
Conjunto 324: 769 927 886 428
Conjunto 325: 927 886 428
Conjunto 326: 886 428
Conjunto 327: 74 924 655 738
Conjunto 328: 924 655 738
Conjunto 329: 655 738 653
Conjunto 330: 738 653
Conjunto 331: 653 153 741 436 354 228 707 215
Conjunto 332: 153 741 436 354 228 707 215
Conjunto 333: 741 436 354 228 707 215
Conjunto 334: 436 354 228 707 215
Conjunto 335: 354 228 707 215 117
Conjunto 336: 228 707 215 117
Conjunto 337: 707 215 117 1028
Conjunto 338: 215 117 1028
Conjunto 339: 117 1028 985 247 602
Conjunto 340: 1028 985 247 602
Conjunto 341: 985 247 602
Conjunto 342: 247 602
Conjunto 343: 602 484 1085
Conjunto 344: 484 1085 431
Conjunto 345: 1085 431 986
Conjunto 346: 431 986 168 408
Conjunto 347: 986 168 408 821 130 452 103
Conjunto 348: 168 408 821 130 452 103 915 1080 430
Conjunto 349: 408 821 130 452 103 915 1080 430
Conjunto 350: 821 130 452 103 915 1080 430 297
Conjunto 351: 130 452 103 915 1080 430 297 443
Conjunto 352: 452 103 915 1080 430 297 443
Conjunto 353: 103 915 1080 430 297 443
Conjunto 354: 915 1080 430 297 443
Conjunto 355: 1080 430 297 443
Conjunto 356: 430 297 443
Conjunto 357: 297 443 1016
Conjunto 358: 443 1016 1094 237
Conjunto 359: 1016 1094 237 631 588
Conjunto 360: 1094 237 631 588 1000
Conjunto 361: 237 631 588 1000
Conjunto 362: 631 588 1000 188
Conjunto 363: 588 1000 188 256
Conjunto 364: 1000 188 256 128 246
Conjunto 365: 188 256 128 246
Conjunto 366: 256 128 246 677
Conjunto 367: 128 246 677
Conjunto 368: 246 677 843
Conjunto 369: 677 843 155 1077
Conjunto 370: 843 155 1077 1067
Conjunto 371: 155 1077 1067 554
Conjunto 372: 1077 1067 554 273 115 1023
Conjunto 373: 1067 554 273 115 1023 252
Conjunto 374: 554 273 115 1023 252 374 583 969
Conjunto 375: 273 115 1023 252 374 583 969 717
Conjunto 376: 115 1023 252 374 583 969 717
Conjunto 377: 1023 252 374 583 969 717
Conjunto 378: 252 374 583 969 717 1025 944
Conjunto 379: 374 583 969 717 1025 944
Conjunto 380: 583 969 717 1025 944
Conjunto 381: 969 717 1025 944
Conjunto 382: 717 1025 944 651
Conjunto 383: 1025 944 651 795 468
Conjunto 384: 944 651 795 468
Conjunto 385: 651 795 468
Conjunto 386: 795 468 1057 1013 939
Conjunto 387: 468 1057 1013 939 43
Conjunto 388: 1057 1013 939 43 427 158 617 632 997 301
Conjunto 389: 1013 939 43 427 158 617 632 997 301 559
Conjunto 390: 939 43 427 158 617 632 997 301 559
Conjunto 391: 43 427 158 617 632 997 301 559
Conjunto 392: 427 158 617 632 997 301 559
Conjunto 393: 158 617 632 997 301 559
Conjunto 394: 617 632 997 301 559
Conjunto 395: 632 997 301 559 1088
Conjunto 396: 997 301 559 1088 611
Conjunto 397: 301 559 1088 611
Conjunto 398: 559 1088 611 1033 50
Conjunto 399: 1088 611 1033 50 983
Conjunto 400: 611 1033 50 983
Conjunto 401: 1033 50 983 956 751 600
Conjunto 402: 50 983 956 751 600
Conjunto 403: 983 956 751 600
Conjunto 404: 956 751 600
Conjunto 405: 751 600
Conjunto 406: 66 692 814 797 360 835 840 172
Conjunto 407: 692 814 797 360 835 840 172 266
Conjunto 408: 814 797 360 835 840 172 266
Conjunto 409: 797 360 835 840 172 266
Conjunto 410: 360 835 840 172 266 1030
Conjunto 411: 835 840 172 266 1030
Conjunto 412: 840 172 266 1030
Conjunto 413: 172 266 1030 726 911
Conjunto 414: 266 1030 726 911 1056 722
Conjunto 415: 1030 726 911 1056 722 498 618
Conjunto 416: 726 911 1056 722 498 618 763
Conjunto 417: 911 1056 722 498 618 763
Conjunto 418: 1056 722 498 618 763
Conjunto 419: 722 498 618 763 86 329 341
Conjunto 420: 498 618 763 86 329 341 687 593 472
Conjunto 421: 618 763 86 329 341 687 593 472 813
Conjunto 422: 763 86 329 341 687 593 472 813
Conjunto 423: 86 329 341 687 593 472 813 150 241
Conjunto 424: 329 341 687 593 472 813 150 241 464
Conjunto 425: 341 687 593 472 813 150 241 464
Conjunto 426: 687 593 472 813 150 241 464
Conjunto 427: 593 472 813 150 241 464
Conjunto 428: 472 813 150 241 464 14
Conjunto 429: 813 150 241 464 14 608
Conjunto 430: 150 241 464 14 608 827
Conjunto 431: 241 464 14 608 827
Conjunto 432: 464 14 608 827 371
Conjunto 433: 14 608 827 371 372
Conjunto 434: 608 827 371 372
Conjunto 435: 827 371 372 437
Conjunto 436: 371 372 437 1090 521
Conjunto 437: 372 437 1090 521 557
Conjunto 438: 437 1090 521 557 440 149 614
Conjunto 439: 1090 521 557 440 149 614 917
Conjunto 440: 521 557 440 149 614 917 250
Conjunto 441: 557 440 149 614 917 250
Conjunto 442: 440 149 614 917 250
Conjunto 443: 149 614 917 250
Conjunto 444: 614 917 250 873 31
Conjunto 445: 917 250 873 31 856
Conjunto 446: 250 873 31 856 522 550
Conjunto 447: 873 31 856 522 550 697
Conjunto 448: 31 856 522 550 697
Conjunto 449: 856 522 550 697 261
Conjunto 450: 522 550 697 261 812
Conjunto 451: 550 697 261 812 345
Conjunto 452: 697 261 812 345
Conjunto 453: 261 812 345 400 536
Conjunto 454: 812 345 400 536 1039 612
Conjunto 455: 345 400 536 1039 612 76
Conjunto 456: 400 536 1039 612 76 605 712 287
Conjunto 457: 536 1039 612 76 605 712 287
Conjunto 458: 1039 612 76 605 712 287 552
Conjunto 459: 612 76 605 712 287 552
Conjunto 460: 76 605 712 287 552
Conjunto 461: 605 712 287 552
Conjunto 462: 712 287 552
Conjunto 463: 287 552
Conjunto 464: 552 1049
Conjunto 465: 1049 165 368 317
Conjunto 466: 165 368 317
Conjunto 467: 368 317
Conjunto 468: 317 961 922
Conjunto 469: 961 922 299 65 820 829 92
Conjunto 470: 922 299 65 820 829 92 971
Conjunto 471: 299 65 820 829 92 971 936 952
Conjunto 472: 65 820 829 92 971 936 952
Conjunto 473: 820 829 92 971 936 952
Conjunto 474: 829 92 971 936 952
Conjunto 475: 92 971 936 952 693
Conjunto 476: 971 936 952 693
Conjunto 477: 936 952 693 786 508
Conjunto 478: 952 693 786 508
Conjunto 479: 693 786 508 379 22 420
Conjunto 480: 786 508 379 22 420
Conjunto 481: 508 379 22 420
Conjunto 482: 379 22 420 540
Conjunto 483: 22 420 540 315
Conjunto 484: 420 540 315
Conjunto 485: 540 315 713 470 46
Conjunto 486: 315 713 470 46 289
Conjunto 487: 713 470 46 289 857
Conjunto 488: 470 46 289 857 488 780 1029
Conjunto 489: 46 289 857 488 780 1029 104
Conjunto 490: 289 857 488 780 1029 104 935 133 402
Conjunto 491: 857 488 780 1029 104 935 133 402 803
Conjunto 492: 488 780 1029 104 935 133 402 803 59 413
Conjunto 493: 780 1029 104 935 133 402 803 59 413
Conjunto 494: 1029 104 935 133 402 803 59 413
Conjunto 495: 104 935 133 402 803 59 413
Conjunto 496: 935 133 402 803 59 413 11 948 982
Conjunto 497: 133 402 803 59 413 11 948 982
Conjunto 498: 402 803 59 413 11 948 982
Conjunto 499: 803 59 413 11 948 982
Conjunto 500: 59 413 11 948 982
Conjunto 501: 413 11 948 982
Conjunto 502: 11 948 982 1003 858
Conjunto 503: 948 982 1003 858
Conjunto 504: 982 1003 858
Conjunto 505: 1003 858 946 278 64
Conjunto 506: 858 946 278 64
Conjunto 507: 946 278 64 902 294 567
Conjunto 508: 278 64 902 294 567
Conjunto 509: 64 902 294 567
Conjunto 510: 902 294 567 695 72
Conjunto 511: 294 567 695 72 281
Conjunto 512: 567 695 72 281 533
Conjunto 513: 695 72 281 533 579 435
Conjunto 514: 72 281 533 579 435 893
Conjunto 515: 281 533 579 435 893
Conjunto 516: 533 579 435 893 947
Conjunto 517: 579 435 893 947 1021
Conjunto 518: 435 893 947 1021
Conjunto 519: 893 947 1021
Conjunto 520: 947 1021 258 852 199 990
Conjunto 521: 1021 258 852 199 990 995
Conjunto 522: 258 852 199 990 995 280 808 395 1001
Conjunto 523: 852 199 990 995 280 808 395 1001
Conjunto 524: 199 990 995 280 808 395 1001
Conjunto 525: 990 995 280 808 395 1001 1038 574
Conjunto 526: 995 280 808 395 1001 1038 574
Conjunto 527: 280 808 395 1001 1038 574 541 933 206 121 991
Conjunto 528: 808 395 1001 1038 574 541 933 206 121 991
Conjunto 529: 395 1001 1038 574 541 933 206 121 991 658
Conjunto 530: 1001 1038 574 541 933 206 121 991 658 62
Conjunto 531: 1038 574 541 933 206 121 991 658 62 660 524 800
Conjunto 532: 574 541 933 206 121 991 658 62 660 524 800
Conjunto 533: 541 933 206 121 991 658 62 660 524 800
Conjunto 534: 933 206 121 991 658 62 660 524 800 29
Conjunto 535: 206 121 991 658 62 660 524 800 29
Conjunto 536: 121 991 658 62 660 524 800 29
Conjunto 537: 991 658 62 660 524 800 29
Conjunto 538: 658 62 660 524 800 29 303
Conjunto 539: 62 660 524 800 29 303
Conjunto 540: 660 524 800 29 303 30
Conjunto 541: 524 800 29 303 30
Conjunto 542: 800 29 303 30 28 306
Conjunto 543: 29 303 30 28 306 389 943
Conjunto 544: 303 30 28 306 389 943 774 547
Conjunto 545: 30 28 306 389 943 774 547 691
Conjunto 546: 28 306 389 943 774 547 691 505
Conjunto 547: 306 389 943 774 547 691 505 1018
Conjunto 548: 389 943 774 547 691 505 1018 984
Conjunto 549: 943 774 547 691 505 1018 984
Conjunto 550: 774 547 691 505 1018 984 639
Conjunto 551: 547 691 505 1018 984 639
Conjunto 552: 691 505 1018 984 639
Conjunto 553: 505 1018 984 639 365
Conjunto 554: 1018 984 639 365
Conjunto 555: 984 639 365
Conjunto 556: 639 365 353 322 10 120 257
Conjunto 557: 365 353 322 10 120 257 609 931
Conjunto 558: 353 322 10 120 257 609 931 581 676
Conjunto 559: 322 10 120 257 609 931 581 676
Conjunto 560: 10 120 257 609 931 581 676
Conjunto 561: 120 257 609 931 581 676 815
Conjunto 562: 257 609 931 581 676 815
Conjunto 563: 609 931 581 676 815 661 594
Conjunto 564: 931 581 676 815 661 594 1055
Conjunto 565: 581 676 815 661 594 1055 217 896
Conjunto 566: 676 815 661 594 1055 217 896
Conjunto 567: 815 661 594 1055 217 896 957 1047
Conjunto 568: 661 594 1055 217 896 957 1047
Conjunto 569: 594 1055 217 896 957 1047 200
Conjunto 570: 1055 217 896 957 1047 200
Conjunto 571: 217 896 957 1047 200 883 1042 107
Conjunto 572: 896 957 1047 200 883 1042 107
Conjunto 573: 957 1047 200 883 1042 107 595 152
Conjunto 574: 1047 200 883 1042 107 595 152
Conjunto 575: 200 883 1042 107 595 152
Conjunto 576: 883 1042 107 595 152 3
Conjunto 577: 1042 107 595 152 3
Conjunto 578: 107 595 152 3
Conjunto 579: 595 152 3 967 584
Conjunto 580: 152 3 967 584
Conjunto 581: 3 967 584 265 744
Conjunto 582: 967 584 265 744 853 1092
Conjunto 583: 584 265 744 853 1092 1011
Conjunto 584: 265 744 853 1092 1011 531
Conjunto 585: 744 853 1092 1011 531 518 342
Conjunto 586: 853 1092 1011 531 518 342
Conjunto 587: 1092 1011 531 518 342
Conjunto 588: 1011 531 518 342
Conjunto 589: 531 518 342 733
Conjunto 590: 518 342 733 558
Conjunto 591: 342 733 558 135 925 450
Conjunto 592: 733 558 135 925 450 309 844 83
Conjunto 593: 558 135 925 450 309 844 83 700
Conjunto 594: 135 925 450 309 844 83 700 288
Conjunto 595: 925 450 309 844 83 700 288 6
Conjunto 596: 450 309 844 83 700 288 6
Conjunto 597: 309 844 83 700 288 6
Conjunto 598: 844 83 700 288 6
Conjunto 599: 83 700 288 6 958
Conjunto 600: 700 288 6 958
Conjunto 601: 288 6 958
Conjunto 602: 6 958
Conjunto 603: 958 254 731 637 694
Conjunto 604: 254 731 637 694 370 586 378 438 325
Conjunto 605: 731 637 694 370 586 378 438 325
Conjunto 606: 637 694 370 586 378 438 325
Conjunto 607: 694 370 586 378 438 325
Conjunto 608: 370 586 378 438 325 383 321
Conjunto 609: 586 378 438 325 383 321 996
Conjunto 610: 378 438 325 383 321 996
Conjunto 611: 438 325 383 321 996
Conjunto 612: 325 383 321 996
Conjunto 613: 383 321 996
Conjunto 614: 321 996 1062
Conjunto 615: 996 1062 566 418 33
Conjunto 616: 1062 566 418 33 938 874 132 176 750 1089 606
Conjunto 617: 566 418 33 938 874 132 176 750 1089 606
Conjunto 618: 418 33 938 874 132 176 750 1089 606
Conjunto 619: 33 938 874 132 176 750 1089 606
Conjunto 620: 938 874 132 176 750 1089 606 93
Conjunto 621: 874 132 176 750 1089 606 93
Conjunto 622: 132 176 750 1089 606 93 966 222
Conjunto 623: 176 750 1089 606 93 966 222
Conjunto 624: 750 1089 606 93 966 222
Conjunto 625: 1089 606 93 966 222
Conjunto 626: 606 93 966 222
Conjunto 627: 93 966 222 424
Conjunto 628: 966 222 424 587
Conjunto 629: 222 424 587
Conjunto 630: 424 587 218 1058 654 293
Conjunto 631: 587 218 1058 654 293 509
Conjunto 632: 218 1058 654 293 509 5
Conjunto 633: 1058 654 293 509 5
Conjunto 634: 654 293 509 5 1073
Conjunto 635: 293 509 5 1073
Conjunto 636: 509 5 1073
Conjunto 637: 5 1073 914 511
Conjunto 638: 1073 914 511 739 1032
Conjunto 639: 914 511 739 1032 134 590
Conjunto 640: 511 739 1032 134 590
Conjunto 641: 739 1032 134 590
Conjunto 642: 1032 134 590 298
Conjunto 643: 134 590 298 106 728 232 746
Conjunto 644: 590 298 106 728 232 746 80 627 626
Conjunto 645: 298 106 728 232 746 80 627 626 977 668
Conjunto 646: 106 728 232 746 80 627 626 977 668 417 891
Conjunto 647: 728 232 746 80 627 626 977 668 417 891 710
Conjunto 648: 232 746 80 627 626 977 668 417 891 710
Conjunto 649: 746 80 627 626 977 668 417 891 710
Conjunto 650: 80 627 626 977 668 417 891 710
Conjunto 651: 627 626 977 668 417 891 710
Conjunto 652: 626 977 668 417 891 710
Conjunto 653: 977 668 417 891 710 761 53
Conjunto 654: 668 417 891 710 761 53
Conjunto 655: 417 891 710 761 53
Conjunto 656: 891 710 761 53
Conjunto 657: 710 761 53 544 623 101
Conjunto 658: 761 53 544 623 101 872 941
Conjunto 659: 53 544 623 101 872 941 7
Conjunto 660: 544 623 101 872 941 7
Conjunto 661: 623 101 872 941 7
Conjunto 662: 101 872 941 7
Conjunto 663: 872 941 7 918 585 419 1044
Conjunto 664: 941 7 918 585 419 1044 291
Conjunto 665: 7 918 585 419 1044 291
Conjunto 666: 918 585 419 1044 291 826 847
Conjunto 667: 585 419 1044 291 826 847 307
Conjunto 668: 419 1044 291 826 847 307
Conjunto 669: 1044 291 826 847 307 881
Conjunto 670: 291 826 847 307 881
Conjunto 671: 826 847 307 881 456
Conjunto 672: 847 307 881 456
Conjunto 673: 307 881 456
Conjunto 674: 881 456 192
Conjunto 675: 456 192 784
Conjunto 676: 192 784 45 333
Conjunto 677: 784 45 333
Conjunto 678: 45 333
Conjunto 679: 672 878 724 1075
Conjunto 680: 878 724 1075 473 714 646
Conjunto 681: 724 1075 473 714 646 807
Conjunto 682: 1075 473 714 646 807 44
Conjunto 683: 473 714 646 807 44
Conjunto 684: 714 646 807 44
Conjunto 685: 646 807 44
Conjunto 686: 807 44 434
Conjunto 687: 44 434 42
Conjunto 688: 434 42 346 916 251 230
Conjunto 689: 42 346 916 251 230 804
Conjunto 690: 346 916 251 230 804
Conjunto 691: 916 251 230 804 934 224 644
Conjunto 692: 251 230 804 934 224 644
Conjunto 693: 230 804 934 224 644
Conjunto 694: 804 934 224 644 102 186 189
Conjunto 695: 934 224 644 102 186 189 40
Conjunto 696: 224 644 102 186 189 40
Conjunto 697: 644 102 186 189 40
Conjunto 698: 102 186 189 40 773 932
Conjunto 699: 186 189 40 773 932 358 879
Conjunto 700: 189 40 773 932 358 879
Conjunto 701: 40 773 932 358 879 142
Conjunto 702: 773 932 358 879 142 376 1024 1020 459 9 1059
Conjunto 703: 932 358 879 142 376 1024 1020 459 9 1059 234 78
Conjunto 704: 358 879 142 376 1024 1020 459 9 1059 234 78
Conjunto 705: 879 142 376 1024 1020 459 9 1059 234 78
Conjunto 706: 142 376 1024 1020 459 9 1059 234 78
Conjunto 707: 376 1024 1020 459 9 1059 234 78 429 754 399
Conjunto 708: 1024 1020 459 9 1059 234 78 429 754 399
Conjunto 709: 1020 459 9 1059 234 78 429 754 399
Conjunto 710: 459 9 1059 234 78 429 754 399
Conjunto 711: 9 1059 234 78 429 754 399
Conjunto 712: 1059 234 78 429 754 399
Conjunto 713: 234 78 429 754 399 1019
Conjunto 714: 78 429 754 399 1019 877
Conjunto 715: 429 754 399 1019 877 577 975
Conjunto 716: 754 399 1019 877 577 975
Conjunto 717: 399 1019 877 577 975
Conjunto 718: 1019 877 577 975 460 598
Conjunto 719: 877 577 975 460 598 351
Conjunto 720: 577 975 460 598 351
Conjunto 721: 975 460 598 351 156
Conjunto 722: 460 598 351 156
Conjunto 723: 598 351 156
Conjunto 724: 351 156 300 776 828
Conjunto 725: 156 300 776 828 1014
Conjunto 726: 300 776 828 1014 1087
Conjunto 727: 776 828 1014 1087
Conjunto 728: 828 1014 1087
Conjunto 729: 1014 1087
Conjunto 730: 1087 898 171
Conjunto 731: 898 171 645 755 253 830 834
Conjunto 732: 171 645 755 253 830 834
Conjunto 733: 645 755 253 830 834
Conjunto 734: 755 253 830 834
Conjunto 735: 253 830 834 1096 919
Conjunto 736: 830 834 1096 919
Conjunto 737: 834 1096 919
Conjunto 738: 1096 919 178 8
Conjunto 739: 919 178 8 112 507
Conjunto 740: 178 8 112 507 166 17 798
Conjunto 741: 8 112 507 166 17 798
Conjunto 742: 112 507 166 17 798 38
Conjunto 743: 507 166 17 798 38 194
Conjunto 744: 166 17 798 38 194 15 240 466 528
Conjunto 745: 17 798 38 194 15 240 466 528
Conjunto 746: 798 38 194 15 240 466 528
Conjunto 747: 38 194 15 240 466 528
Conjunto 748: 194 15 240 466 528
Conjunto 749: 15 240 466 528 601 489
Conjunto 750: 240 466 528 601 489
Conjunto 751: 466 528 601 489
Conjunto 752: 528 601 489 463
Conjunto 753: 601 489 463
Conjunto 754: 489 463 423 391
Conjunto 755: 463 423 391 802 670 1
Conjunto 756: 423 391 802 670 1 441 377 363 203 320
Conjunto 757: 391 802 670 1 441 377 363 203 320
Conjunto 758: 802 670 1 441 377 363 203 320
Conjunto 759: 670 1 441 377 363 203 320
Conjunto 760: 1 441 377 363 203 320
Conjunto 761: 441 377 363 203 320 335
Conjunto 762: 377 363 203 320 335
Conjunto 763: 363 203 320 335
Conjunto 764: 203 320 335
Conjunto 765: 320 335 271 284
Conjunto 766: 335 271 284 60
Conjunto 767: 271 284 60
Conjunto 768: 284 60
Conjunto 769: 60 790
Conjunto 770: 790 109 894 148
Conjunto 771: 109 894 148
Conjunto 772: 894 148 81 347 447 1017
Conjunto 773: 148 81 347 447 1017 762
Conjunto 774: 81 347 447 1017 762 116 1004 96
Conjunto 775: 347 447 1017 762 116 1004 96
Conjunto 776: 447 1017 762 116 1004 96
Conjunto 777: 1017 762 116 1004 96
Conjunto 778: 762 116 1004 96
Conjunto 779: 116 1004 96 444
Conjunto 780: 1004 96 444
Conjunto 781: 96 444 140
Conjunto 782: 444 140 89 381 461 124 861
Conjunto 783: 140 89 381 461 124 861 136 426
Conjunto 784: 89 381 461 124 861 136 426 219
Conjunto 785: 381 461 124 861 136 426 219
Conjunto 786: 461 124 861 136 426 219 458
Conjunto 787: 124 861 136 426 219 458
Conjunto 788: 861 136 426 219 458
Conjunto 789: 136 426 219 458 154 510 67
Conjunto 790: 426 219 458 154 510 67
Conjunto 791: 219 458 154 510 67 656
Conjunto 792: 458 154 510 67 656
Conjunto 793: 154 510 67 656 1006
Conjunto 794: 510 67 656 1006
Conjunto 795: 67 656 1006
Conjunto 796: 656 1006
Conjunto 797: 1006 177 591 95
Conjunto 798: 177 591 95 530 108 352 515 49
Conjunto 799: 591 95 530 108 352 515 49 689 633
Conjunto 800: 95 530 108 352 515 49 689 633
Conjunto 801: 530 108 352 515 49 689 633
Conjunto 802: 108 352 515 49 689 633
Conjunto 803: 352 515 49 689 633
Conjunto 804: 515 49 689 633 756
Conjunto 805: 49 689 633 756
Conjunto 806: 689 633 756 197 13
Conjunto 807: 633 756 197 13
Conjunto 808: 756 197 13 94 26
Conjunto 809: 197 13 94 26 248 805
Conjunto 810: 13 94 26 248 805
Conjunto 811: 94 26 248 805
Conjunto 812: 26 248 805 386
Conjunto 813: 248 805 386
Conjunto 814: 805 386
Conjunto 815: 386 1054 838 890
Conjunto 816: 1054 838 890
Conjunto 817: 838 890
Conjunto 818: 890 837 54
Conjunto 819: 837 54 520 84 785
Conjunto 820: 54 520 84 785 173
Conjunto 821: 520 84 785 173 328
Conjunto 822: 84 785 173 328 359 680
Conjunto 823: 785 173 328 359 680
Conjunto 824: 173 328 359 680
Conjunto 825: 328 359 680
Conjunto 826: 359 680
Conjunto 827: 143 110 799 836 825 474
Conjunto 828: 110 799 836 825 474
Conjunto 829: 799 836 825 474
Conjunto 830: 836 825 474 425
Conjunto 831: 825 474 425 811
Conjunto 832: 474 425 811 500 433
Conjunto 833: 425 811 500 433 771 32
Conjunto 834: 811 500 433 771 32
Conjunto 835: 500 433 771 32 485
Conjunto 836: 433 771 32 485 992
Conjunto 837: 771 32 485 992
Conjunto 838: 32 485 992
Conjunto 839: 485 992
Conjunto 840: 992 262 91
Conjunto 841: 262 91 37
Conjunto 842: 91 37
Conjunto 843: 37 411
Conjunto 844: 411 308 657 1050
Conjunto 845: 308 657 1050 1048 794 190
Conjunto 846: 657 1050 1048 794 190 783
Conjunto 847: 1050 1048 794 190 783
Conjunto 848: 1048 794 190 783
Conjunto 849: 794 190 783
Conjunto 850: 190 783
Conjunto 851: 1063 822 912 453 34 963
Conjunto 852: 822 912 453 34 963 182
Conjunto 853: 912 453 34 963 182 1061
Conjunto 854: 453 34 963 182 1061
Conjunto 855: 34 963 182 1061
Conjunto 856: 963 182 1061
Conjunto 857: 182 1061 564
Conjunto 858: 1061 564
Conjunto 859: 718 662 848
Conjunto 860: 662 848
Conjunto 861: 903 457 70
Conjunto 862: 457 70
Conjunto 863: 70 304 895 118 225
Conjunto 864: 304 895 118 225 683
Conjunto 865: 895 118 225 683 548
Conjunto 866: 118 225 683 548
Conjunto 867: 225 683 548
Conjunto 868: 683 548
Conjunto 869: 548 572
Conjunto 870: 79 889
Conjunto 871: 889 747 809 823
Conjunto 872: 747 809 823 275
Conjunto 873: 809 823 275
Conjunto 874: 823 275
Conjunto 875: 122 314 949
Conjunto 876: 314 949 648
Conjunto 877: 949 648 367
Conjunto 878: 648 367 539
Conjunto 879: 367 539
Conjunto 880: 539 486
Conjunto 881: 486 732 174
Conjunto 882: 732 174 767
Conjunto 883: 174 767 478
Conjunto 884: 767 478
Conjunto 885: 664 131 1095 757
Conjunto 886: 131 1095 757
Conjunto 887: 1095 757
Conjunto 888: 793 141 666 679 412
Conjunto 889: 141 666 679 412
Conjunto 890: 666 679 412 832 863
Conjunto 891: 679 412 832 863 634
Conjunto 892: 412 832 863 634
Conjunto 893: 832 863 634 334 491
Conjunto 894: 863 634 334 491
Conjunto 895: 634 334 491
Conjunto 896: 334 491
Conjunto 897: 796 167 801
Conjunto 898: 167 801
Conjunto 899: 476 475 725
Conjunto 900: 475 725 404
Conjunto 901: 725 404
Conjunto 902: 160 576
Conjunto 903: 576 887 884
Conjunto 904: 887 884 449
Conjunto 905: 884 449
Conjunto 906: 449 723
Conjunto 907: 392 665
Conjunto 908: 537 439 327
Conjunto 909: 439 327 659
Conjunto 910: 327 659
Conjunto 911: 659 1036 129
Conjunto 912: 1036 129
Conjunto 913: 667 845
Conjunto 914: 764 216 451
Conjunto 915: 216 451 734
Conjunto 916: 451 734
Conjunto 917: 479 471 201
Conjunto 918: 471 201
Conjunto 919: 201 220
Conjunto 920: 220 127
Conjunto 921: 123 855 126 842
Conjunto 922: 855 126 842
Conjunto 923: 126 842
Conjunto 924: 842 1037
Conjunto 925: 490 482
Conjunto 926: 211 850 862
Conjunto 927: 850 862
Conjunto 928: 870 777
Conjunto 929: 362 1051
Conjunto 930: 987 678
Conjunto 931: 678 144
Conjunto 932: 313 187
Conjunto 933: 833 326
Conjunto 934: 849 1035
