================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_16_1600.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_16_1600.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00475   +0.94986   +0.95307     +0.337945 
   2    0    2  6   0  0 0.015 01.1  0.00481   +0.96260   +0.95448     -0.843549 
   3    0    3  6   0  0 0.015 01.1  0.00481   +0.96139   +0.96903     +0.794683 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +1.00491     +0.692385 
   5    0    5  6   0  0 0.015 01.1  0.00500   +1.00098   +1.00629     +0.530480 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.98901     -0.100000 
   7    0    7  6   0  0 0.015 01.1  0.00493   +0.98600   +0.97872     -0.738337 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00606     -0.880788 
   9    0    9  6   0  0 0.015 01.1  0.00526   +1.05173   +1.05361     +0.178753 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05858     +0.817143 
  11    0   11  6   0  0 0.015 01.1  0.00488   +0.97709   +0.97911     +0.206736 
  12    0   12  6   0  0 0.015 01.1  0.00491   +0.98195   +0.98216     +0.021386 
  13    0   13  6   0  0 0.015 01.1  0.00476   +0.95261   +0.96505     +1.305886 
  14    0   14  6   0  0 0.015 01.1  0.00485   +0.97089   +0.96903     -0.191577 
  15    0   15  6   0  0 0.015 01.1  0.00478   +0.95570   +0.96306     +0.770116 
  16    0   16  6   0  0 0.015 01.1  0.00483   +0.96608   +0.96358     -0.258778 
  17    0   17  6   0  0 0.015 01.1  0.00490   +0.98091   +0.98907     +0.831881 
  18    0   18  6   0  0 0.015 01.1  0.00481   +0.96291   +0.96023     -0.278323 
  19    0   19  6   0  0 0.015 01.1  0.00476   +0.95194   +0.94768     -0.447507 
  20    0   20  6   0  0 0.015 01.1  0.00466   +0.93295   +0.94383     +1.166193 
  21    0   21  6   0  0 0.015 01.1  0.00464   +0.92802   +0.91550     -1.349109 
  22    0   22  6   0  0 0.015 01.1  0.00470   +0.94091   +0.94047     -0.046763 
  23    0   23  6   0  0 0.015 01.1  0.00496   +0.99094   +1.00016     +0.930430 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +0.99035     -0.166331 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05139     +0.132381 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.01401     -0.097537 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.95709     -1.127066 
  28    0   28  6   0  0 0.015 01.1  0.00480   +0.95936   +0.95216     -0.750500 
  29    0   29  6   0  0 0.015 01.1  0.00481   +0.96193   +0.96036     -0.163214 
  30    0   30  6   0  0 0.015 01.1  0.00477   +0.95445   +0.94553     -0.934570 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.97125     +0.439504 
  32    0   32  6   0  0 0.015 01.1  0.00481   +0.96300   +0.95528     -0.801661 
  33    0   33  6   0  0 0.015 01.1  0.00474   +0.94818   +0.93789     -1.085237 
  34    0   34  6   0  0 0.015 01.1  0.00482   +0.96471   +0.95173     -1.345482 
  35    0   35  6   0  0 0.015 01.1  0.00480   +0.96080   +0.96865     +0.817027 
  36    0   36  6   0  0 0.015 01.1  0.00481   +0.96109   +0.96706     +0.621170 
  37    0   37  6   0  0 0.015 01.1  0.00485   +0.96993   +0.97336     +0.353634 
  38    0   38  6   0  0 0.015 01.1  0.00464   +0.92816   +0.92938     +0.131443 
  39    0   39  6   0  0 0.015 01.1  0.00480   +0.96079   +0.94731     -1.403012 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.97208     +0.214433 
  41    0   41  6   0  0 0.015 01.1  0.00482   +0.96368   +0.97697     +1.379088 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99474     +0.988832 
  43    0   43  6   0  0 0.015 01.1  0.00462   +0.92444   +0.92145     -0.323439 
  44    0   44  6   0  0 0.015 01.1  0.00463   +0.92637   +0.93502     +0.933752 
  45    0   45  6   0  0 0.015 01.1  0.00472   +0.94439   +0.95603     +1.232542 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01436     +0.931343 
  47    0   47  6   0  0 0.015 01.1  0.00506   +1.01256   +1.00716     -0.533302 
  48    0   48  6   0  0 0.015 01.1  0.00507   +1.01469   +1.01949     +0.473051 
  49    0   49  6   0  0 0.015 01.1  0.00511   +1.02279   +1.01082     -1.170328 
  50    0   50  6   0  0 0.015 01.1  0.00498   +0.99589   +1.00567     +0.982036 
  51    0   51  6   0  0 0.015 01.1  0.00479   +0.95709   +0.95916     +0.216281 
  52    0   52  6   0  0 0.015 01.1  0.00473   +0.94561   +0.93917     -0.681042 
  53    0   53  6   0  0 0.015 01.1  0.00469   +0.93763   +0.92624     -1.214765 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.94712     -0.825131 
  55    0   55  6   0  0 0.015 01.1  0.00476   +0.95200   +0.94166     -1.086134 
  56    0   56  6   0  0 0.015 01.1  0.00477   +0.95358   +0.94465     -0.936471 
  57    0   57  6   0  0 0.015 01.1  0.00483   +0.96628   +0.95622     -1.041106 
  58    0   58  6   0  0 0.015 01.1  0.00476   +0.95227   +0.94593     -0.665778 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99006     +0.513706 
  60    0   60  6   0  0 0.015 01.1  0.00496   +0.99193   +0.98023     -1.179519 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.99481     -0.019095 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99800   +0.98491     -1.311623 
  63    0   63  6   0  0 0.015 01.1  0.00484   +0.96795   +0.96894     +0.102278 
  64    0   64  6   0  0 0.015 01.1  0.00492   +0.98494   +0.98640     +0.148232 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01512     +1.006965 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04865     -0.128571 
  67    0   67  6   0  0 0.015 01.1  0.00509   +1.01825   +1.02298     +0.464522 
  68    0   68  6   0  0 0.015 01.1  0.00502   +1.00290   +1.01720     +1.425865 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.04189     +0.665700 
  70    0   70  6   0  0 0.015 01.1  0.00490   +0.98047   +0.98479     +0.440605 
  71    0   71  6   0  0 0.015 01.1  0.00492   +0.98494   +0.97146     -1.368611 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98286     +0.291837 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.99075     -0.025227 
  74    0   74  6   0  0 0.015 01.1  0.00474   +0.94831   +0.93927     -0.953275 
  75    0   75  6   0  0 0.015 01.1  0.00478   +0.95558   +0.96687     +1.181481 
  76    0   76  6   0  0 0.015 01.1  0.00464   +0.92854   +0.91888     -1.040343 
  77    0   77  6   0  0 0.015 01.1  0.00498   +0.99628   +0.99507     -0.121452 
  78    0   78  6   0  0 0.015 01.1  0.00496   +0.99193   +1.00535     +1.352918 
  79    0   79  6   0  0 0.015 01.1  0.00499   +0.99747   +1.00025     +0.278705 
  80    0   80  6   0  0 0.015 01.1  0.00518   +1.03617   +1.02847     -0.743121 
  81    0   81  6   0  0 0.015 01.1  0.00498   +0.99541   +1.00348     +0.810721 
  82    0   82  6   0  0 0.015 01.1  0.00475   +0.94962   +0.96138     +1.238390 
  83    0   83  6   0  0 0.015 01.1  0.00470   +0.93955   +0.93679     -0.293758 
  84    0   84  6   0  0 0.015 01.1  0.00469   +0.93759   +0.94973     +1.294809 
  85    0   85  6   0  0 0.015 01.1  0.00475   +0.95018   +0.95510     +0.517797 
  86    0   86  6   0  0 0.015 01.1  0.00465   +0.93037   +0.94237     +1.289809 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.02200     +0.689655 
  88    0   88  6   0  0 0.015 01.1  0.00486   +0.97205   +0.97473     +0.275706 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99326     -1.168159 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99344     +0.856853 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.98333     +0.339796 
  92    0   92  6   0  0 0.015 01.1  0.00494   +0.98830   +0.98393     -0.442173 
  93    0   93  6   0  0 0.015 01.1  0.00485   +0.97031   +0.97390     +0.369985 
  94    0   94  6   0  0 0.015 01.1  0.00482   +0.96450   +0.96376     -0.076724 
  95    0   95  6   0  0 0.015 01.1  0.00473   +0.94514   +0.94871     +0.377722 
  96    0   96  6   0  0 0.015 01.1  0.00478   +0.95609   +0.96014     +0.423600 
  97    0   97  6   0  0 0.015 01.1  0.00494   +0.98790   +0.99939     +1.163073 
  98    0   98  6   0  0 0.015 01.1  0.00501   +1.00150   +0.98871     -1.277084 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.01450     +0.445545 
 100    0  100  6   0  0 0.015 01.1  0.00508   +1.01579   +1.01941     +0.356373 
 101    0  101  6   0  0 0.015 01.1  0.00493   +0.98617   +0.98411     -0.208889 
 102    0  102  6   0  0 0.015 01.1  0.00493   +0.98638   +0.97771     -0.878972 
 103    0  103  6   0  0 0.015 01.1  0.00505   +1.01000   +1.01424     +0.419802 
 104    0  104  6   0  0 0.015 01.1  0.00485   +0.97100   +0.95806     -1.332647 
 105    0  105  6   0  0 0.015 01.1  0.00483   +0.96500   +0.97132     +0.654922 
 106    0  106  6   0  0 0.015 01.1  0.00480   +0.95935   +0.96483     +0.571220 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.93948     -1.315126 
 108    0  108  6   0  0 0.015 01.1  0.00481   +0.96110   +0.96471     +0.375611 
 109    0  109  6   0  0 0.015 01.1  0.00480   +0.96067   +0.96882     +0.848366 
 110    0  110  6   0  0 0.015 01.1  0.00484   +0.96789   +0.96645     -0.148777 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.96995     -1.025510 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.98740     +1.271795 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +1.00646     +1.355488 
 114    0  114  6   0  0 0.015 01.1  0.00479   +0.95848   +0.95521     -0.341165 
 115    0  115  6   0  0 0.015 01.1  0.00479   +0.95827   +0.96893     +1.112421 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01220     +0.716418 
 117    0  117  6   0  0 0.015 01.1  0.00480   +0.96019   +0.97347     +1.383060 
 118    0  118  6   0  0 0.015 01.1  0.00467   +0.93446   +0.94384     +1.003788 
 119    0    1  2   0  0 0.020 01.0  0.00605   -0.64800   -0.65159     +0.554012 
 120    0    2  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25389     -0.043307 
 121    0    3  2   0  0 0.020 01.0  0.00503   -0.49500   -0.49058     -0.892929 
 122    0    4  2   0  0 0.020 01.0  0.00397   -0.33600   -0.32947     -1.943452 
 123    0    5  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00430     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00613   -0.66000   -0.65253     -1.131818 
 125    0    7  2   0  0 0.020 01.0  0.00334   -0.24100   -0.23852     -1.029046 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.26989     -3.610714 
 127    0    9  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00438     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.00240   +0.10000   +0.09561     -4.390000 
 129    0   11  2   0  0 0.020 01.0  0.00766   -0.88900   -0.87739     -1.305962 
 130    0   12  2   0  0 0.020 01.0  0.00305   -0.19700   -0.19644     -0.284264 
 131    0   13  2   0  0 0.020 01.0  0.00461   -0.43200   -0.42087     -2.576389 
 132    0   14  2   0  0 0.020 01.0  0.00292   -0.17800   -0.17827     +0.151685 
 133    0   15  2   0  0 0.020 01.0  0.00935   -1.14300   -1.11625     -2.340332 
 134    0   16  2   0  0 0.020 01.0  0.00385   -0.31800   -0.32432     +1.987421 
 135    0   17  2   0  0 0.020 01.0  0.00267   -0.14000   -0.13655     -2.464286 
 136    0   18  2   0  0 0.020 01.0  0.00681   -0.76200   -0.75737     -0.607612 
 137    0   19  2   0  0 0.020 01.0  0.00554   -0.57100   -0.57052     -0.084063 
 138    0   20  2   0  0 0.020 01.0  0.00326   -0.22900   -0.22567     -1.454148 
 139    0   21  2   0  0 0.020 01.0  0.00292   -0.17800   -0.17064     -4.134831 
 140    0   22  2   0  0 0.020 01.0  0.00258   -0.12700   -0.13218     +4.078740 
 141    0   23  2   0  0 0.020 01.0  0.00233   -0.08900   -0.09273     +4.191011 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12557     -3.407692 
 143    0   25  2   0  0 0.020 01.0  0.02173   +3.00000   +2.97015     -0.995000 
 144    0   26  2   0  0 0.020 01.0  0.04507   +6.50000   +6.55939     +0.913692 
 145    0   27  2   0  0 0.020 01.0  0.00758   -0.87700   -0.87327     -0.425314 
 146    0   28  2   0  0 0.020 01.0  0.00317   -0.21600   -0.20850     -3.472222 
 147    0   29  2   0  0 0.020 01.0  0.00377   -0.30500   -0.30244     -0.839344 
 148    0   30  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00347     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.00309   +0.20400   +0.20891     +2.406863 
 150    0   32  2   0  0 0.020 01.0  0.00673   -0.74900   -0.75748     +1.132176 
 151    0   33  2   0  0 0.020 01.0  0.00368   -0.29200   -0.28608     -2.027397 
 152    0   34  2   0  0 0.020 01.0  0.00673   -0.74900   -0.76106     +1.610147 
 153    0   35  2   0  0 0.020 01.0  0.00453   -0.41900   -0.40903     -2.379475 
 154    0   36  2   0  0 0.020 01.0  0.00436   -0.39400   -0.39132     -0.680203 
 155    0   37  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00070     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00162     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00402   -0.34300   -0.35377     +3.139942 
 158    0   40  2   0  0 0.020 01.0  0.00649   -0.71400   -0.72107     +0.990196 
 159    0   41  2   0  0 0.020 01.0  0.00487   -0.47000   -0.47574     +1.221277 
 160    0   42  2   0  0 0.020 01.0  0.00880   -1.06000   -1.04565     -1.353774 
 161    0   43  2   0  0 0.020 01.0  0.00326   -0.22900   -0.21983     -4.004367 
 162    0   44  2   0  0 0.020 01.0  0.00309   -0.20300   -0.21040     +3.645320 
 163    0   45  2   0  0 0.020 01.0  0.00622   -0.67300   -0.65606     -2.517088 
 164    0   46  2   0  0 0.020 01.0  0.02603   +3.64400   +3.70305     +1.620472 
 165    0   47  2   0  0 0.020 01.0  0.00461   -0.43200   -0.43029     -0.395833 
 166    0   48  2   0  0 0.020 01.0  0.00343   -0.25400   -0.26127     +2.862205 
 167    0   49  2   0  0 0.020 01.0  0.00903   +1.09500   +1.10710     +1.105023 
 168    0   50  2   0  0 0.020 01.0  0.00317   -0.21600   -0.22370     +3.564815 
 169    0   51  2   0  0 0.020 01.0  0.00317   -0.21600   -0.21554     -0.212963 
 170    0   52  2   0  0 0.020 01.0  0.00326   -0.22900   -0.23842     +4.113537 
 171    0   53  2   0  0 0.020 01.0  0.00368   -0.29200   -0.30034     +2.856164 
 172    0   54  2   0  0 0.020 01.0  0.00810   -0.95500   -0.97452     +2.043979 
 173    0   55  2   0  0 0.020 01.0  0.00707   -0.80000   -0.81507     +1.883750 
 174    0   56  2   0  0 0.020 01.0  0.00885   -1.06700   -1.07643     +0.883786 
 175    0   57  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14703     -3.269737 
 176    0   58  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14419     -5.138158 
 177    0   59  2   0  0 0.020 01.0  0.01985   -2.71800   -2.73380     +0.581310 
 178    0   60  2   0  0 0.020 01.0  0.00834   -0.99100   -0.97043     -2.075681 
 179    0   61  2   0  0 0.020 01.0  0.04272   +6.14800   +6.18407     +0.586695 
 180    0   62  2   0  0 0.020 01.0  0.00825   -0.97800   -0.99850     +2.096115 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00024     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00387     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02173   +3.00000   +2.94107     -1.964333 
 184    0   66  2   0  0 0.020 01.0  0.03510   +5.00500   +4.94647     -1.169431 
 185    0   67  2   0  0 0.020 01.0  0.00411   -0.35600   -0.36303     +1.974719 
 186    0   68  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00074     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.02545   +3.55786   +3.54747     -0.292029 
 188    0   70  2   0  0 0.020 01.0  0.00732   -0.83800   -0.85034     +1.472554 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00015     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12331     +2.758333 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.06026     +0.433333 
 192    0   74  2   0  0 0.020 01.0  0.00749   -0.86400   -0.85572     -0.958333 
 193    0   75  2   0  0 0.020 01.0  0.00571   -0.59700   -0.60735     +1.733668 
 194    0   76  2   0  0 0.020 01.0  0.00749   -0.86400   -0.87932     +1.773148 
 195    0   77  2   0  0 0.020 01.0  0.00690   -0.77500   -0.75947     -2.003871 
 196    0   78  2   0  0 0.020 01.0  0.00775   -0.90200   -0.89514     -0.760532 
 197    0   79  2   0  0 0.020 01.0  0.00503   -0.49500   -0.49266     -0.472727 
 198    0   80  2   0  0 0.020 01.0  0.00539   +0.54900   +0.55142     +0.440801 
 199    0   81  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00127     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00631   -0.68600   -0.67601     -1.456268 
 201    0   83  2   0  0 0.020 01.0  0.00343   -0.25400   -0.26314     +3.598425 
 202    0   84  2   0  0 0.020 01.0  0.00267   -0.14000   -0.14188     +1.342857 
 203    0   85  2   0  0 0.020 01.0  0.00377   -0.30500   -0.30325     -0.573770 
 204    0   86  2   0  0 0.020 01.0  0.00351   -0.26700   -0.26294     -1.520599 
 205    0   87  2   0  0 0.020 01.0  0.01507   +2.00000   +2.00619     +0.309500 
 206    0   88  2   0  0 0.020 01.0  0.00580   -0.61000   -0.61308     +0.504918 
 207    0   89  2   0  0 0.020 01.0  0.03173   +4.50000   +4.45970     -0.895556 
 208    0   90  2   0  0 0.020 01.0  0.01401   -1.84100   -1.82257     -1.001086 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.09584     -4.160000 
 210    0   92  2   0  0 0.020 01.0  0.00723   -0.82500   -0.80856     -1.992727 
 211    0   93  2   0  0 0.020 01.0  0.00275   -0.15200   -0.14922     -1.828947 
 212    0   94  2   0  0 0.020 01.0  0.00427   -0.38100   -0.38575     +1.246719 
 213    0   95  2   0  0 0.020 01.0  0.00529   -0.53300   -0.53718     +0.784240 
 214    0   96  2   0  0 0.020 01.0  0.00495   -0.48300   -0.48443     +0.296066 
 215    0   97  2   0  0 0.020 01.0  0.00301   -0.19100   -0.18351     -3.921466 
 216    0   98  2   0  0 0.020 01.0  0.00461   -0.43200   -0.42682     -1.199074 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.41211     -1.878571 
 218    0  100  2   0  0 0.020 01.0  0.03127   +4.43000   +4.46119     +0.704063 
 219    0  101  2   0  0 0.020 01.0  0.00359   -0.27900   -0.28855     +3.422939 
 220    0  102  2   0  0 0.020 01.0  0.00215   -0.06300   -0.06863     +8.936508 
 221    0  103  2   0  0 0.020 01.0  0.02112   +2.90800   +2.87075     -1.280949 
 222    0  104  2   0  0 0.020 01.0  0.00495   -0.48300   -0.48247     -0.109731 
 223    0  105  2   0  0 0.020 01.0  0.00436   -0.39400   -0.40476     +2.730964 
 224    0  106  2   0  0 0.020 01.0  0.00537   -0.54600   -0.54315     -0.521978 
 225    0  107  2   0  0 0.020 01.0  0.00557   -0.57600   -0.57092     -0.881944 
 226    0  108  2   0  0 0.020 01.0  0.00190   -0.02500   -0.02659     +6.360000 
 227    0  109  2   0  0 0.020 01.0  0.00241   -0.10200   -0.09959     -2.362745 
 228    0  110  2   0  0 0.020 01.0  0.00503   -0.49500   -0.49719     +0.442424 
 229    0  111  2   0  0 0.020 01.0  0.01840   +2.50000   +2.53810     +1.524000 
 230    0  112  2   0  0 0.020 01.0  0.00672   -0.74800   -0.76754     +2.612299 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05680     -5.333333 
 232    0  114  2   0  0 0.020 01.0  0.00241   -0.10200   -0.09737     -4.539216 
 233    0  115  2   0  0 0.020 01.0  0.00359   -0.27900   -0.28737     +3.000000 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.80135     -2.100543 
 235    0  117  2   0  0 0.020 01.0  0.00343   -0.25400   -0.25566     +0.653543 
 236    0  118  2   0  0 0.020 01.0  0.00453   -0.41900   -0.41801     -0.236277 
 237    0    1  5   0  0 0.020 01.0  0.00302   -0.19300   -0.19360     +0.310881 
 238    0    2  5   0  0 0.020 01.0  0.00249   -0.11400   -0.11729     +2.885965 
 239    0    3  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12321     -2.984252 
 240    0    4  5   0  0 0.020 01.0  0.00199   -0.03926   -0.04469    +13.830871 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00018     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00271   +0.14665   +0.14119     -3.723150 
 243    0    7  5   0  0 0.020 01.0  0.00190   -0.02500   -0.02134    -14.640000 
 244    0    8  5   0  0 0.020 01.0  0.00861   +1.03101   +1.04477     +1.334614 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00360     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00668   -0.74215   -0.72813     -1.889106 
 247    0   11  5   0  0 0.020 01.0  0.00368   -0.29200   -0.29660     +1.575342 
 248    0   12  5   0  0 0.020 01.0  0.00889   +1.07300   +1.08489     +1.108108 
 249    0   13  5   0  0 0.020 01.0  0.00309   -0.20300   -0.20293     -0.034483 
 250    0   14  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01036    -20.307692 
 251    0   15  5   0  0 0.020 01.0  0.00227   -0.08100   -0.08511     +5.074074 
 252    0   16  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12219     -3.787402 
 253    0   17  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03385    -10.921053 
 254    0   18  5   0  0 0.020 01.0  0.00219   +0.06800   +0.06349     -6.632353 
 255    0   19  5   0  0 0.020 01.0  0.00225   -0.07800   -0.07536     -3.384615 
 256    0   20  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03653     -3.868421 
 257    0   21  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10923     +7.088235 
 258    0   22  5   0  0 0.020 01.0  0.00215   -0.06300   -0.06306     +0.095238 
 259    0   23  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03902     +2.684211 
 260    0   24  5   0  0 0.020 01.0  0.00174   +0.00065   -0.00399   -713.846154 
 261    0   25  5   0  0 0.020 01.0  0.00613   +0.66022   +0.66274     +0.381691 
 262    0   26  5   0  0 0.020 01.0  0.00924   +1.12661   +1.14696     +1.806304 
 263    0   27  5   0  0 0.020 01.0  0.00282   +0.16338   +0.17109     +4.719060 
 264    0   28  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08866     -0.382022 
 265    0   29  5   0  0 0.020 01.0  0.00207   -0.05100   -0.04750     -6.862745 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00481     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00200   +0.03949   +0.03515    -10.990124 
 268    0   32  5   0  0 0.020 01.0  0.00267   -0.14095   -0.14851     +5.363604 
 269    0   33  5   0  0 0.020 01.0  0.00249   -0.11400   -0.10932     -4.105263 
 270    0   34  5   0  0 0.020 01.0  0.00233   -0.09000   -0.09245     +2.722222 
 271    0   35  5   0  0 0.020 01.0  0.00249   -0.11400   -0.10787     -5.377193 
 272    0   36  5   0  0 0.020 01.0  0.00189   +0.02400   +0.02882    +20.083333 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00460     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00048     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00267   -0.14000   -0.14491     +3.507143 
 276    0   40  5   0  0 0.020 01.0  0.00435   +0.39189   +0.38246     -2.406287 
 277    0   41  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12730     +0.236220 
 278    0   42  5   0  0 0.020 01.0  0.00527   +0.53084   +0.51708     -2.592118 
 279    0   43  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08388     -5.752809 
 280    0   44  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10688     +4.784314 
 281    0   45  5   0  0 0.020 01.0  0.00359   -0.27900   -0.28113     +0.763441 
 282    0   46  5   0  0 0.020 01.0  0.00547   -0.56029   -0.55348     -1.215442 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00097     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00267   -0.14000   -0.13591     -2.921429 
 285    0   49  5   0  0 0.020 01.0  0.01319   +1.71900   +1.74741     +1.652705 
 286    0   50  5   0  0 0.020 01.0  0.00207   -0.05100   -0.04679     -8.254902 
 287    0   51  5   0  0 0.020 01.0  0.00241   -0.10200   -0.09945     -2.500000 
 288    0   52  5   0  0 0.020 01.0  0.00215   -0.06300   -0.06273     -0.428571 
 289    0   53  5   0  0 0.020 01.0  0.00267   -0.14000   -0.13276     -5.171429 
 290    0   54  5   0  0 0.020 01.0  0.00192   -0.02834   -0.02552     -9.950600 
 291    0   55  5   0  0 0.020 01.0  0.00236   -0.09411   -0.09096     -3.347147 
 292    0   56  5   0  0 0.020 01.0  0.00226   -0.07900   -0.08408     +6.430380 
 293    0   57  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03695     -2.763158 
 294    0   58  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04138     +8.894737 
 295    0   59  5   0  0 0.020 01.0  0.00222   +0.07363   +0.06741     -8.447644 
 296    0   60  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03205    -15.657895 
 297    0   61  5   0  0 0.020 01.0  0.00583   -0.61524   -0.61952     +0.695663 
 298    0   62  5   0  0 0.020 01.0  0.00207   -0.05007   -0.04437    -11.384062 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00080     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00349     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01294   +1.68093   +1.66242     -1.101176 
 302    0   66  5   0  0 0.020 01.0  0.00194   -0.03070   -0.03288     +7.100977 
 303    0   67  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09326     +4.786517 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00399     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.00438   -0.39722   -0.38550     -2.950506 
 306    0   70  5   0  0 0.020 01.0  0.00217   +0.06600   +0.06522     -1.181818 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00517     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00236   -0.09451   -0.09572     +1.280288 
 309    0   73  5   0  0 0.020 01.0  0.00265   +0.13801   +0.13821     +0.144917 
 310    0   74  5   0  0 0.020 01.0  0.00342   -0.25300   -0.26014     +2.822134 
 311    0   75  5   0  0 0.020 01.0  0.00267   -0.14000   -0.14074     +0.528571 
 312    0   76  5   0  0 0.020 01.0  0.00325   -0.22700   -0.21799     -3.969163 
 313    0   77  5   0  0 0.020 01.0  0.00403   +0.34400   +0.33252     -3.337209 
 314    0   78  5   0  0 0.020 01.0  0.00393   -0.33000   -0.34177     +3.566667 
 315    0   79  5   0  0 0.020 01.0  0.00444   -0.40600   -0.40516     -0.206897 
 316    0   80  5   0  0 0.020 01.0  0.01820   +2.47000   +2.50141     +1.271660 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00267     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00402   -0.34300   -0.33295     -2.930029 
 319    0   83  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12578     -0.960630 
 320    0   84  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08424     -5.348315 
 321    0   85  5   0  0 0.020 01.0  0.00199   +0.03900   +0.03307    -15.205128 
 322    0   86  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12467     -1.834646 
 323    0   87  5   0  0 0.020 01.0  0.00536   +0.54441   +0.53668     -1.419886 
 324    0   88  5   0  0 0.020 01.0  0.00258   -0.12700   -0.12345     -2.795276 
 325    0   89  5   0  0 0.020 01.0  0.00553   +0.56913   +0.56380     -0.936517 
 326    0   90  5   0  0 0.020 01.0  0.00334   +0.24139   +0.23435     -2.916442 
 327    0   91  5   0  0 0.020 01.0  0.00248   -0.11164   -0.11371     +1.854174 
 328    0   92  5   0  0 0.020 01.0  0.00198   -0.03700   -0.04279    +15.648649 
 329    0   93  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09586     +7.707865 
 330    0   94  5   0  0 0.020 01.0  0.00309   -0.20300   -0.20506     +1.014778 
 331    0   95  5   0  0 0.020 01.0  0.00436   -0.39400   -0.38388     -2.568528 
 332    0   96  5   0  0 0.020 01.0  0.00301   -0.19100   -0.18301     -4.183246 
 333    0   97  5   0  0 0.020 01.0  0.00249   -0.11400   -0.11653     +2.219298 
 334    0   98  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10368     +1.647059 
 335    0   99  5   0  0 0.020 01.0  0.00239   +0.09876   +0.09859     -0.172134 
 336    0  100  5   0  0 0.020 01.0  0.01054   +1.32100   +1.32831     +0.553369 
 337    0  101  5   0  0 0.020 01.0  0.00301   -0.19100   -0.19797     +3.649215 
 338    0  102  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04029     +6.026316 
 339    0  103  5   0  0 0.020 01.0  0.00293   -0.17868   -0.17350     -2.899037 
 340    0  104  5   0  0 0.020 01.0  0.00288   -0.17256   -0.17302     +0.266574 
 341    0  105  5   0  0 0.020 01.0  0.00279   -0.15848   -0.16258     +2.587077 
 342    0  106  5   0  0 0.020 01.0  0.00309   -0.20300   -0.20197     -0.507389 
 343    0  107  5   0  0 0.020 01.0  0.00184   -0.01665   -0.01152    -30.810811 
 344    0  108  5   0  0 0.020 01.0  0.00182   -0.01300   -0.01668    +28.307692 
 345    0  109  5   0  0 0.020 01.0  0.00199   -0.03800   -0.03717     -2.184211 
 346    0  110  5   0  0 0.020 01.0  0.00274   -0.15100   -0.14770     -2.185430 
 347    0  111  5   0  0 0.020 01.0  0.00381   -0.31141   -0.30703     -1.406506 
 348    0  112  5   0  0 0.020 01.0  0.00437   +0.39582   +0.40551     +2.448082 
 349    0  113  5   0  0 0.020 01.0  0.00556   +0.57415   +0.55852     -2.722285 
 350    0  114  5   0  0 0.020 01.0  0.00199   -0.03800   -0.04324    +13.789474 
 351    0  115  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08864     -0.404494 
 352    0  116  5   0  0 0.020 01.0  0.00573   +0.59924   +0.59457     -0.779320 
 353    0  117  5   0  0 0.020 01.0  0.00241   -0.10200   -0.10150     -0.490196 
 354    0  118  5   0  0 0.020 01.0  0.00301   -0.19100   -0.18737     -1.900524 
 355    1    2  1   0  0 0.020 01.0  0.00312   -0.20740   -0.21042     +1.456123 
 356    1    3  1   0  0 0.020 01.0  0.00467   -0.44060   -0.42725     -3.029959 
 357    4    5  1   0  0 0.020 01.0  0.00764   -0.88539   -0.87853     -0.774800 
 358    3    5  1   0  0 0.020 01.0  0.00672   -0.74763   -0.72966     -2.403595 
 359    5    6  1   0  0 0.020 01.0  0.00770   +0.89478   +0.90123     +0.720848 
 360    6    7  1   0  0 0.020 01.0  0.00324   +0.22526   +0.21668     -3.808932 
 361    8    9  1   0  0 0.020 01.0  0.00238   -0.09645   -0.09752     +1.109383 
 362    8    5  1   0  0 0.020 01.0  0.02308   +3.20249   +3.19873     -0.117409 
 363    9   10  1   0  0 0.020 01.0  0.00240   -0.09997   -0.09340     -6.571972 
 364    4   11  1   0  0 0.020 01.0  0.00540   +0.54939   +0.55170     +0.420466 
 365    5   11  1   0  0 0.020 01.0  0.00612   +0.65804   +0.64102     -2.586469 
 366   11   12  1   0  0 0.020 01.0  0.00383   +0.31479   +0.32177     +2.217351 
 367    2   12  1   0  0 0.020 01.0  0.00482   -0.46295   -0.46766     +1.017388 
 368    3   12  1   0  0 0.020 01.0  0.00301   -0.19096   -0.19437     +1.785714 
 369    7   12  1   0  0 0.020 01.0  0.00184   -0.01607   -0.01584     -1.431238 
 370   11   13  1   0  0 0.020 01.0  0.00182   -0.01249   -0.01160     -7.125701 
 371   12   14  1   0  0 0.020 01.0  0.00383   -0.31516   -0.31192     -1.028049 
 372   13   15  1   0  0 0.020 01.0  0.00471   -0.44705   -0.44556     -0.333296 
 373   14   15  1   0  0 0.020 01.0  0.00505   -0.49683   -0.51124     +2.900388 
 374   12   16  1   0  0 0.020 01.0  0.00508   -0.50198   -0.50389     +0.380493 
 375   15   17  1   0  0 0.020 01.0  0.01166   -1.48842   -1.50794     +1.311458 
 376   16   17  1   0  0 0.020 01.0  0.00725   -0.82791   -0.81950     -1.015811 
 377   17   18  1   0  0 0.020 01.0  0.00779   +0.90844   +0.91530     +0.755141 
 378   18   19  1   0  0 0.020 01.0  0.00264   +0.13561   +0.13433     -0.943883 
 379   19   20  1   0  0 0.020 01.0  0.00419   -0.36800   -0.35823     -2.654891 
 380   15   19  1   0  0 0.020 01.0  0.00396   -0.33319   -0.33141     -0.534230 
 381   20   21  1   0  0 0.020 01.0  0.00575   -0.60244   -0.61108     +1.434168 
 382   21   22  1   0  0 0.020 01.0  0.00699   -0.78895   -0.79152     +0.325749 
 383   22   23  1   0  0 0.020 01.0  0.00794   -0.93122   -0.93595     +0.507936 
 384   23   24  1   0  0 0.020 01.0  0.00300   -0.18993   -0.19003     +0.052651 
 385   23   25  1   0  0 0.020 01.0  0.01718   -2.31746   -2.32694     +0.409069 
 386   26   25  1   0  0 0.020 01.0  0.01184   +1.51633   +1.54200     +1.692903 
 387   25   27  1   0  0 0.020 01.0  0.01582   +2.11346   +2.15228     +1.836798 
 388   27   28  1   0  0 0.020 01.0  0.00482   +0.46305   +0.46815     +1.101393 
 389   28   29  1   0  0 0.020 01.0  0.00335   +0.24268   +0.24033     -0.968353 
 390   30   17  1   0  0 0.020 01.0  0.01845   +2.50788   +2.54903     +1.640828 
 391    8   30  1   0  0 0.020 01.0  0.02431   -3.38604   -3.43301     +1.387166 
 392   26   30  1   0  0 0.020 01.0  0.03496   +4.98367   +4.90092     -1.660423 
 393   17   31  1   0  0 0.020 01.0  0.00501   -0.49098   -0.50163     +2.169131 
 394   29   31  1   0  0 0.020 01.0  0.00216   -0.06402   -0.06625     +3.483286 
 395   23   32  1   0  0 0.020 01.0  0.01142   +1.45365   +1.47532     +1.490730 
 396   31   32  1   0  0 0.020 01.0  0.00418   -0.36652   -0.36250     -1.096802 
 397   27   32  1   0  0 0.020 01.0  0.00373   +0.29947   +0.29359     -1.963469 
 398   15   33  1   0  0 0.020 01.0  0.00376   -0.30360   -0.29898     -1.521739 
 399   19   34  1   0  0 0.020 01.0  0.00442   -0.40317   -0.39611     -1.751122 
 400   35   36  1   0  0 0.020 01.0  0.00173   +0.00030   +0.00069   +130.000000 
 401   35   37  1   0  0 0.020 01.0  0.00453   -0.41930   -0.42862     +2.222752 
 402   33   37  1   0  0 0.020 01.0  0.00574   -0.60049   -0.60953     +1.505437 
 403   34   36  1   0  0 0.020 01.0  0.00437   +0.39516   +0.38712     -2.034619 
 404   34   37  1   0  0 0.020 01.0  0.00888   -1.07158   -1.05672     -1.386737 
 405   38   37  1   0  0 0.020 01.0  0.01880   +2.56040   +2.61345     +2.071942 
 406   37   39  1   0  0 0.020 01.0  0.00366   +0.28855   +0.28545     -1.074337 
 407   37   40  1   0  0 0.020 01.0  0.00279   +0.15818   +0.16443     +3.951195 
 408   30   38  1   0  0 0.020 01.0  0.00959   -1.17918   -1.19886     +1.668956 
 409   39   40  1   0  0 0.020 01.0  0.00212   -0.05729   -0.05329     -6.982021 
 410   40   41  1   0  0 0.020 01.0  0.00262   -0.13262   -0.13594     +2.503393 
 411   40   42  1   0  0 0.020 01.0  0.00495   -0.48264   -0.49596     +2.759821 
 412   41   42  1   0  0 0.020 01.0  0.00575   -0.60332   -0.61408     +1.783465 
 413   43   44  1   0  0 0.020 01.0  0.00664   -0.73625   -0.72925     -0.950764 
 414   34   43  1   0  0 0.020 01.0  0.00500   -0.49006   -0.48484     -1.065176 
 415   44   45  1   0  0 0.020 01.0  0.00829   -0.98296   -0.97887     -0.416090 
 416   45   46  1   0  0 0.020 01.0  0.01169   -1.49412   -1.51990     +1.725430 
 417   46   47  1   0  0 0.020 01.0  0.00958   +1.17651   +1.18747     +0.931569 
 418   46   48  1   0  0 0.020 01.0  0.00754   +0.87158   +0.84981     -2.497763 
 419   47   49  1   0  0 0.020 01.0  0.00667   +0.74048   +0.72494     -2.098639 
 420   42   49  1   0  0 0.020 01.0  0.00899   -1.08821   -1.06391     -2.233025 
 421   42   49  1   0  0 0.020 01.0  0.00899   -1.08821   -1.10139     +1.211163 
 422   45   49  1   0  0 0.020 01.0  0.00298   -0.18738   -0.17927     -4.328103 
 423   48   49  1   0  0 0.020 01.0  0.00553   +0.56882   +0.56907     +0.043951 
 424   49   50  1   0  0 0.020 01.0  0.00661   +0.73179   +0.72934     -0.334796 
 425   49   51  1   0  0 0.020 01.0  0.00779   +0.90773   +0.89589     -1.304353 
 426   51   52  1   0  0 0.020 01.0  0.00428   +0.38238   +0.39182     +2.468748 
 427   52   53  1   0  0 0.020 01.0  0.00273   +0.15006   +0.14824     -1.212848 
 428   53   54  1   0  0 0.020 01.0  0.00269   -0.14297   -0.14956     +4.609359 
 429   49   54  1   0  0 0.020 01.0  0.00535   +0.54314   +0.53772     -0.997901 
 430   49   54  1   0  0 0.020 01.0  0.00532   +0.53852   +0.54734     +1.637822 
 431   54   55  1   0  0 0.020 01.0  0.00234   +0.09123   +0.09584     +5.053162 
 432   54   56  1   0  0 0.020 01.0  0.00317   +0.21493   +0.20649     -3.926860 
 433   55   56  1   0  0 0.020 01.0  0.00364   -0.28641   -0.29066     +1.483887 
 434   56   57  1   0  0 0.020 01.0  0.00396   -0.33334   -0.32571     -2.288954 
 435   50   57  1   0  0 0.020 01.0  0.00508   +0.50173   +0.50235     +0.123572 
 436   56   58  1   0  0 0.020 01.0  0.00249   -0.11424   -0.11071     -3.089986 
 437   51   58  1   0  0 0.020 01.0  0.00353   +0.26888   +0.26707     -0.673163 
 438   54   59  1   0  0 0.020 01.0  0.00420   -0.37056   -0.37728     +1.813472 
 439   56   59  1   0  0 0.020 01.0  0.00398   -0.33769   -0.34617     +2.511179 
 440   56   59  1   0  0 0.020 01.0  0.00409   -0.35381   -0.35925     +1.537548 
 441   55   59  1   0  0 0.020 01.0  0.00455   -0.42252   -0.42849     +1.412951 
 442   59   60  1   0  0 0.020 01.0  0.00832   -0.98808   -0.99216     +0.412922 
 443   59   61  1   0  0 0.020 01.0  0.00927   -1.13055   -1.15660     +2.304188 
 444   60   61  1   0  0 0.020 01.0  0.01533   -2.03980   -2.04652     +0.329444 
 445   60   62  1   0  0 0.020 01.0  0.00191   +0.02677   +0.02165    -19.125887 
 446   61   62  1   0  0 0.020 01.0  0.00691   +0.77650   +0.79464     +2.336124 
 447   63   59  1   0  0 0.020 01.0  0.01588   +2.12236   +2.16463     +1.991651 
 448   63   64  1   0  0 0.020 01.0  0.01588   -2.12236   -2.11555     -0.320869 
 449   64   61  1   0  0 0.020 01.0  0.01603   -2.14379   -2.11778     -1.213272 
 450   38   65  1   0  0 0.020 01.0  0.02672   -3.74857   -3.78210     +0.894474 
 451   64   65  1   0  0 0.020 01.0  0.00182   +0.01252   +0.00808    -35.463259 
 452   49   66  1   0  0 0.020 01.0  0.01079   -1.35839   -1.33435     -1.769742 
 453   49   66  1   0  0 0.020 01.0  0.01079   -1.35839   -1.36812     +0.716289 
 454   62   66  1   0  0 0.020 01.0  0.00288   -0.17143   -0.16863     -1.633320 
 455   62   67  1   0  0 0.020 01.0  0.00179   -0.00896   -0.01047    +16.852679 
 456   65   66  1   0  0 0.020 01.0  0.01293   -1.68011   -1.70611     +1.547518 
 457   66   67  1   0  0 0.020 01.0  0.00420   +0.36978   +0.37262     +0.768024 
 458   65   68  1   0  0 0.020 01.0  0.00703   +0.79415   +0.77649     -2.223761 
 459   47   69  1   0  0 0.020 01.0  0.00208   -0.05168   -0.04609    -10.816563 
 460   49   69  1   0  0 0.020 01.0  0.00299   -0.18820   -0.18595     -1.195537 
 461   68   69  1   0  0 0.020 01.0  0.00379   -0.30915   -0.31417     +1.623807 
 462   69   70  1   0  0 0.020 01.0  0.01122   +1.42357   +1.42353     -0.002810 
 463   24   70  1   0  0 0.020 01.0  0.00310   -0.20457   -0.20087     -1.808672 
 464   70   71  1   0  0 0.020 01.0  0.00374   +0.30101   +0.30760     +2.189296 
 465   24   72  1   0  0 0.020 01.0  0.00251   -0.11586   -0.11571     -0.129467 
 466   71   72  1   0  0 0.020 01.0  0.00333   +0.23962   +0.23135     -3.451298 
 467   71   73  1   0  0 0.020 01.0  0.00214   +0.06021   +0.06241     +3.653878 
 468   70   74  1   0  0 0.020 01.0  0.00257   +0.12508   +0.12207     -2.406460 
 469   70   75  1   0  0 0.020 01.0  0.00242   -0.10339   -0.09683     -6.344908 
 470   69   75  1   0  0 0.020 01.0  0.01040   +1.29957   +1.30214     +0.197758 
 471   74   75  1   0  0 0.020 01.0  0.00668   -0.74126   -0.75565     +1.941289 
 472   76   77  1   0  0 0.020 01.0  0.00775   -0.90216   -0.88294     -2.130442 
 473   69   77  1   0  0 0.020 01.0  0.00361   +0.28174   +0.27214     -3.407397 
 474   75   77  1   0  0 0.020 01.0  0.00577   -0.60494   -0.61142     +1.071181 
 475   77   78  1   0  0 0.020 01.0  0.00575   +0.60324   +0.59386     -1.554937 
 476   78   79  1   0  0 0.020 01.0  0.00374   -0.30024   -0.29203     -2.734479 
 477   77   80  1   0  0 0.020 01.0  0.00951   -1.16678   -1.14560     -1.815252 
 478   77   80  1   0  0 0.020 01.0  0.00531   -0.53717   -0.52562     -2.150157 
 479   79   80  1   0  0 0.020 01.0  0.00704   -0.79588   -0.80708     +1.407247 
 480   68   81  1   0  0 0.020 01.0  0.00666   -0.73887   -0.74450     +0.761974 
 481   81   80  1   0  0 0.020 01.0  0.00667   -0.74016   -0.74010     -0.008106 
 482   77   82  1   0  0 0.020 01.0  0.00821   -0.97125   -0.96890     -0.241956 
 483   82   83  1   0  0 0.020 01.0  0.00966   -1.18835   -1.18951     +0.097614 
 484   83   84  1   0  0 0.020 01.0  0.00545   -0.55758   -0.54659     -1.971018 
 485   83   85  1   0  0 0.020 01.0  0.00779   -0.90779   -0.92189     +1.553223 
 486   84   85  1   0  0 0.020 01.0  0.00658   -0.72664   -0.74099     +1.974843 
 487   85   86  1   0  0 0.020 01.0  0.01175   -1.50256   -1.53545     +2.188931 
 488   86   87  1   0  0 0.020 01.0  0.01428   -1.88136   -1.85705     -1.292150 
 489   85   88  1   0  0 0.020 01.0  0.00261   -0.13168   -0.12708     -3.493317 
 490   85   89  1   0  0 0.020 01.0  0.00419   -0.36836   -0.36451     -1.045173 
 491   88   89  1   0  0 0.020 01.0  0.00668   -0.74276   -0.73506     -1.036674 
 492   89   90  1   0  0 0.020 01.0  0.00570   +0.59514   +0.57948     -2.631314 
 493   89   90  1   0  0 0.020 01.0  0.00929   +1.13305   +1.15727     +2.137593 
 494   90   91  1   0  0 0.020 01.0  0.00281   -0.16125   -0.15958     -1.035659 
 495   89   92  1   0  0 0.020 01.0  0.01007   +1.24991   +1.22814     -1.741725 
 496   89   92  1   0  0 0.020 01.0  0.00438   +0.39632   +0.40333     +1.768773 
 497   91   92  1   0  0 0.020 01.0  0.00348   -0.26224   -0.25982     -0.922819 
 498   92   93  1   0  0 0.020 01.0  0.00488   +0.47173   +0.47400     +0.481207 
 499   92   94  1   0  0 0.020 01.0  0.00441   +0.40138   +0.40156     +0.044845 
 500   93   94  1   0  0 0.020 01.0  0.00382   +0.31371   +0.32131     +2.422620 
 501   94   95  1   0  0 0.020 01.0  0.01102   +1.39314   +1.38271     -0.748668 
 502   80   96  1   0  0 0.020 01.0  0.00466   -0.43872   -0.42814     -2.411561 
 503   82   96  1   0  0 0.020 01.0  0.00523   -0.52498   -0.53094     +1.135281 
 504   94   96  1   0  0 0.020 01.0  0.01005   +1.24737   +1.25839     +0.883459 
 505   80   97  1   0  0 0.020 01.0  0.00400   -0.33958   -0.35145     +3.495494 
 506   80   98  1   0  0 0.020 01.0  0.00770   -0.89449   -0.90202     +0.841820 
 507   80   99  1   0  0 0.020 01.0  0.00884   -1.06590   -1.06816     +0.212027 
 508   92  100  1   0  0 0.020 01.0  0.00344   -0.25524   -0.25958     +1.700360 
 509   94  100  1   0  0 0.020 01.0  0.01718   -2.31677   -2.28904     -1.196925 
 510   95   96  1   0  0 0.020 01.0  0.00728   +0.83256   +0.81661     -1.915778 
 511   96   97  1   0  0 0.020 01.0  0.00539   +0.54814   +0.55952     +2.076112 
 512   98  100  1   0  0 0.020 01.0  0.01074   -1.35180   -1.33321     -1.375203 
 513   99  100  1   0  0 0.020 01.0  0.01203   -1.54471   -1.53158     -0.849998 
 514  100  101  1   0  0 0.020 01.0  0.00461   +0.43159   +0.42851     -0.713640 
 515   92  102  1   0  0 0.020 01.0  0.00229   -0.08326   -0.07822     -6.053327 
 516  101  102  1   0  0 0.020 01.0  0.00271   +0.14696   +0.14177     -3.531573 
 517  100  103  1   0  0 0.020 01.0  0.01413   -1.85873   -1.88310     +1.311110 
 518  100  104  1   0  0 0.020 01.0  0.00179   -0.00915   -0.00417    -54.426230 
 519  103  104  1   0  0 0.020 01.0  0.00585   +0.61815   +0.61582     -0.376931 
 520  103  105  1   0  0 0.020 01.0  0.00589   +0.62332   +0.62670     +0.542258 
 521  100  106  1   0  0 0.020 01.0  0.00285   +0.16724   +0.17159     +2.601052 
 522  104  105  1   0  0 0.020 01.0  0.00244   +0.10591   +0.10872     +2.653196 
 523  105  106  1   0  0 0.020 01.0  0.00569   +0.59314   +0.59123     -0.322015 
 524  105  107  1   0  0 0.020 01.0  0.00428   +0.38188   +0.38485     +0.777731 
 525  105  108  1   0  0 0.020 01.0  0.00614   -0.66101   -0.67327     +1.854737 
 526  106  107  1   0  0 0.020 01.0  0.00310   +0.20490   +0.20766     +1.346999 
 527  108  109  1   0  0 0.020 01.0  0.00641   -0.70116   -0.71086     +1.383422 
 528  103  110  1   0  0 0.020 01.0  0.00344   -0.25549   -0.25517     -0.125250 
 529  109  110  1   0  0 0.020 01.0  0.00713   -0.80964   -0.80681     -0.349538 
 530  110  111  1   0  0 0.020 01.0  0.01743   -2.35474   -2.33156     -0.984397 
 531  110  112  1   0  0 0.020 01.0  0.00685   +0.76724   +0.76030     -0.904541 
 532   17  113  1   0  0 0.020 01.0  0.00462   -0.43331   -0.41971     -3.138631 
 533   32  113  1   0  0 0.020 01.0  0.00519   +0.51806   +0.51242     -1.088677 
 534   32  114  1   0  0 0.020 01.0  0.00203   +0.04400   +0.04000     -9.090909 
 535   27  115  1   0  0 0.020 01.0  0.00399   +0.33916   +0.34616     +2.063923 
 536  114  115  1   0  0 0.020 01.0  0.00212   -0.05808   -0.06378     +9.814050 
 537   68  116  1   0  0 0.020 01.0  0.01401   +1.84130   +1.86583     +1.332211 
 538   12  117  1   0  0 0.020 01.0  0.00344   +0.25656   +0.26404     +2.915497 
 539   75  118  1   0  0 0.020 01.0  0.00430   +0.38494   +0.37479     -2.636775 
 540   76  118  1   0  0 0.020 01.0  0.00199   +0.03816   +0.03427    -10.193920 
 541    1    2  4   0  0 0.020 01.0  0.00218   -0.06768   -0.07404     +9.397163 
 542    1    3  4   0  0 0.020 01.0  0.00257   -0.12532   -0.12863     +2.641238 
 543    4    5  4   0  0 0.020 01.0  0.00291   -0.17597   -0.18456     +4.881514 
 544    3    5  4   0  0 0.020 01.0  0.00287   -0.17020   -0.16569     -2.649824 
 545    5    6  4   0  0 0.020 01.0  0.00187   +0.02079   +0.02506    +20.538721 
 546    6    7  4   0  0 0.020 01.0  0.00266   +0.13838   +0.14308     +3.396445 
 547    8    9  4   0  0 0.020 01.0  0.01382   -1.81302   -1.83245     +1.071693 
 548    8    5  4   0  0 0.020 01.0  0.01020   +1.27048   +1.27803     +0.594264 
 549    9   10  4   0  0 0.020 01.0  0.00584   -0.61574   -0.63141     +2.544905 
 550    4   11  4   0  0 0.020 01.0  0.00265   +0.13671   +0.14048     +2.757662 
 551    5   11  4   0  0 0.020 01.0  0.00279   +0.15899   +0.15627     -1.710799 
 552   11   12  4   0  0 0.020 01.0  0.00399   -0.33854   -0.33418     -1.287883 
 553    2   12  4   0  0 0.020 01.0  0.00282   -0.16356   -0.16658     +1.846417 
 554    3   12  4   0  0 0.020 01.0  0.00228   -0.08205   -0.08596     +4.765387 
 555    7   12  4   0  0 0.020 01.0  0.00251   +0.11725   +0.11970     +2.089552 
 556   11   13  4   0  0 0.020 01.0  0.00388   +0.32260   +0.31097     -3.605084 
 557   12   14  4   0  0 0.020 01.0  0.00338   +0.24644   +0.25153     +2.065411 
 558   13   15  4   0  0 0.020 01.0  0.00259   +0.12864   +0.13232     +2.860697 
 559   14   15  4   0  0 0.020 01.0  0.00332   +0.23869   +0.23978     +0.456659 
 560   12   16  4   0  0 0.020 01.0  0.00386   +0.31924   +0.33073     +3.599173 
 561   15   17  4   0  0 0.020 01.0  0.00221   -0.07155   -0.07312     +2.194270 
 562   16   17  4   0  0 0.020 01.0  0.00294   +0.18135   +0.18756     +3.424318 
 563   17   18  4   0  0 0.020 01.0  0.00268   +0.14260   +0.14995     +5.154278 
 564   18   19  4   0  0 0.020 01.0  0.00292   +0.17838   +0.17285     -3.100123 
 565   19   20  4   0  0 0.020 01.0  0.00328   +0.23193   +0.22754     -1.892812 
 566   15   19  4   0  0 0.020 01.0  0.00301   +0.19134   +0.18559     -3.005122 
 567   20   21  4   0  0 0.020 01.0  0.00303   +0.19514   +0.20307     +4.063749 
 568   21   22  4   0  0 0.020 01.0  0.00222   +0.07236   +0.07474     +3.289110 
 569   22   23  4   0  0 0.020 01.0  0.00200   -0.04004   -0.04192     +4.695305 
 570   23   24  4   0  0 0.020 01.0  0.00178   +0.00736   +0.00715     -2.853261 
 571   23   25  4   0  0 0.020 01.0  0.00251   -0.11652   -0.11661     +0.077240 
 572   26   25  4   0  0 0.020 01.0  0.00334   +0.24140   +0.23896     -1.010771 
 573   25   27  4   0  0 0.020 01.0  0.00411   +0.35660   +0.35496     -0.459899 
 574   27   28  4   0  0 0.020 01.0  0.00177   -0.00604   -0.00181    -70.033113 
 575   28   29  4   0  0 0.020 01.0  0.00236   -0.09455   -0.09715     +2.749868 
 576   30   17  4   0  0 0.020 01.0  0.00484   +0.46645   +0.47254     +1.305606 
 577    8   30  4   0  0 0.020 01.0  0.01222   +1.57355   +1.59543     +1.390486 
 578   26   30  4   0  0 0.020 01.0  0.00764   +0.88521   +0.90674     +2.432191 
 579   17   31  4   0  0 0.020 01.0  0.00336   +0.24392   +0.24456     +0.262381 
 580   29   31  4   0  0 0.020 01.0  0.00260   -0.13033   -0.13188     +1.189289 
 581   23   32  4   0  0 0.020 01.0  0.00231   -0.08699   -0.08227     -5.425911 
 582   31   32  4   0  0 0.020 01.0  0.00272   +0.14752   +0.14208     -3.687636 
 583   27   32  4   0  0 0.020 01.0  0.00195   -0.03195   -0.03225     +0.938967 
 584   15   33  4   0  0 0.020 01.0  0.00270   +0.14441   +0.13904     -3.718579 
 585   19   34  4   0  0 0.020 01.0  0.00220   +0.07024   +0.06646     -5.381549 
 586   35   36  4   0  0 0.020 01.0  0.00192   -0.02855   -0.02918     +2.206655 
 587   35   37  4   0  0 0.020 01.0  0.00230   -0.08545   -0.08560     +0.175541 
 588   33   37  4   0  0 0.020 01.0  0.00202   +0.04336   +0.04910    +13.238007 
 589   34   36  4   0  0 0.020 01.0  0.00174   +0.00131   +0.00284   +116.793893 
 590   34   37  4   0  0 0.020 01.0  0.00336   -0.24380   -0.23448     -3.822806 
 591   38   37  4   0  0 0.020 01.0  0.00660   +0.73026   +0.74104     +1.476187 
 592   37   39  4   0  0 0.020 01.0  0.00181   -0.01174   -0.00734    -37.478705 
 593   37   40  4   0  0 0.020 01.0  0.00222   -0.07319   -0.07953     +8.662386 
 594   30   38  4   0  0 0.020 01.0  0.00453   +0.42018   +0.43192     +2.794041 
 595   39   40  4   0  0 0.020 01.0  0.00264   -0.13596   -0.14007     +3.022948 
 596   40   41  4   0  0 0.020 01.0  0.00280   +0.16047   +0.15478     -3.545834 
 597   40   42  4   0  0 0.020 01.0  0.00220   +0.06996   +0.07605     +8.704974 
 598   41   42  4   0  0 0.020 01.0  0.00202   +0.04256   +0.04212     -1.033835 
 599   43   44  4   0  0 0.020 01.0  0.00335   +0.24284   +0.23442     -3.467304 
 600   34   43  4   0  0 0.020 01.0  0.00416   +0.36409   +0.37314     +2.485649 
 601   44   45  4   0  0 0.020 01.0  0.00242   +0.10222   +0.09535     -6.720798 
 602   45   46  4   0  0 0.020 01.0  0.00292   +0.17780   +0.18463     +3.841395 
 603   46   47  4   0  0 0.020 01.0  0.00391   -0.32660   -0.31943     -2.195346 
 604   46   48  4   0  0 0.020 01.0  0.00352   -0.26836   -0.27076     +0.894321 
 605   47   49  4   0  0 0.020 01.0  0.00426   -0.37831   -0.37430     -1.059977 
 606   42   49  4   0  0 0.020 01.0  0.00380   +0.31010   +0.30649     -1.164141 
 607   42   49  4   0  0 0.020 01.0  0.00380   +0.31010   +0.30366     -2.076749 
 608   45   49  4   0  0 0.020 01.0  0.00406   -0.34855   -0.34007     -2.432936 
 609   48   49  4   0  0 0.020 01.0  0.00413   -0.35912   -0.36937     +2.854199 
 610   49   50  4   0  0 0.020 01.0  0.00249   +0.11373   +0.11975     +5.293238 
 611   49   51  4   0  0 0.020 01.0  0.00306   +0.19905   +0.20211     +1.537302 
 612   51   52  4   0  0 0.020 01.0  0.00209   +0.05281   +0.04876     -7.669002 
 613   52   53  4   0  0 0.020 01.0  0.00178   -0.00716   -0.00597    -16.620112 
 614   53   54  4   0  0 0.020 01.0  0.00250   -0.11532   -0.10790     -6.434270 
 615   49   54  4   0  0 0.020 01.0  0.00242   +0.10245   +0.10003     -2.362128 
 616   49   54  4   0  0 0.020 01.0  0.00225   +0.07733   +0.07663     -0.905211 
 617   54   55  4   0  0 0.020 01.0  0.00180   +0.00980   +0.00983     +0.306122 
 618   54   56  4   0  0 0.020 01.0  0.00225   +0.07687   +0.07087     -7.805386 
 619   55   56  4   0  0 0.020 01.0  0.00179   -0.00814   -0.00758     -6.879607 
 620   56   57  4   0  0 0.020 01.0  0.00181   -0.01222   -0.01279     +4.664484 
 621   50   57  4   0  0 0.020 01.0  0.00201   +0.04224   +0.03843     -9.019886 
 622   56   58  4   0  0 0.020 01.0  0.00202   +0.04345   +0.03878    -10.747986 
 623   51   58  4   0  0 0.020 01.0  0.00198   -0.03628   -0.04060    +11.907387 
 624   54   59  4   0  0 0.020 01.0  0.00210   -0.05470   -0.04904    -10.347349 
 625   56   59  4   0  0 0.020 01.0  0.00186   -0.01876   -0.01823     -2.825160 
 626   56   59  4   0  0 0.020 01.0  0.00183   -0.01459   -0.01910    +30.911583 
 627   55   59  4   0  0 0.020 01.0  0.00212   -0.05849   -0.05433     -7.112327 
 628   59   60  4   0  0 0.020 01.0  0.00328   +0.23188   +0.23140     -0.207004 
 629   59   61  4   0  0 0.020 01.0  0.00355   +0.27281   +0.28152     +3.192698 
 630   60   61  4   0  0 0.020 01.0  0.00304   +0.19571   +0.19015     -2.840938 
 631   60   62  4   0  0 0.020 01.0  0.00254   -0.12035   -0.12134     +0.822601 
 632   61   62  4   0  0 0.020 01.0  0.00334   -0.24141   -0.23764     -1.561659 
 633   63   59  4   0  0 0.020 01.0  0.00637   +0.69581   +0.71044     +2.102585 
 634   63   64  4   0  0 0.020 01.0  0.00637   -0.69581   -0.69712     +0.188270 
 635   64   61  4   0  0 0.020 01.0  0.00337   +0.24613   +0.23766     -3.441271 
 636   38   65  4   0  0 0.020 01.0  0.00200   -0.04075   -0.03857     -5.349693 
 637   64   65  4   0  0 0.020 01.0  0.00733   -0.83968   -0.85766     +2.141292 
 638   49   66  4   0  0 0.020 01.0  0.00194   +0.03051   +0.02535    -16.912488 
 639   49   66  4   0  0 0.020 01.0  0.00194   +0.03051   +0.03618    +18.584071 
 640   62   66  4   0  0 0.020 01.0  0.00325   -0.22724   -0.23243     +2.283929 
 641   62   67  4   0  0 0.020 01.0  0.00297   -0.18612   -0.18055     -2.992693 
 642   65   66  4   0  0 0.020 01.0  0.00686   +0.76868   +0.75394     -1.917573 
 643   66   67  4   0  0 0.020 01.0  0.00331   +0.23677   +0.24250     +2.420070 
 644   65   68  4   0  0 0.020 01.0  0.00343   -0.25404   -0.25328     -0.299165 
 645   47   69  4   0  0 0.020 01.0  0.00242   -0.10232   -0.10615     +3.743159 
 646   49   69  4   0  0 0.020 01.0  0.00186   -0.01877   -0.01978     +5.380927 
 647   68   69  4   0  0 0.020 01.0  0.00902   +1.09229   +1.07409     -1.666224 
 648   69   70  4   0  0 0.020 01.0  0.00281   +0.16110   +0.16011     -0.614525 
 649   24   70  4   0  0 0.020 01.0  0.00182   -0.01240   -0.01320     +6.451613 
 650   70   71  4   0  0 0.020 01.0  0.00307   -0.20031   -0.20373     +1.707354 
 651   24   72  4   0  0 0.020 01.0  0.00218   +0.06751   +0.07330     +8.576507 
 652   71   72  4   0  0 0.020 01.0  0.00205   -0.04821   -0.05134     +6.492429 
 653   71   73  4   0  0 0.020 01.0  0.00272   -0.14839   -0.14025     -5.485545 
 654   70   74  4   0  0 0.020 01.0  0.00296   +0.18453   +0.17664     -4.275728 
 655   70   75  4   0  0 0.020 01.0  0.00299   +0.18923   +0.19576     +3.450827 
 656   69   75  4   0  0 0.020 01.0  0.00349   +0.26373   +0.26553     +0.682516 
 657   74   75  4   0  0 0.020 01.0  0.00215   +0.06308   +0.06421     +1.791376 
 658   76   77  4   0  0 0.020 01.0  0.00246   -0.10877   -0.11034     +1.443413 
 659   69   77  4   0  0 0.020 01.0  0.00344   +0.25665   +0.25635     -0.116891 
 660   75   77  4   0  0 0.020 01.0  0.00176   +0.00420   +0.00417     -0.714286 
 661   77   78  4   0  0 0.020 01.0  0.00281   +0.16215   +0.16724     +3.139069 
 662   78   79  4   0  0 0.020 01.0  0.00280   -0.16026   -0.16145     +0.742543 
 663   77   80  4   0  0 0.020 01.0  0.00446   -0.40877   -0.40594     -0.692321 
 664   77   80  4   0  0 0.020 01.0  0.00325   -0.22781   -0.22522     -1.136912 
 665   79   80  4   0  0 0.020 01.0  0.00416   -0.36370   -0.36306     -0.175969 
 666   68   81  4   0  0 0.020 01.0  0.00197   +0.03575   +0.03461     -3.188811 
 667   81   80  4   0  0 0.020 01.0  0.00725   +0.82751   +0.83576     +0.996967 
 668   77   82  4   0  0 0.020 01.0  0.00787   +0.92105   +0.91752     -0.383258 
 669   82   83  4   0  0 0.020 01.0  0.00605   +0.64672   +0.63724     -1.465858 
 670   83   84  4   0  0 0.020 01.0  0.00376   +0.30413   +0.31032     +2.035314 
 671   83   85  4   0  0 0.020 01.0  0.00348   +0.26244   +0.25617     -2.389118 
 672   84   85  4   0  0 0.020 01.0  0.00291   +0.17648   +0.17357     -1.648912 
 673   85   86  4   0  0 0.020 01.0  0.00693   +0.77897   +0.77257     -0.821598 
 674   86   87  4   0  0 0.020 01.0  0.00362   +0.28346   +0.28214     -0.465674 
 675   85   88  4   0  0 0.020 01.0  0.00300   -0.18979   -0.18367     -3.224617 
 676   85   89  4   0  0 0.020 01.0  0.00347   -0.26121   -0.25499     -2.381226 
 677   88   89  4   0  0 0.020 01.0  0.00371   -0.29681   -0.29312     -1.243220 
 678   89   90  4   0  0 0.020 01.0  0.00206   -0.04928   -0.05233     +6.189123 
 679   89   90  4   0  0 0.020 01.0  0.00212   -0.05744   -0.05935     +3.325209 
 680   90   91  4   0  0 0.020 01.0  0.00239   +0.09916   +0.09852     -0.645422 
 681   89   92  4   0  0 0.020 01.0  0.00239   +0.09789   +0.10085     +3.023802 
 682   89   92  4   0  0 0.020 01.0  0.00174   -0.00105   -0.00106     +0.952381 
 683   91   92  4   0  0 0.020 01.0  0.00177   +0.00490   +0.00329    -32.857143 
 684   92   93  4   0  0 0.020 01.0  0.00216   +0.06441   +0.06839     +6.179165 
 685   92   94  4   0  0 0.020 01.0  0.00186   +0.01940   +0.01575    -18.814433 
 686   93   94  4   0  0 0.020 01.0  0.00189   -0.02349   -0.02672    +13.750532 
 687   94   95  4   0  0 0.020 01.0  0.00204   +0.04664   +0.05088     +9.090909 
 688   80   96  4   0  0 0.020 01.0  0.00535   +0.54308   +0.54093     -0.395890 
 689   82   96  4   0  0 0.020 01.0  0.00192   +0.02857   +0.03365    +17.780889 
 690   94   96  4   0  0 0.020 01.0  0.00321   -0.22195   -0.21650     -2.455508 
 691   80   97  4   0  0 0.020 01.0  0.00572   +0.59803   +0.60929     +1.882849 
 692   80   98  4   0  0 0.020 01.0  0.00553   +0.56907   +0.56162     -1.309154 
 693   80   99  4   0  0 0.020 01.0  0.00490   +0.47550   +0.47221     -0.691903 
 694   92  100  4   0  0 0.020 01.0  0.00207   -0.04993   -0.04456    -10.755057 
 695   94  100  4   0  0 0.020 01.0  0.00180   -0.00949   -0.01007     +6.111697 
 696   95   96  4   0  0 0.020 01.0  0.00459   -0.42791   -0.43443     +1.523685 
 697   96   97  4   0  0 0.020 01.0  0.00469   -0.44300   -0.43634     -1.503386 
 698   98  100  4   0  0 0.020 01.0  0.00428   +0.38192   +0.38335     +0.374424 
 699   99  100  4   0  0 0.020 01.0  0.00416   +0.36454   +0.36473     +0.052120 
 700  100  101  4   0  0 0.020 01.0  0.00265   +0.13673   +0.13430     -1.777225 
 701   92  102  4   0  0 0.020 01.0  0.00204   +0.04536   +0.03931    -13.337743 
 702  101  102  4   0  0 0.020 01.0  0.00205   -0.04707   -0.04974     +5.672403 
 703  100  103  4   0  0 0.020 01.0  0.00683   +0.76394   +0.77808     +1.850931 
 704  100  104  4   0  0 0.020 01.0  0.00305   +0.19748   +0.19409     -1.716630 
 705  103  104  4   0  0 0.020 01.0  0.00223   +0.07426   +0.08016     +7.945058 
 706  103  105  4   0  0 0.020 01.0  0.00229   +0.08268   +0.08499     +2.793904 
 707  100  106  4   0  0 0.020 01.0  0.00290   +0.17565   +0.16712     -4.856248 
 708  104  105  4   0  0 0.020 01.0  0.00254   +0.12174   +0.12535     +2.965336 
 709  105  106  4   0  0 0.020 01.0  0.00205   -0.04803   -0.04950     +3.060587 
 710  105  107  4   0  0 0.020 01.0  0.00206   -0.04888   -0.04271    -12.622750 
 711  105  108  4   0  0 0.020 01.0  0.00382   +0.31345   +0.30663     -2.175786 
 712  106  107  4   0  0 0.020 01.0  0.00199   -0.03813   -0.04230    +10.936271 
 713  108  109  4   0  0 0.020 01.0  0.00358   +0.27674   +0.28321     +2.337935 
 714  103  110  4   0  0 0.020 01.0  0.00357   +0.27564   +0.28561     +3.617037 
 715  109  110  4   0  0 0.020 01.0  0.00325   +0.22798   +0.23621     +3.609966 
 716  110  111  4   0  0 0.020 01.0  0.00701   +0.79093   +0.80224     +1.429962 
 717  110  112  4   0  0 0.020 01.0  0.00443   -0.40449   -0.40627     +0.440060 
 718   17  113  4   0  0 0.020 01.0  0.00349   -0.26422   -0.27360     +3.550072 
 719   32  113  4   0  0 0.020 01.0  0.00364   -0.28527   -0.27524     -3.515967 
 720   32  114  4   0  0 0.020 01.0  0.00209   +0.05390   +0.04958     -8.014842 
 721   27  115  4   0  0 0.020 01.0  0.00205   +0.04701   +0.04260     -9.380983 
 722  114  115  4   0  0 0.020 01.0  0.00194   +0.03055   +0.03305     +8.183306 
 723   68  116  4   0  0 0.020 01.0  0.00673   -0.74910   -0.73111     -2.401549 
 724   12  117  4   0  0 0.020 01.0  0.00226   +0.07914   +0.08247     +4.207733 
 725   75  118  4   0  0 0.020 01.0  0.00374   +0.30038   +0.30175     +0.456089 
 726   76  118  4   0  0 0.020 01.0  0.00252   -0.11823   -0.12359     +4.533536 
 727    2    1  1   0  0 0.020 01.0  0.00313   +0.20895   +0.21146     +1.201244 
 728    3    1  1   0  0 0.020 01.0  0.00469   +0.44358   +0.44717     +0.809324 
 729    5    4  1   0  0 0.020 01.0  0.00765   +0.88683   +0.90281     +1.801924 
 730    5    3  1   0  0 0.020 01.0  0.00682   +0.76285   +0.77933     +2.160320 
 731    6    5  1   0  0 0.020 01.0  0.00764   -0.88526   -0.90261     +1.959876 
 732    7    6  1   0  0 0.020 01.0  0.00323   -0.22493   -0.23309     +3.627795 
 733    9    8  1   0  0 0.020 01.0  0.00240   +0.09997   +0.10057     +0.600180 
 734    5    8  1   0  0 0.020 01.0  0.02308   -3.20249   -3.15492     -1.485407 
 735   10    9  1   0  0 0.020 01.0  0.00240   +0.10000   +0.09359     -6.410000 
 736   11    4  1   0  0 0.020 01.0  0.00535   -0.54261   -0.53306     -1.760012 
 737   11    5  1   0  0 0.020 01.0  0.00606   -0.64869   -0.66644     +2.736284 
 738   12   11  1   0  0 0.020 01.0  0.00382   -0.31347   -0.31816     +1.496156 
 739   12    2  1   0  0 0.020 01.0  0.00485   +0.46777   +0.45961     -1.744447 
 740   12    3  1   0  0 0.020 01.0  0.00302   +0.19307   +0.20178     +4.511317 
 741   12    7  1   0  0 0.020 01.0  0.00184   +0.01620   +0.01170    -27.777778 
 742   13   11  1   0  0 0.020 01.0  0.00183   +0.01505   +0.01749    +16.212625 
 743   14   12  1   0  0 0.020 01.0  0.00386   +0.31883   +0.32590     +2.217483 
 744   15   13  1   0  0 0.020 01.0  0.00484   +0.46546   +0.46095     -0.968934 
 745   15   14  1   0  0 0.020 01.0  0.00518   +0.51675   +0.53108     +2.773101 
 746   16   12  1   0  0 0.020 01.0  0.00513   +0.50991   +0.51876     +1.735600 
 747   17   15  1   0  0 0.020 01.0  0.01187   +1.52048   +1.51786     -0.172314 
 748   17   16  1   0  0 0.020 01.0  0.00749   +0.86325   +0.85932     -0.455256 
 749   18   17  1   0  0 0.020 01.0  0.00772   -0.89761   -0.92025     +2.522254 
 750   19   18  1   0  0 0.020 01.0  0.00263   -0.13498   -0.13685     +1.385390 
 751   20   19  1   0  0 0.020 01.0  0.00422   +0.37344   +0.36190     -3.090189 
 752   19   15  1   0  0 0.020 01.0  0.00397   +0.33515   +0.34330     +2.431747 
 753   21   20  1   0  0 0.020 01.0  0.00581   +0.61095   +0.59564     -2.505933 
 754   22   21  1   0  0 0.020 01.0  0.00709   +0.80422   +0.79030     -1.730870 
 755   23   22  1   0  0 0.020 01.0  0.00817   +0.96474   +0.98868     +2.481498 
 756   24   23  1   0  0 0.020 01.0  0.00300   +0.19044   +0.18759     -1.496534 
 757   25   23  1   0  0 0.020 01.0  0.01775   +2.40287   +2.40648     +0.150237 
 758   25   26  1   0  0 0.020 01.0  0.01184   -1.51633   -1.48502     -2.064854 
 759   27   25  1   0  0 0.020 01.0  0.01493   -1.97869   -2.02003     +2.089261 
 760   28   27  1   0  0 0.020 01.0  0.00479   -0.45868   -0.46805     +2.042819 
 761   29   28  1   0  0 0.020 01.0  0.00334   -0.24098   -0.24759     +2.742966 
 762   17   30  1   0  0 0.020 01.0  0.01845   -2.50788   -2.47720     -1.223344 
 763   30    8  1   0  0 0.020 01.0  0.02472   +3.44814   +3.37902     -2.004559 
 764   30   26  1   0  0 0.020 01.0  0.03358   -4.77685   -4.77879     +0.040613 
 765   31   17  1   0  0 0.020 01.0  0.00511   +0.50627   +0.51384     +1.495250 
 766   31   29  1   0  0 0.020 01.0  0.00216   +0.06426   +0.06771     +5.368814 
 767   32   23  1   0  0 0.020 01.0  0.01097   -1.38541   -1.39815     +0.919583 
 768   32   31  1   0  0 0.020 01.0  0.00421   +0.37161   +0.36396     -2.058610 
 769   32   27  1   0  0 0.020 01.0  0.00371   -0.29727   -0.29724     -0.010092 
 770   33   15  1   0  0 0.020 01.0  0.00379   +0.30849   +0.29779     -3.468508 
 771   34   19  1   0  0 0.020 01.0  0.00452   +0.41748   +0.41555     -0.462298 
 772   36   35  1   0  0 0.020 01.0  0.00173   -0.00030   +0.00056   -286.666667 
 773   37   35  1   0  0 0.020 01.0  0.00454   +0.42147   +0.40976     -2.778371 
 774   37   33  1   0  0 0.020 01.0  0.00585   +0.61730   +0.62369     +1.035153 
 775   36   34  1   0  0 0.020 01.0  0.00436   -0.39370   -0.38397     -2.471425 
 776   37   34  1   0  0 0.020 01.0  0.00890   +1.07490   +1.05081     -2.241139 
 777   37   38  1   0  0 0.020 01.0  0.01880   -2.56040   -2.60886     +1.892673 
 778   39   37  1   0  0 0.020 01.0  0.00364   -0.28571   -0.28854     +0.990515 
 779   40   37  1   0  0 0.020 01.0  0.00278   -0.15642   -0.16171     +3.381920 
 780   38   30  1   0  0 0.020 01.0  0.00965   +1.18817   +1.16287     -2.129325 
 781   40   39  1   0  0 0.020 01.0  0.00212   +0.05768   +0.05548     -3.814147 
 782   41   40  1   0  0 0.020 01.0  0.00262   +0.13332   +0.13899     +4.252925 
 783   42   40  1   0  0 0.020 01.0  0.00505   +0.49688   +0.49976     +0.579617 
 784   42   41  1   0  0 0.020 01.0  0.00586   +0.61954   +0.61674     -0.451948 
 785   44   43  1   0  0 0.020 01.0  0.00693   +0.77996   +0.78004     +0.010257 
 786   43   34  1   0  0 0.020 01.0  0.00511   +0.50725   +0.50265     -0.906851 
 787   45   44  1   0  0 0.020 01.0  0.00846   +1.00850   +0.98967     -1.867129 
 788   46   45  1   0  0 0.020 01.0  0.01237   +1.59591   +1.59852     +0.163543 
 789   47   46  1   0  0 0.020 01.0  0.00920   -1.12080   -1.12646     +0.504996 
 790   48   46  1   0  0 0.020 01.0  0.00722   -0.82282   -0.81860     -0.512870 
 791   49   47  1   0  0 0.020 01.0  0.00658   -0.72771   -0.73391     +0.851988 
 792   49   42  1   0  0 0.020 01.0  0.00963   +1.18460   +1.16677     -1.505149 
 793   49   42  1   0  0 0.020 01.0  0.00963   +1.18460   +1.15600     -2.414317 
 794   49   45  1   0  0 0.020 01.0  0.00306   +0.19836   +0.19164     -3.387780 
 795   49   48  1   0  0 0.020 01.0  0.00547   -0.56104   -0.55983     -0.215671 
 796   50   49  1   0  0 0.020 01.0  0.00652   -0.71773   -0.73114     +1.868391 
 797   51   49  1   0  0 0.020 01.0  0.00751   -0.86726   -0.87052     +0.375897 
 798   52   51  1   0  0 0.020 01.0  0.00426   -0.37906   -0.36828     -2.843877 
 799   53   52  1   0  0 0.020 01.0  0.00273   -0.14903   -0.14368     -3.589881 
 800   54   53  1   0  0 0.020 01.0  0.00269   +0.14389   +0.15174     +5.455556 
 801   54   49  1   0  0 0.020 01.0  0.00521   -0.52117   -0.51004     -2.135580 
 802   54   49  1   0  0 0.020 01.0  0.00515   -0.51332   -0.52257     +1.801995 
 803   55   54  1   0  0 0.020 01.0  0.00234   -0.09107   -0.09351     +2.679258 
 804   56   54  1   0  0 0.020 01.0  0.00316   -0.21477   -0.20825     -3.035806 
 805   56   55  1   0  0 0.020 01.0  0.00365   +0.28685   +0.27739     -3.297891 
 806   57   56  1   0  0 0.020 01.0  0.00398   +0.33753   +0.34463     +2.103517 
 807   57   50  1   0  0 0.020 01.0  0.00500   -0.48953   -0.48320     -1.293077 
 808   58   56  1   0  0 0.020 01.0  0.00250   +0.11485   +0.11270     -1.872007 
 809   58   51  1   0  0 0.020 01.0  0.00351   -0.26685   -0.26875     +0.712010 
 810   59   54  1   0  0 0.020 01.0  0.00425   +0.37817   +0.36709     -2.929899 
 811   59   56  1   0  0 0.020 01.0  0.00405   +0.34804   +0.35623     +2.353178 
 812   59   56  1   0  0 0.020 01.0  0.00417   +0.36488   +0.35980     -1.392239 
 813   59   55  1   0  0 0.020 01.0  0.00461   +0.43191   +0.44290     +2.544512 
 814   60   59  1   0  0 0.020 01.0  0.00855   +1.02203   +1.01210     -0.971596 
 815   61   59  1   0  0 0.020 01.0  0.00958   +1.17664   +1.17127     -0.456384 
 816   61   60  1   0  0 0.020 01.0  0.01541   +2.05107   +2.08405     +1.607941 
 817   62   60  1   0  0 0.020 01.0  0.00191   -0.02660   -0.02687     +1.015038 
 818   62   61  1   0  0 0.020 01.0  0.00687   -0.77101   -0.77085     -0.020752 
 819   59   63  1   0  0 0.020 01.0  0.01588   -2.12236   -2.10504     -0.816073 
 820   64   63  1   0  0 0.020 01.0  0.01594   +2.13128   +2.11012     -0.992831 
 821   61   64  1   0  0 0.020 01.0  0.01603   +2.14379   +2.17462     +1.438107 
 822   65   38  1   0  0 0.020 01.0  0.02772   +3.89729   +3.98009     +2.124553 
 823   65   64  1   0  0 0.020 01.0  0.00181   -0.01132   -0.00859    -24.116608 
 824   66   49  1   0  0 0.020 01.0  0.01100   +1.39018   +1.41873     +2.053691 
 825   66   49  1   0  0 0.020 01.0  0.01100   +1.39018   +1.40417     +1.006345 
 826   66   62  1   0  0 0.020 01.0  0.00290   +0.17475   +0.17726     +1.436338 
 827   67   62  1   0  0 0.020 01.0  0.00180   +0.00972   +0.01431    +47.222222 
 828   66   65  1   0  0 0.020 01.0  0.01293   +1.68011   +1.70034     +1.204088 
 829   67   66  1   0  0 0.020 01.0  0.00417   -0.36572   -0.37428     +2.340588 
 830   68   65  1   0  0 0.020 01.0  0.00702   -0.79328   -0.77866     -1.842981 
 831   69   47  1   0  0 0.020 01.0  0.00208   +0.05225   +0.05827    +11.521531 
 832   69   49  1   0  0 0.020 01.0  0.00301   +0.19159   +0.19135     -0.125267 
 833   69   68  1   0  0 0.020 01.0  0.00379   +0.30915   +0.31900     +3.186156 
 834   70   69  1   0  0 0.020 01.0  0.01084   -1.36538   -1.36325     -0.156001 
 835   70   24  1   0  0 0.020 01.0  0.00310   +0.20467   +0.20839     +1.817560 
 836   71   70  1   0  0 0.020 01.0  0.00373   -0.29983   -0.29570     -1.377447 
 837   72   24  1   0  0 0.020 01.0  0.00251   +0.11694   +0.12391     +5.960322 
 838   72   71  1   0  0 0.020 01.0  0.00331   -0.23694   -0.23268     -1.797924 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.05690     -5.166667 
 840   74   70  1   0  0 0.020 01.0  0.00255   -0.12274   -0.12608     +2.721199 
 841   75   70  1   0  0 0.020 01.0  0.00244   +0.10576   +0.11118     +5.124811 
 842   75   69  1   0  0 0.020 01.0  0.00994   -1.23160   -1.25411     +1.827704 
 843   75   74  1   0  0 0.020 01.0  0.00673   +0.74883   +0.74445     -0.584912 
 844   77   76  1   0  0 0.020 01.0  0.00803   +0.94452   +0.95765     +1.390124 
 845   77   69  1   0  0 0.020 01.0  0.00358   -0.27663   -0.26946     -2.591910 
 846   77   75  1   0  0 0.020 01.0  0.00593   +0.62908   +0.62938     +0.047689 
 847   78   77  1   0  0 0.020 01.0  0.00575   -0.60176   -0.58458     -2.854959 
 848   79   78  1   0  0 0.020 01.0  0.00374   +0.30088   +0.30457     +1.226403 
 849   80   77  1   0  0 0.020 01.0  0.00968   +1.19264   +1.16913     -1.971257 
 850   80   77  1   0  0 0.020 01.0  0.00538   +0.54711   +0.55340     +1.149677 
 851   80   79  1   0  0 0.020 01.0  0.00712   +0.80778   +0.81237     +0.568224 
 852   81   68  1   0  0 0.020 01.0  0.00667   +0.74016   +0.73502     -0.694444 
 853   80   81  1   0  0 0.020 01.0  0.00667   +0.74016   +0.72092     -2.599438 
 854   82   77  1   0  0 0.020 01.0  0.00858   +1.02733   +1.04955     +2.162888 
 855   83   82  1   0  0 0.020 01.0  0.00981   +1.21137   +1.19492     -1.357967 
 856   84   83  1   0  0 0.020 01.0  0.00564   +0.58664   +0.57276     -2.366017 
 857   85   83  1   0  0 0.020 01.0  0.00808   +0.95169   +0.95395     +0.237472 
 858   85   84  1   0  0 0.020 01.0  0.00671   +0.74591   +0.74322     -0.360633 
 859   86   85  1   0  0 0.020 01.0  0.01250   +1.61436   +1.61656     +0.136277 
 860   87   86  1   0  0 0.020 01.0  0.01507   +2.00000   +2.03575     +1.787500 
 861   88   85  1   0  0 0.020 01.0  0.00262   +0.13276   +0.12601     -5.084363 
 862   89   85  1   0  0 0.020 01.0  0.00422   +0.37348   +0.36276     -2.870301 
 863   89   88  1   0  0 0.020 01.0  0.00675   +0.75210   +0.73983     -1.631432 
 864   90   89  1   0  0 0.020 01.0  0.00558   -0.57695   -0.57225     -0.814629 
 865   90   89  1   0  0 0.020 01.0  0.00908   -1.10280   -1.11259     +0.887740 
 866   91   90  1   0  0 0.020 01.0  0.00281   +0.16224   +0.15554     -4.129684 
 867   92   89  1   0  0 0.020 01.0  0.00996   -1.23445   -1.23083     -0.293248 
 868   92   89  1   0  0 0.020 01.0  0.00434   -0.39019   -0.39204     +0.474128 
 869   92   91  1   0  0 0.020 01.0  0.00350   +0.26503   +0.26944     +1.663963 
 870   93   92  1   0  0 0.020 01.0  0.00484   -0.46571   -0.46113     -0.983445 
 871   94   92  1   0  0 0.020 01.0  0.00436   -0.39337   -0.38161     -2.989552 
 872   94   93  1   0  0 0.020 01.0  0.00381   -0.31137   -0.31011     -0.404663 
 873   95   94  1   0  0 0.020 01.0  0.01084   -1.36556   -1.39192     +1.930344 
 874   96   80  1   0  0 0.020 01.0  0.00477   +0.45586   +0.45383     -0.445312 
 875   96   82  1   0  0 0.020 01.0  0.00527   +0.52998   +0.52398     -1.132118 
 876   96   94  1   0  0 0.020 01.0  0.00974   -1.20108   -1.18766     -1.117328 
 877   97   80  1   0  0 0.020 01.0  0.00405   +0.34792   +0.34056     -2.115429 
 878   98   80  1   0  0 0.020 01.0  0.00787   +0.91980   +0.90362     -1.759078 
 879   99   80  1   0  0 0.020 01.0  0.00923   +1.12471   +1.10960     -1.343457 
 880  100   92  1   0  0 0.020 01.0  0.00346   +0.25961   +0.25358     -2.322715 
 881  100   94  1   0  0 0.020 01.0  0.01786   +2.41948   +2.40846     -0.455470 
 882   96   95  1   0  0 0.020 01.0  0.00717   -0.81590   -0.83727     +2.619194 
 883   97   96  1   0  0 0.020 01.0  0.00533   -0.53892   -0.53432     -0.853559 
 884  100   98  1   0  0 0.020 01.0  0.01127   +1.43065   +1.43436     +0.259323 
 885  100   99  1   0  0 0.020 01.0  0.01233   +1.58931   +1.62033     +1.951790 
 886  101  100  1   0  0 0.020 01.0  0.00457   -0.42596   -0.42503     -0.218330 
 887  102   92  1   0  0 0.020 01.0  0.00229   +0.08339   +0.07866     -5.672143 
 888  102  101  1   0  0 0.020 01.0  0.00271   -0.14639   -0.15152     +3.504338 
 889  103  100  1   0  0 0.020 01.0  0.01455   +1.92202   +1.96522     +2.247635 
 890  104  100  1   0  0 0.020 01.0  0.00181   +0.01137   +0.01454    +27.880387 
 891  104  103  1   0  0 0.020 01.0  0.00573   -0.60028   -0.60342     +0.523089 
 892  105  103  1   0  0 0.020 01.0  0.00575   -0.60238   -0.61188     +1.577078 
 893  106  100  1   0  0 0.020 01.0  0.00282   -0.16307   -0.16493     +1.140614 
 894  105  104  1   0  0 0.020 01.0  0.00244   -0.10562   -0.10663     +0.956258 
 895  106  105  1   0  0 0.020 01.0  0.00565   -0.58782   -0.60230     +2.463339 
 896  107  105  1   0  0 0.020 01.0  0.00422   -0.37354   -0.36574     -2.088130 
 897  108  105  1   0  0 0.020 01.0  0.00624   +0.67616   +0.66064     -2.295315 
 898  107  106  1   0  0 0.020 01.0  0.00308   -0.20246   -0.19515     -3.610590 
 899  109  108  1   0  0 0.020 01.0  0.00645   +0.70764   +0.72233     +2.075914 
 900  110  103  1   0  0 0.020 01.0  0.00348   +0.26142   +0.25327     -3.117589 
 901  110  109  1   0  0 0.020 01.0  0.00727   +0.83109   +0.81243     -2.245244 
 902  111  110  1   0  0 0.020 01.0  0.01840   +2.50000   +2.49312     -0.275200 
 903  112  110  1   0  0 0.020 01.0  0.00672   -0.74800   -0.73231     -2.097594 
 904  113   17  1   0  0 0.020 01.0  0.00464   +0.43574   +0.43794     +0.504888 
 905  113   32  1   0  0 0.020 01.0  0.00504   -0.49574   -0.48147     -2.878525 
 906  114   32  1   0  0 0.020 01.0  0.00203   -0.04392   -0.04304     -2.003643 
 907  115   27  1   0  0 0.020 01.0  0.00398   -0.33709   -0.34150     +1.308256 
 908  115  114  1   0  0 0.020 01.0  0.00212   +0.05809   +0.06199     +6.713720 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.84188     +0.102174 
 910  117   12  1   0  0 0.020 01.0  0.00343   -0.25400   -0.25140     -1.023622 
 911  118   75  1   0  0 0.020 01.0  0.00427   -0.38111   -0.38850     +1.939073 
 912  118   76  1   0  0 0.020 01.0  0.00199   -0.03789   -0.04335    +14.410135 
 913    2    1  4   0  0 0.020 01.0  0.00206   +0.04956   +0.04451    -10.189669 
 914    3    1  4   0  0 0.020 01.0  0.00257   +0.12525   +0.12684     +1.269461 
 915    5    4  4   0  0 0.020 01.0  0.00294   +0.18040   +0.18278     +1.319290 
 916    5    3  4   0  0 0.020 01.0  0.00314   +0.21104   +0.20935     -0.800796 
 917    6    5  4   0  0 0.020 01.0  0.00179   +0.00827   +0.01036    +25.272068 
 918    7    6  4   0  0 0.020 01.0  0.00268   -0.14225   -0.14683     +3.219684 
 919    9    8  4   0  0 0.020 01.0  0.00584   +0.61574   +0.60092     -2.406860 
 920    5    8  4   0  0 0.020 01.0  0.00821   -0.97201   -0.98503     +1.339492 
 921   10    9  4   0  0 0.020 01.0  0.00668   -0.74215   -0.75582     +1.841946 
 922   11    4  4   0  0 0.020 01.0  0.00261   -0.13145   -0.12805     -2.586535 
 923   11    5  4   0  0 0.020 01.0  0.00270   -0.14461   -0.13654     -5.580527 
 924   12   11  4   0  0 0.020 01.0  0.00399   +0.33807   +0.33553     -0.751324 
 925   12    2  4   0  0 0.020 01.0  0.00283   +0.16457   +0.15642     -4.952300 
 926   12    3  4   0  0 0.020 01.0  0.00207   +0.05072   +0.05233     +3.174290 
 927   12    7  4   0  0 0.020 01.0  0.00257   -0.12518   -0.13016     +3.978271 
 928   13   11  4   0  0 0.020 01.0  0.00394   -0.33164   -0.32953     -0.636232 
 929   14   12  4   0  0 0.020 01.0  0.00341   -0.25169   -0.25107     -0.246335 
 930   15   13  4   0  0 0.020 01.0  0.00257   -0.12523   -0.12764     +1.924459 
 931   15   14  4   0  0 0.020 01.0  0.00320   -0.21998   -0.21584     -1.881989 
 932   16   12  4   0  0 0.020 01.0  0.00379   -0.30835   -0.31175     +1.102643 
 933   17   15  4   0  0 0.020 01.0  0.00264   +0.13603   +0.13672     +0.507241 
 934   17   16  4   0  0 0.020 01.0  0.00230   -0.08529   -0.08573     +0.515887 
 935   18   17  4   0  0 0.020 01.0  0.00247   -0.11038   -0.11760     +6.541040 
 936   19   18  4   0  0 0.020 01.0  0.00297   -0.18608   -0.19266     +3.536113 
 937   20   19  4   0  0 0.020 01.0  0.00329   -0.23314   -0.22925     -1.668525 
 938   19   15  4   0  0 0.020 01.0  0.00303   -0.19409   -0.19591     +0.937709 
 939   21   20  4   0  0 0.020 01.0  0.00290   -0.17436   -0.17921     +2.781601 
 940   22   21  4   0  0 0.020 01.0  0.00189   -0.02296   -0.02735    +19.120209 
 941   23   22  4   0  0 0.020 01.0  0.00279   +0.15815   +0.15701     -0.720835 
 942   24   23  4   0  0 0.020 01.0  0.00210   -0.05446   -0.05699     +4.645611 
 943   25   23  4   0  0 0.020 01.0  0.00483   +0.46446   +0.46849     +0.867674 
 944   25   26  4   0  0 0.020 01.0  0.00281   -0.16084   -0.16787     +4.370803 
 945   27   25  4   0  0 0.020 01.0  0.00276   +0.15435   +0.14743     -4.483317 
 946   28   27  4   0  0 0.020 01.0  0.00177   +0.00555   +0.00876    +57.837838 
 947   29   28  4   0  0 0.020 01.0  0.00226   +0.07933   +0.08259     +4.109416 
 948   17   30  4   0  0 0.020 01.0  0.00314   -0.21103   -0.21318     +1.018812 
 949   30    8  4   0  0 0.020 01.0  0.01071   -1.34622   -1.31499     -2.319829 
 950   30   26  4   0  0 0.020 01.0  0.00480   +0.45959   +0.46261     +0.657107 
 951   31   17  4   0  0 0.020 01.0  0.00328   -0.23136   -0.23408     +1.175657 
 952   31   29  4   0  0 0.020 01.0  0.00256   +0.12333   +0.12733     +3.243331 
 953   32   23  4   0  0 0.020 01.0  0.00322   +0.22323   +0.22746     +1.894907 
 954   32   31  4   0  0 0.020 01.0  0.00276   -0.15407   -0.15377     -0.194717 
 955   32   27  4   0  0 0.020 01.0  0.00187   +0.02126   +0.01686    -20.696143 
 956   33   15  4   0  0 0.020 01.0  0.00278   -0.15736   -0.16389     +4.149720 
 957   34   19  4   0  0 0.020 01.0  0.00228   -0.08131   -0.08537     +4.993236 
 958   36   35  4   0  0 0.020 01.0  0.00191   +0.02608   +0.02843     +9.010736 
 959   37   35  4   0  0 0.020 01.0  0.00229   +0.08297   +0.08555     +3.109558 
 960   37   33  4   0  0 0.020 01.0  0.00186   -0.01951   -0.01562    -19.938493 
 961   36   34  4   0  0 0.020 01.0  0.00175   -0.00208   -0.00085    -59.134615 
 962   37   34  4   0  0 0.020 01.0  0.00338   +0.24677   +0.25261     +2.366576 
 963   37   38  4   0  0 0.020 01.0  0.00480   -0.46049   -0.45682     -0.796977 
 964   39   37  4   0  0 0.020 01.0  0.00176   -0.00404   -0.00810   +100.495050 
 965   40   37  4   0  0 0.020 01.0  0.00199   +0.03866   +0.03544     -8.329022 
 966   38   30  4   0  0 0.020 01.0  0.00633   -0.68951   -0.69658     +1.025366 
 967   40   39  4   0  0 0.020 01.0  0.00255   +0.12280   +0.11994     -2.328990 
 968   41   40  4   0  0 0.020 01.0  0.00286   -0.16956   -0.16233     -4.263977 
 969   42   40  4   0  0 0.020 01.0  0.00218   -0.06754   -0.07333     +8.572698 
 970   42   41  4   0  0 0.020 01.0  0.00188   -0.02181   -0.01956    -10.316369 
 971   44   43  4   0  0 0.020 01.0  0.00252   -0.11840   -0.11838     -0.016892 
 972   43   34  4   0  0 0.020 01.0  0.00395   -0.33184   -0.33148     -0.108486 
 973   45   44  4   0  0 0.020 01.0  0.00186   -0.01906   -0.01961     +2.885624 
 974   46   45  4   0  0 0.020 01.0  0.00264   +0.13568   +0.14097     +3.898880 
 975   47   46  4   0  0 0.020 01.0  0.00494   +0.48063   +0.47983     -0.166448 
 976   48   46  4   0  0 0.020 01.0  0.00422   +0.37356   +0.37936     +1.552629 
 977   49   47  4   0  0 0.020 01.0  0.00442   +0.40347   +0.40089     -0.639453 
 978   49   42  4   0  0 0.020 01.0  0.00199   +0.03864   +0.03406    -11.853002 
 979   49   42  4   0  0 0.020 01.0  0.00199   +0.03864   +0.03733     -3.390269 
 980   49   45  4   0  0 0.020 01.0  0.00397   +0.33539   +0.33585     +0.137154 
 981   49   48  4   0  0 0.020 01.0  0.00419   +0.36804   +0.37318     +1.396587 
 982   50   49  4   0  0 0.020 01.0  0.00235   -0.09324   -0.09968     +6.906907 
 983   51   49  4   0  0 0.020 01.0  0.00252   -0.11853   -0.12265     +3.475913 
 984   52   51  4   0  0 0.020 01.0  0.00211   -0.05584   -0.05167     -7.467765 
 985   53   52  4   0  0 0.020 01.0  0.00190   -0.02468   -0.02499     +1.256078 
 986   54   53  4   0  0 0.020 01.0  0.00235   +0.09183   +0.09009     -1.894806 
 987   54   49  4   0  0 0.020 01.0  0.00232   -0.08771   -0.08874     +1.174324 
 988   54   49  4   0  0 0.020 01.0  0.00216   -0.06442   -0.06362     -1.241850 
 989   55   54  4   0  0 0.020 01.0  0.00192   -0.02749   -0.02779     +1.091306 
 990   56   54  4   0  0 0.020 01.0  0.00229   -0.08298   -0.08714     +5.013256 
 991   56   55  4   0  0 0.020 01.0  0.00177   +0.00611   +0.00975    +59.574468 
 992   57   56  4   0  0 0.020 01.0  0.00175   +0.00172   +0.00247    +43.604651 
 993   57   50  4   0  0 0.020 01.0  0.00200   -0.03972   -0.04122     +3.776435 
 994   58   56  4   0  0 0.020 01.0  0.00216   -0.06372   -0.06896     +8.223478 
 995   58   51  4   0  0 0.020 01.0  0.00191   +0.02572   +0.02433     -5.404355 
 996   59   54  4   0  0 0.020 01.0  0.00195   +0.03313   +0.02816    -15.001509 
 997   59   56  4   0  0 0.020 01.0  0.00176   -0.00322   -0.00646   +100.621118 
 998   59   56  4   0  0 0.020 01.0  0.00175   -0.00285   +0.00185   -164.912281 
 999   59   55  4   0  0 0.020 01.0  0.00205   +0.04828   +0.05207     +7.850041 
1000   60   59  4   0  0 0.020 01.0  0.00249   -0.11336   -0.11896     +4.940014 
1001   61   59  4   0  0 0.020 01.0  0.00240   -0.10008   -0.09337     -6.704636 
1002   61   60  4   0  0 0.020 01.0  0.00275   -0.15242   -0.15072     -1.115339 
1003   62   60  4   0  0 0.020 01.0  0.00244   +0.10659   +0.10918     +2.429871 
1004   62   61  4   0  0 0.020 01.0  0.00345   +0.25671   +0.25139     -2.072377 
1005   59   63  4   0  0 0.020 01.0  0.00511   -0.50640   -0.49307     -2.632306 
1006   64   63  4   0  0 0.020 01.0  0.00569   +0.59355   +0.59468     +0.190380 
1007   61   64  4   0  0 0.020 01.0  0.00254   -0.12132   -0.12881     +6.173755 
1008   65   38  4   0  0 0.020 01.0  0.00633   +0.68946   +0.70733     +2.591884 
1009   65   64  4   0  0 0.020 01.0  0.00491   +0.47683   +0.48804     +2.350943 
1010   66   49  4   0  0 0.020 01.0  0.00243   +0.10512   +0.10727     +2.045282 
1011   66   49  4   0  0 0.020 01.0  0.00243   +0.10512   +0.09912     -5.707763 
1012   66   62  4   0  0 0.020 01.0  0.00294   +0.18165   +0.18416     +1.381778 
1013   67   62  4   0  0 0.020 01.0  0.00279   +0.15805   +0.15091     -4.517558 
1014   66   65  4   0  0 0.020 01.0  0.00613   -0.65936   -0.66673     +1.117751 
1015   67   66  4   0  0 0.020 01.0  0.00338   -0.24705   -0.24451     -1.028132 
1016   68   65  4   0  0 0.020 01.0  0.00426   -0.37894   -0.39099     +3.179923 
1017   69   47  4   0  0 0.020 01.0  0.00193   +0.02988   +0.02592    -13.253012 
1018   69   49  4   0  0 0.020 01.0  0.00212   -0.05774   -0.05483     -5.039834 
1019   69   68  4   0  0 0.020 01.0  0.00874   -1.05085   -1.04916     -0.160822 
1020   70   69  4   0  0 0.020 01.0  0.00199   -0.03875   -0.04237     +9.341935 
1021   70   24  4   0  0 0.020 01.0  0.00219   -0.06870   -0.06320     -8.005822 
1022   71   70  4   0  0 0.020 01.0  0.00304   +0.19660   +0.19140     -2.644964 
1023   72   24  4   0  0 0.020 01.0  0.00247   -0.11061   -0.11279     +1.970889 
1024   72   71  4   0  0 0.020 01.0  0.00184   +0.01610   +0.01233    -23.416149 
1025   73   71  4   0  0 0.020 01.0  0.00265   +0.13801   +0.13594     -1.499891 
1026   74   70  4   0  0 0.020 01.0  0.00312   -0.20817   -0.20373     -2.132872 
1027   75   70  4   0  0 0.020 01.0  0.00317   -0.21514   -0.22407     +4.150786 
1028   75   69  4   0  0 0.020 01.0  0.00295   -0.18200   -0.18093     -0.587912 
1029   75   74  4   0  0 0.020 01.0  0.00205   -0.04744   -0.05091     +7.314503 
1030   77   76  4   0  0 0.020 01.0  0.00317   +0.21584   +0.22380     +3.687917 
1031   77   69  4   0  0 0.020 01.0  0.00405   -0.34709   -0.34665     -0.126768 
1032   77   75  4   0  0 0.020 01.0  0.00192   +0.02863   +0.02467    -13.831645 
1033   78   77  4   0  0 0.020 01.0  0.00286   -0.16974   -0.16406     -3.346294 
1034   79   78  4   0  0 0.020 01.0  0.00278   +0.15669   +0.16089     +2.680452 
1035   80   77  4   0  0 0.020 01.0  0.00462   +0.43379   +0.42945     -1.000484 
1036   80   77  4   0  0 0.020 01.0  0.00333   +0.23974   +0.24216     +1.009427 
1037   80   79  4   0  0 0.020 01.0  0.00439   +0.39807   +0.40100     +0.736051 
1038   81   68  4   0  0 0.020 01.0  0.00725   -0.82751   -0.82277     -0.572803 
1039   80   81  4   0  0 0.020 01.0  0.00698   -0.78727   -0.78325     -0.510625 
1040   82   77  4   0  0 0.020 01.0  0.00732   -0.83794   -0.85861     +2.466764 
1041   83   82  4   0  0 0.020 01.0  0.00577   -0.60529   -0.60919     +0.644319 
1042   84   83  4   0  0 0.020 01.0  0.00350   -0.26548   -0.25615     -3.514389 
1043   85   83  4   0  0 0.020 01.0  0.00268   -0.14241   -0.13983     -1.811671 
1044   85   84  4   0  0 0.020 01.0  0.00271   -0.14656   -0.13955     -4.783024 
1045   86   85  4   0  0 0.020 01.0  0.00447   -0.41046   -0.40011     -2.521561 
1046   87   86  4   0  0 0.020 01.0  0.00536   +0.54441   +0.55112     +1.232527 
1047   88   85  4   0  0 0.020 01.0  0.00286   +0.16981   +0.16882     -0.583005 
1048   89   85  4   0  0 0.020 01.0  0.00342   +0.25329   +0.25973     +2.542540 
1049   89   88  4   0  0 0.020 01.0  0.00391   +0.32571   +0.33403     +2.554420 
1050   90   89  4   0  0 0.020 01.0  0.00215   +0.06302   +0.05896     -6.442399 
1051   90   89  4   0  0 0.020 01.0  0.00226   +0.07921   +0.07722     -2.512309 
1052   91   90  4   0  0 0.020 01.0  0.00251   -0.11654   -0.11555     -0.849494 
1053   92   89  4   0  0 0.020 01.0  0.00222   -0.07343   -0.07763     +5.719733 
1054   92   89  4   0  0 0.020 01.0  0.00184   -0.01543   -0.01581     +2.462735 
1055   92   91  4   0  0 0.020 01.0  0.00192   -0.02739   -0.03103    +13.289522 
1056   93   92  4   0  0 0.020 01.0  0.00217   -0.06551   -0.06432     -1.816517 
1057   94   92  4   0  0 0.020 01.0  0.00194   -0.03181   -0.02853    -10.311223 
1058   94   93  4   0  0 0.020 01.0  0.00182   +0.01360   +0.01530    +12.500000 
1059   95   94  4   0  0 0.020 01.0  0.00196   +0.03391   +0.02874    -15.246240 
1060   96   80  4   0  0 0.020 01.0  0.00510   -0.50455   -0.49882     -1.135665 
1061   96   82  4   0  0 0.020 01.0  0.00214   -0.06160   -0.05952     -3.376623 
1062   96   94  4   0  0 0.020 01.0  0.00407   +0.35025   +0.33935     -3.112063 
1063   97   80  4   0  0 0.020 01.0  0.00561   -0.58148   -0.57262     -1.523698 
1064   98   80  4   0  0 0.020 01.0  0.00496   -0.48392   -0.49777     +2.862043 
1065   99   80  4   0  0 0.020 01.0  0.00350   -0.26577   -0.25741     -3.145577 
1066  100   92  4   0  0 0.020 01.0  0.00188   +0.02242   +0.02476    +10.437110 
1067  100   94  4   0  0 0.020 01.0  0.00363   +0.28490   +0.27595     -3.141453 
1068   96   95  4   0  0 0.020 01.0  0.00485   +0.46791   +0.46307     -1.034387 
1069   97   96  4   0  0 0.020 01.0  0.00485   +0.46748   +0.45696     -2.250364 
1070  100   98  4   0  0 0.020 01.0  0.00223   -0.07484   -0.07833     +4.663282 
1071  100   99  4   0  0 0.020 01.0  0.00297   -0.18528   -0.17689     -4.528282 
1072  101  100  4   0  0 0.020 01.0  0.00269   -0.14393   -0.13632     -5.287292 
1073  102   92  4   0  0 0.020 01.0  0.00213   -0.05908   -0.05516     -6.635071 
1074  102  101  4   0  0 0.020 01.0  0.00187   +0.02108   +0.02584    +22.580645 
1075  103  100  4   0  0 0.020 01.0  0.00581   -0.61126   -0.60491     -1.038838 
1076  104  100  4   0  0 0.020 01.0  0.00334   -0.24083   -0.23795     -1.195864 
1077  104  103  4   0  0 0.020 01.0  0.00209   -0.05347   -0.05351     +0.074808 
1078  105  103  4   0  0 0.020 01.0  0.00213   -0.05889   -0.05262    -10.646969 
1079  106  100  4   0  0 0.020 01.0  0.00320   -0.22040   -0.21609     -1.955535 
1080  105  104  4   0  0 0.020 01.0  0.00260   -0.12988   -0.13176     +1.447490 
1081  106  105  4   0  0 0.020 01.0  0.00210   +0.05552   +0.05022     -9.546110 
1082  107  105  4   0  0 0.020 01.0  0.00196   +0.03431   +0.03705     +7.986010 
1083  108  105  4   0  0 0.020 01.0  0.00366   -0.28974   -0.28944     -0.103541 
1084  107  106  4   0  0 0.020 01.0  0.00176   +0.00342   +0.00366     +7.017544 
1085  109  108  4   0  0 0.020 01.0  0.00351   -0.26598   -0.25937     -2.485149 
1086  110  103  4   0  0 0.020 01.0  0.00369   -0.29324   -0.28584     -2.523530 
1087  110  109  4   0  0 0.020 01.0  0.00299   -0.18799   -0.17998     -4.260865 
1088  111  110  4   0  0 0.020 01.0  0.00381   -0.31141   -0.31171     +0.096336 
1089  112  110  4   0  0 0.020 01.0  0.00437   +0.39582   +0.38743     -2.119650 
1090  113   17  4   0  0 0.020 01.0  0.00350   +0.26474   +0.25799     -2.549671 
1091  113   32  4   0  0 0.020 01.0  0.00380   +0.30941   +0.31163     +0.717495 
1092  114   32  4   0  0 0.020 01.0  0.00219   -0.06855   -0.06232     -9.088257 
1093  115   27  4   0  0 0.020 01.0  0.00211   -0.05596   -0.05056     -9.649750 
1094  115  114  4   0  0 0.020 01.0  0.00195   -0.03304   -0.03241     -1.906780 
1095  116   68  4   0  0 0.020 01.0  0.00573   +0.59924   +0.59199     -1.209866 
1096  117   12  4   0  0 0.020 01.0  0.00241   -0.10200   -0.10597     +3.892157 
1097  118   75  4   0  0 0.020 01.0  0.00372   -0.29835   -0.29239     -1.997654 
1098  118   76  4   0  0 0.020 01.0  0.00245   +0.10735   +0.10321     -3.856544 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9499            -48.85        
                    2            0.9627            -47.65        
                    3            0.9615            -47.77        
                    4            0.9981            -43.56        
                    5            1.0012            -43.17        
                    6            0.9902            -45.95        
                    7            0.9862            -46.19        
                    8            1.0153            -38.42        
                    9            1.0520            -38.42        
                   10            1.0504            -38.25        
                   11            0.9773            -45.60        
                   12            0.9821            -46.10        
                   13            0.9531            -45.09        
                   14            0.9709            -44.44        
                   15            0.9556            -37.46        
                   16            0.9661            -43.15        
                   17            0.9809            -33.53        
                   18            0.9627            -36.21        
                   19            0.9519            -36.50        
                   20            0.9330            -33.36        
                   21            0.9276            -29.73        
                   22            0.9404            -24.62        
                   23            0.9907            -15.48        
                   24            0.9916            -14.91        
                   25            1.0504             -5.25        
                   26            1.0156             -2.24        
                   27            0.9681            -24.23        
                   28            0.9592            -26.66        
                   29            0.9618            -28.20        
                   30            0.9545            -27.79        
                   31            0.9669            -28.15        
                   32            0.9628            -25.67        
                   33            0.9480            -34.74        
                   34            0.9644            -29.82        
                   35            0.9606            -30.46        
                   36            0.9609            -30.46        
                   37            0.9696            -29.24        
                   38            0.9279            -23.50        
                   39            0.9598            -31.15        
                   40            0.9690            -31.08        
                   41            0.9629            -30.53        
                   42            0.9843            -25.38        
                   43            0.9243            -23.43        
                   44            0.9262            -10.12        
                   45            0.9446             -4.12        
                   46            1.0055              8.70        
                   47            1.0126             -0.47        
                   48            1.0147             -1.49        
                   49            1.0229             -3.43        
                   50            0.9956             -6.36        
                   51            0.9565            -10.14        
                   52            0.9450            -11.52        
                   53            0.9371            -13.09        
                   54            0.9543            -12.11        
                   55            0.9513            -12.49        
                   56            0.9529            -12.22        
                   57            0.9658            -10.19        
                   58            0.9516            -11.39        
                   59            0.9844             -6.99        
                   60            0.9916              1.93        
                   61            0.9947              3.57        
                   62            0.9977              1.76        
                   63            0.9675             -2.24        
                   64            0.9846              0.25        
                   65            1.0049              0.13        
                   66            1.0499              3.30        
                   67            1.0177              1.58        
                   68            1.0028             -0.57        
                   69            1.0347              0.00        
                   70            0.9793             -9.99        
                   71            0.9838            -10.72        
                   72            0.9791            -13.32        
                   73            0.9897            -10.96        
                   74            0.9467            -10.54        
                   75            0.9539             -8.57        
                   76            0.9267             -9.25        
                   77            0.9952             -1.08        
                   78            0.9908             -1.48        
                   79            0.9966             -1.10        
                   80            1.0368              1.76        
                   81            0.9955              0.34        
                   82            0.9498              5.78        
                   83            0.9400              9.08        
                   84            0.9392             15.23        
                   85            0.9524             18.63        
                   86            0.9345             32.53        
                   87            1.0196             57.36        
                   88            0.9747             19.27        
                   89            1.0078             22.18        
                   90            0.9914             16.58        
                   91            0.9846             17.22        
                   92            0.9895             18.51        
                   93            0.9707             16.16        
                   94            0.9649             14.70        
                   95            0.9455             10.93        
                   96            0.9565              7.59        
                   97            0.9883              4.21        
                   98            1.0024              7.94        
                   99            1.0105             15.19        
                  100            1.0162             22.59        
                  101            0.9866             19.73        
                  102            0.9873             18.76        
                  103            1.0105             28.76        
                  104            0.9713             23.28        
                  105            0.9652             23.11        
                  106            0.9596             21.06        
                  107            0.9526             18.67        
                  108            0.9614             26.51        
                  109            0.9611             27.95        
                  110            0.9683             32.16        
                  111            0.9803             44.06        
                  112            0.9754             28.61        
                  113            0.9929            -32.90        
                  114            0.9585            -25.79        
                  115            0.9584            -25.74        
                  116            1.0049             -1.01        
                  117            0.9598            -48.11        
                  118            0.9327             -9.50        
----------------------------------------------------------------------------------
Convergiu em:    4 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 867   92   89  1    -1.2345    -1.2308    -0.4040  -8.2687e-01      8.372 
 495   89   92  1    +1.2499    +1.2281    +0.4105  +8.1764e-01      8.241 
 849   80   77  1    +1.1926    +1.1691    +0.5623  +6.0687e-01      6.211 
 477   77   80  1    -1.1668    -1.1456    -0.5517  -5.9391e-01      6.131 
 492   89   90  1    +0.5951    +0.5795    +0.9742  -3.9472e-01      5.705 
 864   90   89  1    -0.5769    -0.5723    -0.9519  +3.7970e-01      5.511 
 208    0   90  2    -1.8410    -1.8226    -1.5468  -2.7576e-01      2.656 
1035   80   77  4    +0.4338    +0.4294    +0.2528  +1.7663e-01      2.634 
 663   77   80  4    -0.4088    -0.4059    -0.2386  -1.6732e-01      2.538 
 210    0   92  2    -0.8250    -0.8086    -0.9194  +1.1084e-01      2.402 
 493   89   90  1    +1.1330    +1.1573    +0.9742  +1.8307e-01      2.001 
 681   89   92  4    +0.0979    +0.1008    +0.0061  +9.4748e-02      1.972 
 869   92   91  1    +0.2650    +0.2694    +0.1696  +9.9818e-02      1.823 
 865   90   89  1    -1.1028    -1.1126    -0.9519  -1.6064e-01      1.768 
 497   91   92  1    -0.2622    -0.2598    -0.1685  -9.1340e-02      1.670 
 195    0   77  2    -0.7750    -0.7595    -0.8277  +6.8278e-02      1.460 
 494   90   91  1    -0.1613    -0.1596    -0.0968  -6.2751e-02      1.343 
 866   91   90  1    +0.1622    +0.1555    +0.0974  +5.8152e-02      1.244 
 198    0   80  2    +0.5490    +0.5514    +0.5958  -4.4411e-02      1.232 
1053   92   89  4    -0.0734    -0.0776    -0.0210  -5.6582e-02      1.222 
 207    0   89  2    +4.5000    +4.4597    +4.3392  +1.2050e-01      0.821 
 209    0   91  2    -0.1000    -0.0958    -0.0711  -2.4748e-02      0.737 
 313    0   77  5    +0.3440    +0.3325    +0.3115  +2.1050e-02      0.642 
 326    0   90  5    +0.2414    +0.2344    +0.2109  +2.3413e-02      0.513 
 328    0   92  5    -0.0370    -0.0428    -0.0531  +1.0303e-02      0.505 
 316    0   80  5    +2.4700    +2.5014    +2.5510  -4.9597e-02      0.496 
 678   89   90  4    -0.0493    -0.0523    -0.0731  +2.0795e-02      0.494 
 184    0   66  2    +5.0050    +4.9465    +5.0239  -7.7399e-02      0.488 
 987   54   49  4    -0.0877    -0.0887    -0.0657  -2.3054e-02      0.485 
 822   65   38  1    +3.8973    +3.9801    +3.9018  +7.8329e-02      0.485 
 392   26   30  1    +4.9837    +4.9009    +4.9882  -8.7236e-02      0.482 
 763   30    8  1    +3.4481    +3.3790    +3.4487  -6.9715e-02      0.464 
 758   25   26  1    -1.5163    -1.4850    -1.5265  +4.1496e-02      0.463 
 615   49   54  4    +0.1024    +0.1000    +0.0796  +2.0395e-02      0.421 
 211    0   93  2    -0.1520    -0.1492    -0.1634  +1.4198e-02      0.417 
 325    0   89  5    +0.5691    +0.5638    +0.5848  -2.1030e-02      0.416 
 221    0  103  2    +2.9080    +2.8708    +2.9172  -4.6417e-02      0.400 
 949   30    8  4    -1.3462    -1.3150    -1.3518  +3.6775e-02      0.387 
1051   90   89  4    +0.0792    +0.0772    +0.0604  +1.6817e-02      0.378 
 887  102   92  1    +0.0834    +0.0787    +0.0635  +1.5141e-02      0.378 
 871   94   92  1    -0.3934    -0.3816    -0.4055  +2.3935e-02      0.373 
 863   89   88  1    +0.7521    +0.7398    +0.7668  -2.6987e-02      0.371 
 515   92  102  1    -0.0833    -0.0782    -0.0634  -1.4788e-02      0.369 
 889  103  100  1    +1.9220    +1.9652    +1.9262  +3.9020e-02      0.368 
 478   77   80  1    -0.5372    -0.5256    -0.5517  +2.6068e-02      0.362 
 301    0   65  5    +1.6809    +1.6624    +1.6949  -3.2485e-02      0.361 
1040   82   77  4    -0.8379    -0.8586    -0.8293  -2.9290e-02      0.359 
 833   69   68  1    +0.3091    +0.3190    +0.3009  +1.8104e-02      0.359 
 472   76   77  1    -0.9022    -0.8829    -0.9130  +3.0020e-02      0.354 
 856   84   83  1    +0.5866    +0.5728    +0.5981  -2.5358e-02      0.353 
 199    0   81  2    +0.0000    -0.0013    +0.0059  -7.2103e-03      0.349 
 405   38   37  1    +2.5604    +2.6134    +2.5681  +4.5314e-02      0.347 
 537   68  116  1    +1.8413    +1.8658    +1.8295  +3.6330e-02      0.347 
 218    0  100  2    +4.4300    +4.4612    +4.4144  +4.6762e-02      0.341 
 870   93   92  1    -0.4657    -0.4611    -0.4832  +2.2058e-02      0.341 
 878   98   80  1    +0.9198    +0.9036    +0.9312  -2.7585e-02      0.340 
 734    5    8  1    -3.2025    -3.1549    -3.2037  +4.8764e-02      0.339 
 418   46   48  1    +0.8716    +0.8498    +0.8779  -2.8065e-02      0.337 
 178    0   60  2    -0.9910    -0.9704    -0.9918  +2.1327e-02      0.333 
 151    0   33  2    -0.2920    -0.2861    -0.3002  +1.4091e-02      0.329 
 855   83   82  1    +1.2114    +1.1949    +1.2238  -2.8909e-02      0.323 
 679   89   90  4    -0.0574    -0.0593    -0.0731  +1.3775e-02      0.322 
 862   89   85  1    +0.3735    +0.3628    +0.3827  -1.9893e-02      0.320 
 183    0   65  2    +3.0000    +2.9411    +2.9794  -3.8303e-02      0.315 
 759   27   25  1    -1.9787    -2.0200    -1.9828  -3.7220e-02      0.312 
 777   37   38  1    -2.5604    -2.6089    -2.5681  -4.0724e-02      0.312 
 391    8   30  1    -3.3860    -3.4330    -3.3866  -4.6449e-02      0.311 
 476   78   79  1    -0.3002    -0.2920    -0.3082  +1.6203e-02      0.309 
 853   80   81  1    +0.7402    +0.7209    +0.7436  -2.2707e-02      0.309 
 473   69   77  1    +0.2817    +0.2721    +0.2896  -1.7449e-02      0.309 
 484   83   84  1    -0.5576    -0.5466    -0.5683  +2.1724e-02      0.306 
 447   63   59  1    +2.1224    +2.1646    +2.1280  +3.6668e-02      0.306 
 885  100   99  1    +1.5893    +1.6203    +1.5889  +3.1467e-02      0.306 
 491   88   89  1    -0.7428    -0.7351    -0.7572  +2.2159e-02      0.304 
 187    0   69  2    +3.5579    +3.5475    +3.5889  -4.1445e-02      0.302 
 155    0   37  2    -0.0000    -0.0007    -0.0050  +4.2847e-03      0.300 
 847   78   77  1    -0.6018    -0.5846    -0.6033  +1.8672e-02      0.295 
 390   30   17  1    +2.5079    +2.5490    +2.5108  +3.8242e-02      0.293 
 793   49   42  1    +1.1846    +1.1560    +1.1842  -2.8192e-02      0.293 
 539   75  118  1    +0.3849    +0.3748    +0.3910  -1.6229e-02      0.293 
 666   68   81  4    +0.0357    +0.0346    +0.0249  +9.6670e-03      0.288 
 667   81   80  4    +0.8275    +0.8358    +0.8136  +2.2126e-02      0.285 
 798   52   51  1    -0.3791    -0.3683    -0.3850  +1.6722e-02      0.285 
 164    0   46  2    +3.6440    +3.7031    +3.6635  +3.9505e-02      0.284 
 229    0  111  2    +2.5000    +2.5381    +2.5041  +3.4042e-02      0.283 
 882   96   95  1    -0.8159    -0.8373    -0.8151  -2.2209e-02      0.282 
 387   25   27  1    +2.1135    +2.1523    +2.1181  +3.4151e-02      0.280 
 488   86   87  1    -1.8814    -1.8571    -1.8883  +3.1299e-02      0.279 
 143    0   25  2    +3.0000    +2.9701    +3.0031  -3.2919e-02      0.279 
 230    0  112  2    -0.7480    -0.7675    -0.7481  -1.9418e-02      0.278 
 647   68   69  4    +1.0923    +1.0741    +1.0987  -2.4614e-02      0.278 
 787   45   44  1    +1.0085    +0.9897    +1.0132  -2.3550e-02      0.277 
 877   97   80  1    +0.3479    +0.3406    +0.3566  -1.6063e-02      0.276 
 861   88   85  1    +0.1328    +0.1260    +0.1384  -1.2358e-02      0.275 
 888  102  101  1    -0.1464    -0.1515    -0.1388  -1.2722e-02      0.271 
 449   64   61  1    -2.1438    -2.1178    -2.1493  +3.1471e-02      0.266 
 358    3    5  1    -0.7476    -0.7297    -0.7505  +2.0883e-02      0.266 
 461   68   69  1    -0.3091    -0.3142    -0.3009  -1.3274e-02      0.263 
 824   66   49  1    +1.3902    +1.4187    +1.3922  +2.6557e-02      0.263 
 845   77   69  1    -0.2766    -0.2695    -0.2843  +1.4807e-02      0.263 
 408   30   38  1    -1.1792    -1.1989    -1.1754  -2.3499e-02      0.260 
 452   49   66  1    -1.3584    -1.3343    -1.3603  +2.5953e-02      0.259 
 665   79   80  4    -0.3637    -0.3631    -0.3790  +1.5914e-02      0.258 
 762   17   30  1    -2.5079    -2.4772    -2.5108  +3.3588e-02      0.257 
 234    0  116  2    -1.8400    -1.8014    -1.8282  +2.6871e-02      0.256 
 420   42   49  1    -1.0882    -1.0639    -1.0879  +2.3949e-02      0.256 
 860   87   86  1    +2.0000    +2.0358    +2.0067  +2.9030e-02      0.256 
 897  108  105  1    +0.6762    +0.6606    +0.6787  -1.8040e-02      0.253 
 443   59   61  1    -1.1305    -1.1566    -1.1332  -2.3384e-02      0.246 
 749   18   17  1    -0.8976    -0.9203    -0.9000  -2.0236e-02      0.246 
1005   59   63  4    -0.5064    -0.4931    -0.5097  +1.6663e-02      0.246 
 482   77   82  1    -0.9712    -0.9689    -0.9897  +2.0835e-02      0.246 
1037   80   79  4    +0.3981    +0.4010    +0.4163  -1.5342e-02      0.243 
 912  118   76  1    -0.0379    -0.0433    -0.0346  -8.7307e-03      0.242 
 498   92   93  1    +0.4717    +0.4740    +0.4897  -1.5677e-02      0.242 
 858   85   84  1    +0.7459    +0.7432    +0.7617  -1.8432e-02      0.242 
 163    0   45  2    -0.6730    -0.6561    -0.6694  +1.3298e-02      0.242 
 664   77   80  4    -0.2278    -0.2252    -0.2386  +1.3404e-02      0.239 
 133    0   15  2    -1.1430    -1.1162    -1.1326  +1.6398e-02      0.238 
 776   37   34  1    +1.0749    +1.0508    +1.0709  -2.0125e-02      0.238 
 816   61   60  1    +2.0511    +2.0840    +2.0574  +2.6672e-02      0.238 
 780   38   30  1    +1.1882    +1.1629    +1.1843  -2.1465e-02      0.237 
 921   10    9  4    -0.7421    -0.7558    -0.7386  -1.7175e-02      0.237 
 718   17  113  4    -0.2642    -0.2736    -0.2618  -1.1776e-02      0.235 
 144    0   26  2    +6.5000    +6.5594    +6.5147  +4.4718e-02      0.230 
 365    5   11  1    +0.6580    +0.6410    +0.6586  -1.7561e-02      0.230 
 197    0   79  2    -0.4950    -0.4927    -0.5056  +1.2931e-02      0.230 
 901  110  109  1    +0.8311    +0.8124    +0.8302  -1.7740e-02      0.229 
 196    0   78  2    -0.9020    -0.8951    -0.9115  +1.6345e-02      0.228 
 419   47   49  1    +0.7405    +0.7249    +0.7417  -1.6774e-02      0.227 
 737   11    5  1    -0.6487    -0.6664    -0.6492  -1.7212e-02      0.227 
 903  112  110  1    -0.7480    -0.7323    -0.7481  +1.5812e-02      0.226 
 489   85   88  1    -0.1317    -0.1271    -0.1372  +1.0152e-02      0.226 
 356    1    3  1    -0.4406    -0.4273    -0.4409  +1.3624e-02      0.226 
 755   23   22  1    +0.9647    +0.9887    +0.9693  +1.9347e-02      0.225 
 530  110  111  1    -2.3547    -2.3316    -2.3584  +2.6833e-02      0.224 
 919    9    8  4    +0.6157    +0.6009    +0.6149  -1.3981e-02      0.222 
 689   82   96  4    +0.0286    +0.0336    +0.0254  +8.2275e-03      0.222 
1033   78   77  4    -0.1697    -0.1641    -0.1738  +9.7742e-03      0.222 
 873   95   94  1    -1.3656    -1.3919    -1.3703  -2.1604e-02      0.220 
1064   98   80  4    -0.4839    -0.4978    -0.4834  -1.4420e-02      0.219 
 350    0  114  5    -0.0380    -0.0432    -0.0359  -7.3313e-03      0.218 
 752   19   15  1    +0.3352    +0.3433    +0.3315  +1.1757e-02      0.216 
 821   61   64  1    +2.1438    +2.1746    +2.1493  +2.5369e-02      0.215 
 511   96   97  1    +0.5481    +0.5595    +0.5448  +1.4730e-02      0.214 
 425   49   51  1    +0.9077    +0.8959    +0.9137  -1.7825e-02      0.212 
 416   45   46  1    -1.4941    -1.5199    -1.4981  -2.1769e-02      0.210 
 509   94  100  1    -2.3168    -2.2890    -2.3151  +2.6041e-02      0.210 
1008   65   38  4    +0.6895    +0.7073    +0.6926  +1.4686e-02      0.209 
 805   56   55  1    +0.2868    +0.2774    +0.2879  -1.0559e-02      0.209 
 490   85   89  1    -0.3684    -0.3645    -0.3774  +1.2845e-02      0.207 
 729    5    4  1    +0.8868    +0.9028    +0.8864  +1.6397e-02      0.207 
 618   54   56  4    +0.0769    +0.0709    +0.0795  -8.6029e-03      0.207 
 445   60   62  1    +0.0268    +0.0216    +0.0298  -8.1390e-03      0.207 
  78    0   78  6    +0.9919    +1.0053    +0.9908  +1.4524e-02      0.207 
 401   35   37  1    -0.4193    -0.4286    -0.4154  -1.3265e-02      0.206 
  89    0   89  6    +1.0050    +0.9933    +1.0078  -1.4524e-02      0.206 
  68    0   68  6    +1.0029    +1.0172    +1.0028  +1.4405e-02      0.204 
  41    0   41  6    +0.9637    +0.9770    +0.9629  +1.4088e-02      0.204 
 332    0   96  5    -0.1910    -0.1830    -0.1894  +6.4286e-03      0.203 
 173    0   55  2    -0.8000    -0.8151    -0.8007  -1.4346e-02      0.203 
 593   37   40  4    -0.0732    -0.0795    -0.0704  -9.1091e-03      0.202 
 220    0  102  2    -0.0630    -0.0686    -0.0753  +6.6483e-03      0.200 
 331    0   95  5    -0.3940    -0.3839    -0.3947  +1.0792e-02      0.199 
 373   14   15  1    -0.4968    -0.5112    -0.4976  -1.3677e-02      0.199 
 852   81   68  1    +0.7402    +0.7350    +0.7496  -1.4547e-02      0.199 
 117    0  117  6    +0.9602    +0.9735    +0.9598  +1.3674e-02      0.198 
 879   99   80  1    +1.1247    +1.1096    +1.1279  -1.8314e-02      0.197 
 508   92  100  1    -0.2552    -0.2596    -0.2483  -1.1297e-02      0.197 
 895  106  105  1    -0.5878    -0.6023    -0.5889  -1.3409e-02      0.197 
 502   80   96  1    -0.4387    -0.4281    -0.4413  +1.3127e-02      0.197 
 434   56   57  1    -0.3333    -0.3257    -0.3369  +1.1169e-02      0.197 
 820   64   63  1    +2.1313    +2.1101    +2.1337  -2.3608e-02      0.197 
 471   74   75  1    -0.7413    -0.7557    -0.7414  -1.4223e-02      0.196 
 642   65   66  4    +0.7687    +0.7539    +0.7689  -1.4974e-02      0.196 
 745   15   14  1    +0.5168    +0.5311    +0.5176  +1.3525e-02      0.195 
 216    0   98  2    -0.4320    -0.4268    -0.4182  -8.6221e-03      0.195 
 395   23   32  1    +1.4537    +1.4753    +1.4553  +2.0016e-02      0.195 
 375   15   17  1    -1.4884    -1.5079    -1.4878  -2.0116e-02      0.195 
 578   26   30  4    +0.8852    +0.9067    +0.8916  +1.5147e-02      0.194 
 499   92   94  1    +0.4014    +0.4016    +0.4141  -1.2491e-02      0.194 
 487   85   86  1    -1.5026    -1.5354    -1.5162  -1.9296e-02      0.194 
 312    0   76  5    -0.2270    -0.2180    -0.2268  +8.7898e-03      0.194 
  98    0   98  6    +1.0015    +0.9887    +1.0024  -1.3658e-02      0.194 
 393   17   31  1    -0.4910    -0.5016    -0.4888  -1.2840e-02      0.194 
 113    0  113  6    +0.9930    +1.0065    +0.9929  +1.3566e-02      0.193 
 517  100  103  1    -1.8587    -1.8831    -1.8627  -2.0379e-02      0.193 
 837   72   24  1    +0.1169    +0.1239    +0.1151  +8.7730e-03      0.192 
1007   61   64  4    -0.1213    -0.1288    -0.1207  -8.0820e-03      0.192 
 104    0  104  6    +0.9710    +0.9581    +0.9713  -1.3273e-02      0.191 
 819   59   63  1    -2.1224    -2.1050    -2.1280  +2.2922e-02      0.191 
 107    0  107  6    +0.9520    +0.9395    +0.9526  -1.3085e-02      0.191 
 925   12    2  4    +0.1646    +0.1564    +0.1653  -8.9078e-03      0.191 
 638   49   66  4    +0.0305    +0.0254    +0.0332  -7.8080e-03      0.191 
 510   95   96  1    +0.8326    +0.8166    +0.8317  -1.5082e-02      0.191 
 186    0   68  2    +0.0000    +0.0007    +0.0036  -2.8636e-03      0.190 
 675   85   88  4    -0.1898    -0.1837    -0.1933  +9.6202e-03      0.190 
 701   92  102  4    +0.0454    +0.0393    +0.0466  -7.3097e-03      0.190 
 360    6    7  1    +0.2253    +0.2167    +0.2259  -9.2158e-03      0.189 
1036   80   77  4    +0.2397    +0.2422    +0.2528  -1.0661e-02      0.188 
  75    0   75  6    +0.9556    +0.9669    +0.9539  +1.2938e-02      0.188 
 349    0  113  5    +0.5742    +0.5585    +0.5704  -1.1855e-02      0.188 
 654   70   74  4    +0.1845    +0.1766    +0.1864  -9.7678e-03      0.187 
 126    0    8  2    -0.2800    -0.2699    -0.2754  +5.5169e-03      0.187 
 560   12   16  4    +0.3192    +0.3307    +0.3203  +1.0427e-02      0.186 
 193    0   75  2    -0.5970    -0.6073    -0.6162  +8.8211e-03      0.186 
 868   92   89  1    -0.3902    -0.3920    -0.4040  +1.1916e-02      0.185 
1071  100   99  4    -0.1853    -0.1769    -0.1857  +8.7869e-03      0.185 
 450   38   65  1    -3.7486    -3.7821    -3.7526  -2.9463e-02      0.185 
 290    0   54  5    -0.0283    -0.0255    -0.0306  +5.0462e-03      0.184 
 703  100  103  4    +0.7639    +0.7781    +0.7645  +1.3547e-02      0.184 
  34    0   34  6    +0.9647    +0.9517    +0.9644  -1.2671e-02      0.183 
 841   75   70  1    +0.1058    +0.1112    +0.1027  +8.4485e-03      0.183 
 532   17  113  1    -0.4333    -0.4197    -0.4307  +1.1011e-02      0.182 
 810   59   54  1    +0.3782    +0.3671    +0.3787  -1.1579e-02      0.182 
 936   19   18  4    -0.1861    -0.1927    -0.1834  -9.2414e-03      0.181 
 590   34   37  4    -0.2438    -0.2345    -0.2437  +9.2571e-03      0.181 
  62    0   62  6    +0.9980    +0.9849    +0.9977  -1.2754e-02      0.181 
  39    0   39  6    +0.9608    +0.9473    +0.9598  -1.2495e-02      0.181 
 792   49   42  1    +1.1846    +1.1668    +1.1842  -1.7422e-02      0.181 
 731    6    5  1    -0.8853    -0.9026    -0.8876  -1.5044e-02      0.180 
 851   80   79  1    +0.8078    +0.8124    +0.8271  -1.4702e-02      0.180 
1067  100   94  4    +0.2849    +0.2759    +0.2856  -9.6554e-03      0.180 
 753   21   20  1    +0.6109    +0.5956    +0.6081  -1.2470e-02      0.179 
 181    0   63  2    +0.0000    +0.0002    +0.0032  -2.9475e-03      0.179 
 707  100  106  4    +0.1757    +0.1671    +0.1764  -9.3243e-03      0.179 
1063   97   80  4    -0.5815    -0.5726    -0.5854  +1.2750e-02      0.179 
  21    0   21  6    +0.9280    +0.9155    +0.9276  -1.2125e-02      0.179 
 572   26   25  4    +0.2414    +0.2390    +0.2475  -8.5863e-03      0.178 
 547    8    9  4    -1.8130    -1.8324    -1.8131  -1.9400e-02      0.178 
 662   78   79  4    -0.1603    -0.1615    -0.1695  +8.0589e-03      0.177 
1062   96   94  4    +0.3503    +0.3393    +0.3502  -1.0847e-02      0.177 
 710  105  107  4    -0.0489    -0.0427    -0.0502  +7.5231e-03      0.176 
  71    0   71  6    +0.9849    +0.9715    +0.9838  -1.2331e-02      0.176 
 682   89   92  4    -0.0010    -0.0011    +0.0061  -7.1616e-03      0.176 
 857   85   83  1    +0.9517    +0.9539    +0.9691  -1.5192e-02      0.174 
 318    0   82  5    -0.3430    -0.3330    -0.3406  +7.6946e-03      0.174 
  13    0   13  6    +0.9526    +0.9650    +0.9531  +1.1904e-02      0.173 
 386   26   25  1    +1.5163    +1.5420    +1.5265  +1.5484e-02      0.173 
 112    0  112  6    +0.9750    +0.9874    +0.9754  +1.1970e-02      0.173 
 549    9   10  4    -0.6157    -0.6314    -0.6202  -1.1165e-02      0.173 
 475   77   78  1    +0.6032    +0.5939    +0.6048  -1.0893e-02      0.172 
 286    0   50  5    -0.0510    -0.0468    -0.0525  +5.6736e-03      0.171 
 165    0   47  2    -0.4320    -0.4303    -0.4377  +7.4037e-03      0.171 
 730    5    3  1    +0.7629    +0.7793    +0.7659  +1.3464e-02      0.170 
  49    0   49  6    +1.0228    +1.0108    +1.0229  -1.2072e-02      0.169 
 260    0   24  5    +0.0006    -0.0040    +0.0008  -4.8159e-03      0.169 
  82    0   82  6    +0.9496    +0.9614    +0.9498  +1.1597e-02      0.169 
 760   28   27  1    -0.4587    -0.4681    -0.4573  -1.0780e-02      0.169 
 635   64   61  4    +0.2461    +0.2377    +0.2462  -8.5888e-03      0.169 
1087  110  109  4    -0.1880    -0.1800    -0.1880  +8.0585e-03      0.169 
 743   14   12  1    +0.3188    +0.3259    +0.3167  +9.2133e-03      0.168 
 714  103  110  4    +0.2756    +0.2856    +0.2762  +9.4187e-03      0.168 
 397   27   32  1    +0.2995    +0.2936    +0.3032  -9.6140e-03      0.168 
 715  109  110  4    +0.2280    +0.2362    +0.2278  +8.3666e-03      0.168 
1016   68   65  4    -0.3789    -0.3910    -0.3819  -9.0748e-03      0.167 
  45    0   45  6    +0.9444    +0.9560    +0.9446  +1.1411e-02      0.167 
 784   42   41  1    +0.6195    +0.6167    +0.6287  -1.1941e-02      0.167 
 174    0   56  2    -1.0670    -1.0764    -1.0645  -1.1959e-02      0.167 
 414   34   43  1    -0.4901    -0.4848    -0.4955  +1.0621e-02      0.167 
 192    0   74  2    -0.8640    -0.8557    -0.8675  +1.1799e-02      0.166 
 978   49   42  4    +0.0386    +0.0341    +0.0410  -6.9704e-03      0.166 
 719   32  113  4    -0.2853    -0.2752    -0.2849  +9.6907e-03      0.165 
 381   20   21  1    -0.6024    -0.6111    -0.5996  -1.1444e-02      0.165 
1072  101  100  4    -0.1439    -0.1363    -0.1441  +7.8219e-03      0.165 
 831   69   47  1    +0.0522    +0.0583    +0.0511  +7.1935e-03      0.165 
 723   68  116  4    -0.7491    -0.7311    -0.7429  +1.1812e-02      0.164 
 118    0  118  6    +0.9345    +0.9438    +0.9327  +1.1161e-02      0.164 
 348    0  112  5    +0.3958    +0.4055    +0.3964  +9.1377e-03      0.164 
1021   70   24  4    -0.0687    -0.0632    -0.0707  +7.4658e-03      0.163 
 456   65   66  1    -1.6801    -1.7061    -1.6899  -1.6198e-02      0.162 
  60    0   60  6    +0.9919    +0.9802    +0.9916  -1.1364e-02      0.162 
 470   69   75  1    +1.2996    +1.3021    +1.3180  -1.5865e-02      0.162 
 813   59   55  1    +0.4319    +0.4429    +0.4322  +1.0686e-02      0.162 
 146    0   28  2    -0.2160    -0.2085    -0.2150  +6.4562e-03      0.161 
1065   99   80  4    -0.2658    -0.2574    -0.2666  +9.1959e-03      0.161 
 512   98  100  1    -1.3518    -1.3332    -1.3494  +1.6193e-02      0.161 
 786   43   34  1    +0.5072    +0.5027    +0.5129  -1.0285e-02      0.161 
1089  112  110  4    +0.3958    +0.3874    +0.3964  -8.9423e-03      0.160 
  53    0   53  6    +0.9376    +0.9262    +0.9371  -1.0898e-02      0.160 
  20    0   20  6    +0.9329    +0.9438    +0.9330  +1.0848e-02      0.160 
 327    0   91  5    -0.1116    -0.1137    -0.1198  +6.0846e-03      0.159 
 923   11    5  4    -0.1446    -0.1365    -0.1445  +7.9882e-03      0.159 
 629   59   61  4    +0.2728    +0.2815    +0.2722  +9.3570e-03      0.159 
 876   96   94  1    -1.2011    -1.1877    -1.2030  +1.5322e-02      0.159 
 252    0   16  5    -0.1270    -0.1222    -0.1278  +5.6171e-03      0.158 
  27    0   27  6    +0.9680    +0.9571    +0.9681  -1.0967e-02      0.158 
  97    0   97  6    +0.9879    +0.9994    +0.9883  +1.1084e-02      0.158 
 323    0   87  5    +0.5444    +0.5367    +0.5465  -9.8014e-03      0.158 
 599   43   44  4    +0.2428    +0.2344    +0.2430  -8.5885e-03      0.158 
 834   70   69  1    -1.3654    -1.3633    -1.3791  +1.5831e-02      0.158 
 577    8   30  4    +1.5736    +1.5954    +1.5797  +1.5723e-02      0.157 
1078  105  103  4    -0.0589    -0.0526    -0.0596  +6.9524e-03      0.156 
 277    0   41  5    -0.1270    -0.1273    -0.1213  -6.0180e-03      0.156 
 121    0    3  2    -0.4950    -0.4906    -0.4984  +7.8617e-03      0.156 
 501   94   95  1    +1.3931    +1.3827    +1.3981  -1.5354e-02      0.156 
 406   37   39  1    +0.2885    +0.2854    +0.2939  -8.4620e-03      0.156 
  84    0   84  6    +0.9376    +0.9497    +0.9392  +1.0579e-02      0.155 
 464   70   71  1    +0.3010    +0.3076    +0.2994  +8.1648e-03      0.155 
1069   97   96  4    +0.4675    +0.4570    +0.4671  -1.0112e-02      0.155 
 201    0   83  2    -0.2540    -0.2631    -0.2684  +5.2988e-03      0.155 
 732    7    6  1    -0.2249    -0.2331    -0.2256  -7.5253e-03      0.154 
 304    0   68  5    +0.0000    -0.0040    -0.0012  -2.8003e-03      0.154 
 541    1    2  4    -0.0677    -0.0740    -0.0674  -6.6113e-03      0.154 
 115    0  115  6    +0.9583    +0.9689    +0.9584  +1.0571e-02      0.153 
 284    0   48  5    -0.1400    -0.1359    -0.1413  +5.4269e-03      0.153 
 609   48   49  4    -0.3591    -0.3694    -0.3607  -8.6618e-03      0.153 
 212    0   94  2    -0.3810    -0.3857    -0.3905  +4.7937e-03      0.153 
 905  113   32  1    -0.4957    -0.4815    -0.4919  +1.0446e-02      0.152 
 946   28   27  4    +0.0056    +0.0088    +0.0032  +5.5686e-03      0.150 
1000   60   59  4    -0.1134    -0.1190    -0.1116  -7.3506e-03      0.150 
 740   12    3  1    +0.1931    +0.2018    +0.1939  +7.8831e-03      0.150 
 676   85   89  4    -0.2612    -0.2550    -0.2635  +8.5361e-03      0.149 
  42    0   42  6    +0.9850    +0.9947    +0.9843  +1.0438e-02      0.149 
 623   51   58  4    -0.0363    -0.0406    -0.0347  -5.9428e-03      0.149 
 172    0   54  2    -0.9550    -0.9745    -0.9638  -1.0756e-02      0.149 
 302    0   66  5    -0.0307    -0.0329    -0.0298  -3.1231e-03      0.149 
 111    0  111  6    +0.9800    +0.9699    +0.9803  -1.0328e-02      0.149 
 127    0    9  2    +0.0000    -0.0044    -0.0001  -4.2676e-03      0.148 
 608   45   49  4    -0.3486    -0.3401    -0.3491  +9.0410e-03      0.148 
 462   69   70  1    +1.4236    +1.4235    +1.4386  -1.5062e-02      0.148 
 765   31   17  1    +0.5063    +0.5138    +0.5040  +9.8782e-03      0.148 
 713  108  109  4    +0.2767    +0.2832    +0.2754  +7.8569e-03      0.148 
  33    0   33  6    +0.9482    +0.9379    +0.9480  -1.0077e-02      0.147 
 945   27   25  4    +0.1543    +0.1474    +0.1545  -7.0937e-03      0.147 
 446   61   62  1    +0.7765    +0.7946    +0.7833  +1.1332e-02      0.146 
 190    0   72  2    -0.1200    -0.1233    -0.1179  -5.4263e-03      0.146 
 246    0   10  5    -0.7421    -0.7281    -0.7386  +1.0515e-02      0.145 
 421   42   49  1    -1.0882    -1.1014    -1.0879  -1.3531e-02      0.145 
  65    0   65  6    +1.0050    +1.0151    +1.0049  +1.0205e-02      0.144 
 138    0   20  2    -0.2290    -0.2257    -0.2314  +5.7404e-03      0.144 
 139    0   21  2    -0.1780    -0.1706    -0.1758  +5.1812e-03      0.144 
 131    0   13  2    -0.4320    -0.4209    -0.4294  +8.4804e-03      0.144 
  50    0   50  6    +0.9959    +1.0057    +0.9956  +1.0095e-02      0.144 
 746   16   12  1    +0.5099    +0.5188    +0.5096  +9.1713e-03      0.143 
 602   45   46  4    +0.1778    +0.1846    +0.1778  +6.8408e-03      0.143 
 811   59   56  1    +0.3480    +0.3562    +0.3651  -8.8675e-03      0.143 
 900  110  103  1    +0.2614    +0.2533    +0.2608  -7.5671e-03      0.142 
 736   11    4  1    -0.5426    -0.5331    -0.5431  +1.0054e-02      0.142 
 956   33   15  4    -0.1574    -0.1639    -0.1570  -6.9313e-03      0.141 
 648   69   70  4    +0.1611    +0.1601    +0.1671  -6.9947e-03      0.141 
 271    0   35  5    -0.1140    -0.1079    -0.1136  +5.7227e-03      0.141 
 279    0   43  5    -0.0890    -0.0839    -0.0887  +4.7950e-03      0.140 
  55    0   55  6    +0.9520    +0.9417    +0.9513  -9.6346e-03      0.140 
 124    0    6  2    -0.6600    -0.6525    -0.6617  +9.1405e-03      0.140 
  57    0   57  6    +0.9663    +0.9562    +0.9658  -9.6214e-03      0.139 
1086  110  103  4    -0.2932    -0.2858    -0.2939  +8.0115e-03      0.138 
 310    0   74  5    -0.2530    -0.2601    -0.2534  -6.7171e-03      0.138 
 468   70   74  1    +0.1251    +0.1221    +0.1285  -6.4279e-03      0.138 
 525  105  108  1    -0.6610    -0.6733    -0.6634  -9.8254e-03      0.138 
 140    0   22  2    -0.1270    -0.1322    -0.1364  +4.2638e-03      0.138 
 685   92   94  4    +0.0194    +0.0158    +0.0215  -5.7412e-03      0.138 
 102    0  102  6    +0.9864    +0.9777    +0.9873  -9.5989e-03      0.137 
 670   83   84  4    +0.3041    +0.3103    +0.3023  +8.0566e-03      0.137 
 814   60   59  1    +1.0220    +1.0121    +1.0245  -1.2380e-02      0.137 
 249    0   13  5    -0.2030    -0.2029    -0.1972  -5.7557e-03      0.137 
 556   11   13  4    +0.3226    +0.3110    +0.3185  -7.5318e-03      0.136 
1032   77   75  4    +0.0286    +0.0247    +0.0304  -5.7327e-03      0.136 
 637   64   65  4    -0.8397    -0.8577    -0.8471  -1.0581e-02      0.135 
1081  106  105  4    +0.0555    +0.0502    +0.0556  -5.3635e-03      0.135 
1073  102   92  4    -0.0591    -0.0552    -0.0605  +5.3680e-03      0.135 
 600   34   43  4    +0.3641    +0.3731    +0.3651  +8.0363e-03      0.135 
  23    0   23  6    +0.9909    +1.0002    +0.9907  +9.4227e-03      0.134 
 256    0   20  5    -0.0380    -0.0365    -0.0324  -4.1322e-03      0.134 
 278    0   42  5    +0.5308    +0.5171    +0.5244  -7.3406e-03      0.133 
 134    0   16  2    -0.3180    -0.3243    -0.3184  -5.8778e-03      0.133 
 287    0   51  5    -0.1020    -0.0994    -0.1040  +4.5626e-03      0.133 
1022   71   70  4    +0.1966    +0.1914    +0.1977  -6.2856e-03      0.133 
 761   29   28  1    -0.2410    -0.2476    -0.2406  -6.9692e-03      0.132 
 227    0  109  2    -0.1020    -0.0996    -0.0957  -3.8731e-03      0.132 
 633   63   59  4    +0.6958    +0.7104    +0.7005  +9.9802e-03      0.132 
 536  114  115  1    -0.0581    -0.0638    -0.0587  -5.1111e-03      0.132 
 424   49   50  1    +0.7318    +0.7293    +0.7390  -9.6832e-03      0.131 
1027   75   70  4    -0.2151    -0.2241    -0.2169  -7.1771e-03      0.131 
   8    0    8  6    +1.0150    +1.0061    +1.0153  -9.2862e-03      0.131 
  30    0   30  6    +0.9545    +0.9455    +0.9545  -8.9801e-03      0.130 
 909  116   68  1    -1.8400    -1.8419    -1.8282  -1.3659e-02      0.130 
 296    0   60  5    -0.0380    -0.0321    -0.0360  +3.9886e-03      0.130 
  44    0   44  6    +0.9264    +0.9350    +0.9262  +8.8000e-03      0.130 
 739   12    2  1    +0.4678    +0.4596    +0.4678  -8.1418e-03      0.130 
 141    0   23  2    -0.0890    -0.0927    -0.0902  -2.5460e-03      0.130 
 969   42   40  4    -0.0675    -0.0733    -0.0675  -5.7851e-03      0.129 
 630   60   61  4    +0.1957    +0.1902    +0.1965  -6.3760e-03      0.129 
 404   34   37  1    -1.0716    -1.0567    -1.0676  +1.0920e-02      0.129 
 875   96   82  1    +0.5300    +0.5240    +0.5323  -8.3615e-03      0.129 
 122    0    4  2    -0.3360    -0.3295    -0.3351  +5.6047e-03      0.129 
 872   94   93  1    -0.3114    -0.3101    -0.3173  +7.2329e-03      0.128 
 322    0   86  5    -0.1270    -0.1247    -0.1205  -4.1621e-03      0.128 
 692   80   98  4    +0.5691    +0.5616    +0.5705  -8.8421e-03      0.128 
 176    0   58  2    -0.1520    -0.1442    -0.1490  +4.8273e-03      0.127 
1049   89   88  4    +0.3257    +0.3340    +0.3268  +7.1964e-03      0.127 
 224    0  106  2    -0.5460    -0.5432    -0.5501  +6.9426e-03      0.127 
 439   56   59  1    -0.3377    -0.3462    -0.3540  +7.8362e-03      0.127 
 624   54   59  4    -0.0547    -0.0490    -0.0547  +5.7087e-03      0.127 
 960   37   33  4    -0.0195    -0.0156    -0.0206  +4.9525e-03      0.126 
1059   95   94  4    +0.0339    +0.0287    +0.0335  -4.7432e-03      0.126 
 899  109  108  1    +0.7076    +0.7223    +0.7131  +9.2576e-03      0.126 
1056   93   92  4    -0.0655    -0.0643    -0.0697  +5.3483e-03      0.126 
  46    0   46  6    +1.0050    +1.0144    +1.0055  +8.8614e-03      0.126 
1054   92   89  4    -0.0154    -0.0158    -0.0210  +5.2380e-03      0.125 
 513   99  100  1    -1.5447    -1.5316    -1.5443  +1.2753e-02      0.125 
 711  105  108  4    +0.3135    +0.3066    +0.3135  -6.8211e-03      0.124 
 361    8    9  1    -0.0964    -0.0975    -0.0925  -4.9904e-03      0.124 
 215    0   97  2    -0.1910    -0.1835    -0.1790  -4.4848e-03      0.124 
 994   58   56  4    -0.0637    -0.0690    -0.0637  -5.2280e-03      0.124 
 799   53   52  1    -0.1490    -0.1437    -0.1497  +5.9906e-03      0.123 
 483   82   83  1    -1.1884    -1.1895    -1.2005  +1.1003e-02      0.123 
 347    0  111  5    -0.3114    -0.3070    -0.3133  +6.3035e-03      0.122 
 850   80   77  1    +0.5471    +0.5534    +0.5623  -8.8561e-03      0.122 
 594   30   38  4    +0.4202    +0.4319    +0.4246  +7.2777e-03      0.122 
 232    0  114  2    -0.1020    -0.0974    -0.1019  +4.5546e-03      0.122 
1004   62   61  4    +0.2567    +0.2514    +0.2581  -6.7403e-03      0.122 
 336    0  100  5    +1.3210    +1.3283    +1.3192  +9.1503e-03      0.122 
 950   30   26  4    +0.4596    +0.4626    +0.4555  +7.0778e-03      0.121 
 790   48   46  1    -0.8228    -0.8186    -0.8286  +9.9528e-03      0.121 
1039   80   81  4    -0.7873    -0.7833    -0.7740  -9.2689e-03      0.121 
 996   59   54  4    +0.0331    +0.0282    +0.0334  -5.2359e-03      0.121 
1043   85   83  4    -0.1424    -0.1398    -0.1339  -5.9378e-03      0.120 
 248    0   12  5    +1.0730    +1.0849    +1.0764  +8.5064e-03      0.120 
 185    0   67  2    -0.3560    -0.3630    -0.3570  -6.0348e-03      0.120 
 773   37   35  1    +0.4215    +0.4098    +0.4175  -7.7251e-03      0.120 
  56    0   56  6    +0.9536    +0.9446    +0.9529  -8.2292e-03      0.120 
 233    0  115  2    -0.2790    -0.2874    -0.2815  -5.8487e-03      0.120 
 621   50   57  4    +0.0422    +0.0384    +0.0434  -4.9542e-03      0.119 
 825   66   49  1    +1.3902    +1.4042    +1.3922  +1.1997e-02      0.119 
   2    0    2  6    +0.9626    +0.9545    +0.9627  -8.1941e-03      0.119 
 546    6    7  4    +0.1384    +0.1431    +0.1376  +5.4315e-03      0.118 
 859   86   85  1    +1.6144    +1.6166    +1.6285  -1.1908e-02      0.118 
 622   56   58  4    +0.0435    +0.0388    +0.0435  -4.7382e-03      0.117 
 913    2    1  4    +0.0496    +0.0445    +0.0494  -4.8603e-03      0.117 
  86    0   86  6    +0.9304    +0.9424    +0.9345  +7.9145e-03      0.117 
 910  117   12  1    -0.2540    -0.2514    -0.2572  +5.7513e-03      0.117 
1034   79   78  4    +0.1567    +0.1609    +0.1662  -5.2687e-03      0.117 
  17    0   17  6    +0.9809    +0.9891    +0.9809  +8.1646e-03      0.117 
 242    0    6  5    +0.1467    +0.1412    +0.1460  -4.7657e-03      0.117 
 962   37   34  4    +0.2468    +0.2526    +0.2466  +5.9760e-03      0.117 
  35    0   35  6    +0.9608    +0.9687    +0.9606  +8.0626e-03      0.117 
 150    0   32  2    -0.7490    -0.7575    -0.7641  +6.6313e-03      0.117 
 330    0   94  5    -0.2030    -0.2051    -0.2009  -4.1902e-03      0.117 
 518  100  104  1    -0.0092    -0.0042    -0.0087  +4.5255e-03      0.117 
 321    0   85  5    +0.0390    +0.0331    +0.0356  -2.5202e-03      0.116 
 158    0   40  2    -0.7140    -0.7211    -0.7285  +7.3901e-03      0.116 
  80    0   80  6    +1.0362    +1.0285    +1.0368  -8.3279e-03      0.116 
 562   16   17  4    +0.1814    +0.1876    +0.1816  +5.9707e-03      0.116 
1041   83   82  4    -0.6053    -0.6092    -0.6013  -7.9213e-03      0.115 
 315    0   79  5    -0.4060    -0.4052    -0.4115  +6.3146e-03      0.115 
 918    7    6  4    -0.1422    -0.1468    -0.1415  -5.3114e-03      0.115 
 263    0   27  5    +0.1634    +0.1711    +0.1670  +4.1020e-03      0.115 
  76    0   76  6    +0.9285    +0.9189    +0.9267  -7.7807e-03      0.115 
 952   31   29  4    +0.1233    +0.1273    +0.1222  +5.1182e-03      0.114 
1014   66   65  4    -0.6594    -0.6667    -0.6585  -8.2266e-03      0.114 
 581   23   32  4    -0.0870    -0.0823    -0.0872  +4.9480e-03      0.113 
 722  114  115  4    +0.0306    +0.0331    +0.0288  +4.2815e-03      0.113 
  10    0   10  6    +1.0500    +1.0586    +1.0504  +8.1508e-03      0.113 
  81    0   81  6    +0.9954    +1.0035    +0.9955  +7.9391e-03      0.113 
 835   70   24  1    +0.2047    +0.2084    +0.2023  +6.1054e-03      0.113 
 276    0   40  5    +0.3919    +0.3825    +0.3880  -5.5482e-03      0.113 
 109    0  109  6    +0.9607    +0.9688    +0.9611  +7.7311e-03      0.112 
 705  103  104  4    +0.0743    +0.0802    +0.0751  +5.0990e-03      0.112 
 733    9    8  1    +0.1000    +0.1006    +0.0960  +4.5315e-03      0.112 
 751   20   19  1    +0.3734    +0.3619    +0.3682  -6.3258e-03      0.112 
 767   32   23  1    -1.3854    -1.3982    -1.3869  -1.1274e-02      0.111 
 496   89   92  1    +0.3963    +0.4033    +0.4105  -7.1748e-03      0.111 
 570   23   24  4    +0.0074    +0.0072    +0.0111  -3.9116e-03      0.111 
 726   76  118  4    -0.1182    -0.1236    -0.1187  -4.8909e-03      0.111 
1026   74   70  4    -0.2082    -0.2037    -0.2097  +5.9798e-03      0.111 
 431   54   55  1    +0.0912    +0.0958    +0.0906  +5.2553e-03      0.110 
 754   22   21  1    +0.8042    +0.7903    +0.7990  -8.7246e-03      0.110 
 694   92  100  4    -0.0499    -0.0446    -0.0495  +4.9196e-03      0.110 
 281    0   45  5    -0.2790    -0.2811    -0.2764  -4.7434e-03      0.109 
 716  110  111  4    +0.7909    +0.8022    +0.7942  +7.9952e-03      0.109 
 591   38   37  4    +0.7303    +0.7410    +0.7329  +8.1796e-03      0.109 
  32    0   32  6    +0.9630    +0.9553    +0.9628  -7.5268e-03      0.109 
   3    0    3  6    +0.9614    +0.9690    +0.9615  +7.4914e-03      0.108 
 136    0   18  2    -0.7620    -0.7574    -0.7646  +7.2557e-03      0.108 
1098  118   76  4    +0.1074    +0.1032    +0.1079  -4.6536e-03      0.108 
 898  107  106  1    -0.2025    -0.1951    -0.2007  +5.5142e-03      0.108 
  74    0   74  6    +0.9483    +0.9393    +0.9467  -7.4046e-03      0.108 
1097  118   75  4    -0.2984    -0.2924    -0.2982  +5.8278e-03      0.108 
  15    0   15  6    +0.9557    +0.9631    +0.9556  +7.4113e-03      0.108 
1015   67   66  4    -0.2470    -0.2445    -0.2504  +5.8874e-03      0.107 
 129    0   11  2    -0.8890    -0.8774    -0.8847  +7.3011e-03      0.107 
 157    0   39  2    -0.3430    -0.3538    -0.3483  -5.4443e-03      0.107 
 998   59   56  4    -0.0029    +0.0019    -0.0026  +4.4102e-03      0.107 
 217    0   99  2    -0.4200    -0.4121    -0.4164  +4.3092e-03      0.107 
1024   72   71  4    +0.0161    +0.0123    +0.0164  -4.0985e-03      0.107 
 601   44   45  4    +0.1022    +0.0954    +0.0999  -4.5472e-03      0.107 
 614   53   54  4    -0.1153    -0.1079    -0.1128  +4.8741e-03      0.107 
   7    0    7  6    +0.9860    +0.9787    +0.9862  -7.4488e-03      0.106 
1060   96   80  4    -0.5046    -0.4988    -0.5063  +7.4749e-03      0.106 
 409   39   40  1    -0.0573    -0.0533    -0.0574  +4.0742e-03      0.106 
 268    0   32  5    -0.1409    -0.1485    -0.1451  -3.3632e-03      0.106 
 973   45   44  4    -0.0191    -0.0196    -0.0158  -3.7758e-03      0.106 
1013   67   62  4    +0.1580    +0.1509    +0.1562  -5.2548e-03      0.106 
 319    0   83  5    -0.1270    -0.1258    -0.1291  +3.3180e-03      0.106 
 266    0   30  5    +0.0000    -0.0048    -0.0031  -1.7016e-03      0.106 
 991   56   55  4    +0.0061    +0.0097    +0.0059  +3.8339e-03      0.106 
 422   45   49  1    -0.1874    -0.1793    -0.1844  +5.1769e-03      0.105 
 545    5    6  4    +0.0208    +0.0251    +0.0210  +4.1014e-03      0.105 
 250    0   14  5    -0.0130    -0.0104    -0.0133  +2.9049e-03      0.105 
 828   66   65  1    +1.6801    +1.7003    +1.6899  +1.0428e-02      0.105 
 436   56   58  1    -0.1142    -0.1107    -0.1153  +4.5632e-03      0.104 
  54    0   54  6    +0.9550    +0.9471    +0.9543  -7.1870e-03      0.104 
 896  107  105  1    -0.3735    -0.3657    -0.3721  +6.3769e-03      0.104 
1042   84   83  4    -0.2655    -0.2561    -0.2621  +5.9426e-03      0.104 
 626   56   59  4    -0.0146    -0.0191    -0.0147  -4.3679e-03      0.104 
 588   33   37  4    +0.0434    +0.0491    +0.0448  +4.2659e-03      0.104 
 116    0  116  6    +1.0050    +1.0122    +1.0049  +7.3287e-03      0.104 
 697   96   97  4    -0.4430    -0.4363    -0.4430  +6.6635e-03      0.103 
 295    0   59  5    +0.0736    +0.0674    +0.0699  -2.5140e-03      0.103 
 376   16   17  1    -0.8279    -0.8195    -0.8280  +8.5309e-03      0.103 
  28    0   28  6    +0.9594    +0.9522    +0.9592  -7.0788e-03      0.103 
 566   15   19  4    +0.1913    +0.1856    +0.1907  -5.1401e-03      0.102 
 388   27   28  1    +0.4631    +0.4682    +0.4616  +6.5288e-03      0.102 
1001   61   59  4    -0.1001    -0.0934    -0.0983  +4.8965e-03      0.102 
1093  115   27  4    -0.0560    -0.0506    -0.0548  +4.2849e-03      0.102 
 683   91   92  4    +0.0049    +0.0033    -0.0006  +3.9214e-03      0.101 
 415   44   45  1    -0.9830    -0.9789    -0.9874  +8.5773e-03      0.101 
 459   47   69  1    -0.0517    -0.0461    -0.0505  +4.4296e-03      0.101 
 531  110  112  1    +0.7672    +0.7603    +0.7674  -7.0594e-03      0.101 
 645   47   69  4    -0.1023    -0.1061    -0.1013  -4.8756e-03      0.101 
 402   33   37  1    -0.6005    -0.6095    -0.6023  -7.2541e-03      0.101 
  69    0   69  6    +1.0350    +1.0419    +1.0347  +7.2333e-03      0.101 
 334    0   98  5    -0.1020    -0.1037    -0.1006  -3.0927e-03      0.101 
 337    0  101  5    -0.1910    -0.1980    -0.1936  -4.3258e-03      0.100 
 597   40   42  4    +0.0700    +0.0761    +0.0716  +4.4691e-03      0.100 
 156    0   38  2    -0.0000    -0.0016    -0.0002  -1.4535e-03      0.100 
 696   95   96  4    -0.4279    -0.4344    -0.4282  -6.2750e-03      0.099 
 206    0   88  2    -0.6100    -0.6131    -0.6189  +5.7706e-03      0.099 
 656   69   75  4    +0.2637    +0.2655    +0.2711  -5.5661e-03      0.099 
 438   54   59  1    -0.3706    -0.3773    -0.3710  -6.2559e-03      0.099 
 829   67   66  1    -0.3657    -0.3743    -0.3684  -5.8413e-03      0.098 
 653   71   73  4    -0.1484    -0.1403    -0.1447  +4.4145e-03      0.098 
 262    0   26  5    +1.1266    +1.1470    +1.1391  +7.8207e-03      0.098 
 203    0   85  2    -0.3050    -0.3033    -0.2999  -3.3023e-03      0.098 
 200    0   82  2    -0.6860    -0.6760    -0.6811  +5.1366e-03      0.097 
 451   64   65  1    +0.0125    +0.0081    +0.0113  -3.1796e-03      0.097 
 892  105  103  1    -0.6024    -0.6119    -0.6047  -7.1330e-03      0.097 
 170    0   52  2    -0.2290    -0.2384    -0.2343  -4.1237e-03      0.097 
 382   21   22  1    -0.7890    -0.7915    -0.7839  -7.5892e-03      0.096 
   4    0    4  6    +0.9980    +1.0049    +0.9981  +6.7672e-03      0.096 
 161    0   43  2    -0.2290    -0.2198    -0.2236  +3.7517e-03      0.096 
 454   62   66  1    -0.1714    -0.1686    -0.1736  +5.0192e-03      0.095 
 627   55   59  4    -0.0585    -0.0543    -0.0587  +4.3202e-03      0.095 
 571   23   25  4    -0.1165    -0.1166    -0.1207  +4.1037e-03      0.095 
 595   39   40  4    -0.1360    -0.1401    -0.1357  -4.3312e-03      0.095 
1085  109  108  4    -0.2660    -0.2594    -0.2644  +5.0297e-03      0.095 
 180    0   62  2    -0.9780    -0.9985    -0.9917  -6.8056e-03      0.095 
1047   88   85  4    +0.1698    +0.1688    +0.1735  -4.6359e-03      0.095 
 343    0  107  5    -0.0167    -0.0115    -0.0145  +2.9925e-03      0.095 
 997   59   56  4    -0.0032    -0.0065    -0.0026  -3.8998e-03      0.095 
 582   31   32  4    +0.1475    +0.1421    +0.1467  -4.6171e-03      0.095 
 968   41   40  4    -0.1696    -0.1623    -0.1668  +4.4565e-03      0.095 
 802   54   49  1    -0.5133    -0.5226    -0.5159  -6.6743e-03      0.094 
 690   94   96  4    -0.2220    -0.2165    -0.2216  +5.0991e-03      0.094 
 554    3   12  4    -0.0820    -0.0860    -0.0816  -4.3199e-03      0.093 
1066  100   92  4    +0.0224    +0.0248    +0.0208  +3.9819e-03      0.093 
1075  103  100  4    -0.6113    -0.6049    -0.6113  +6.3794e-03      0.093 
 940   22   21  4    -0.0230    -0.0273    -0.0238  -3.5133e-03      0.093 
1010   66   49  4    +0.1051    +0.1073    +0.1029  +4.3566e-03      0.093 
 130    0   12  2    -0.1970    -0.1964    -0.1991  +2.6390e-03      0.093 
 839   73   71  1    -0.0600    -0.0569    -0.0605  +3.6200e-03      0.093 
 413   43   44  1    -0.7362    -0.7292    -0.7365  +7.2670e-03      0.093 
 504   94   96  1    +1.2474    +1.2584    +1.2494  +9.0288e-03      0.093 
 890  104  100  1    +0.0114    +0.0145    +0.0109  +3.6105e-03      0.092 
 584   15   33  4    +0.1444    +0.1390    +0.1435  -4.4321e-03      0.092 
 669   82   83  4    +0.6467    +0.6372    +0.6437  -6.4307e-03      0.092 
 162    0   44  2    -0.2030    -0.2104    -0.2072  -3.2223e-03      0.092 
 479   79   80  1    -0.7959    -0.8071    -0.8145  +7.4268e-03      0.091 
 935   18   17  4    -0.1104    -0.1176    -0.1135  -4.1262e-03      0.091 
 659   69   77  4    +0.2566    +0.2564    +0.2615  -5.1305e-03      0.091 
 338    0  102  5    -0.0380    -0.0403    -0.0373  -3.0006e-03      0.091 
 147    0   29  2    -0.3050    -0.3024    -0.3070  +4.5357e-03      0.091 
 153    0   35  2    -0.4190    -0.4090    -0.4143  +5.2670e-03      0.091 
 289    0   53  5    -0.1400    -0.1328    -0.1365  +3.7194e-03      0.091 
 902  111  110  1    +2.5000    +2.4931    +2.5041  -1.0938e-02      0.091 
 741   12    7  1    +0.0162    +0.0117    +0.0149  -3.1699e-03      0.091 
 982   50   49  4    -0.0932    -0.0997    -0.0958  -3.8321e-03      0.091 
 585   19   34  4    +0.0702    +0.0665    +0.0706  -4.1479e-03      0.091 
 691   80   97  4    +0.5980    +0.6093    +0.6029  +6.4233e-03      0.091 
1079  106  100  4    -0.2204    -0.2161    -0.2211  +4.9856e-03      0.090 
 526  106  107  1    +0.2049    +0.2077    +0.2031  +4.6045e-03      0.090 
 344    0  108  5    -0.0130    -0.0167    -0.0142  -2.5065e-03      0.090 
 320    0   84  5    -0.0890    -0.0842    -0.0874  +3.1402e-03      0.090 
1018   69   49  4    -0.0577    -0.0548    -0.0589  +4.0764e-03      0.090 
 550    4   11  4    +0.1367    +0.1405    +0.1360  +4.4441e-03      0.090 
 309    0   73  5    +0.1380    +0.1382    +0.1343  +3.9363e-03      0.090 
 976   48   46  4    +0.3736    +0.3794    +0.3738  +5.5420e-03      0.089 
  36    0   36  6    +0.9611    +0.9671    +0.9609  +6.1783e-03      0.089 
1057   94   92  4    -0.0318    -0.0285    -0.0323  +3.8026e-03      0.089 
 818   62   61  1    -0.7710    -0.7709    -0.7777  +6.8777e-03      0.089 
 411   40   42  1    -0.4826    -0.4960    -0.4900  -5.9984e-03      0.089 
1019   69   68  4    -1.0509    -1.0492    -1.0570  +7.8025e-03      0.089 
 589   34   36  4    +0.0013    +0.0028    -0.0004  +3.2258e-03      0.089 
 927   12    7  4    -0.1252    -0.1302    -0.1262  -3.9308e-03      0.088 
1055   92   91  4    -0.0274    -0.0310    -0.0275  -3.5737e-03      0.088 
 399   19   34  1    -0.4032    -0.3961    -0.4018  +5.7125e-03      0.088 
 970   42   41  4    -0.0218    -0.0196    -0.0230  +3.4770e-03      0.088 
 105    0  105  6    +0.9650    +0.9713    +0.9652  +6.0761e-03      0.088 
 291    0   55  5    -0.0941    -0.0910    -0.0943  +3.3867e-03      0.088 
 979   49   42  4    +0.0386    +0.0373    +0.0410  -3.7004e-03      0.088 
 297    0   61  5    -0.6152    -0.6195    -0.6142  -5.2916e-03      0.088 
1030   77   76  4    +0.2158    +0.2238    +0.2192  +4.6209e-03      0.088 
 800   54   53  1    +0.1439    +0.1517    +0.1478  +3.9812e-03      0.088 
 655   70   75  4    +0.1892    +0.1958    +0.1911  +4.6429e-03      0.088 
 796   50   49  1    -0.7177    -0.7311    -0.7247  -6.4651e-03      0.088 
 632   61   62  4    -0.2414    -0.2376    -0.2424  +4.7530e-03      0.087 
 651   24   72  4    +0.0675    +0.0733    +0.0696  +3.7434e-03      0.087 
 538   12  117  1    +0.2566    +0.2640    +0.2598  +4.2496e-03      0.087 
 605   47   49  4    -0.3783    -0.3743    -0.3795  +5.2236e-03      0.087 
 441   55   59  1    -0.4225    -0.4285    -0.4228  -5.6946e-03      0.087 
 534   32  114  1    +0.0440    +0.0400    +0.0433  -3.3312e-03      0.086 
 339    0  103  5    -0.1787    -0.1735    -0.1762  +2.7291e-03      0.086 
 204    0   86  2    -0.2670    -0.2629    -0.2599  -3.0591e-03      0.086 
 815   61   59  1    +1.1766    +1.1713    +1.1795  -8.2796e-03      0.086 
1090  113   17  4    +0.2647    +0.2580    +0.2622  -4.2420e-03      0.085 
 908  115  114  1    +0.0581    +0.0620    +0.0587  +3.3102e-03      0.085 
  52    0   52  6    +0.9456    +0.9392    +0.9450  -5.8167e-03      0.085 
 259    0   23  5    -0.0380    -0.0390    -0.0369  -2.1561e-03      0.085 
 245    0    9  5    +0.0000    -0.0036    -0.0053  +1.7440e-03      0.085 
 603   46   47  4    -0.3266    -0.3194    -0.3244  +4.9883e-03      0.085 
 298    0   62  5    -0.0501    -0.0444    -0.0467  +2.3181e-03      0.084 
 257    0   21  5    -0.1020    -0.1092    -0.1061  -3.1551e-03      0.084 
 687   94   95  4    +0.0466    +0.0509    +0.0476  +3.2592e-03      0.084 
 812   59   56  1    +0.3649    +0.3598    +0.3651  -5.2975e-03      0.084 
 846   77   75  1    +0.6291    +0.6294    +0.6357  -6.3047e-03      0.084 
 563   17   18  4    +0.1426    +0.1499    +0.1460  +3.9687e-03      0.084 
 440   56   59  1    -0.3538    -0.3593    -0.3540  -5.2438e-03      0.084 
 721   27  115  4    +0.0470    +0.0426    +0.0461  -3.4555e-03      0.084 
1044   85   84  4    -0.1466    -0.1396    -0.1434  +3.8615e-03      0.083 
 848   79   78  1    +0.3009    +0.3046    +0.3089  -4.3457e-03      0.083 
 379   19   20  1    -0.3680    -0.3582    -0.3629  +4.6876e-03      0.083 
1020   70   69  4    -0.0387    -0.0424    -0.0390  -3.3955e-03      0.083 
 931   15   14  4    -0.2200    -0.2158    -0.2204  +4.5520e-03      0.083 
 959   37   35  4    +0.0830    +0.0856    +0.0818  +3.7924e-03      0.083 
 640   62   66  4    -0.2272    -0.2324    -0.2278  -4.6731e-03      0.083 
 430   49   54  1    +0.5385    +0.5473    +0.5414  +5.9477e-03      0.083 
  58    0   58  6    +0.9523    +0.9459    +0.9516  -5.6709e-03      0.083 
 267    0   31  5    +0.0395    +0.0352    +0.0375  -2.3379e-03      0.082 
 625   56   59  4    -0.0188    -0.0182    -0.0147  -3.4979e-03      0.082 
 598   41   42  4    +0.0426    +0.0421    +0.0455  -3.3845e-03      0.082 
 801   54   49  1    -0.5212    -0.5100    -0.5159  +5.8557e-03      0.082 
 920    5    8  4    -0.9720    -0.9850    -0.9784  -6.6155e-03      0.082 
 557   12   14  4    +0.2464    +0.2515    +0.2473  +4.2648e-03      0.082 
 370   11   13  1    -0.0125    -0.0116    -0.0144  +2.7883e-03      0.082 
 357    4    5  1    -0.8854    -0.8785    -0.8850  +6.4419e-03      0.081 
1011   66   49  4    +0.1051    +0.0991    +0.1029  -3.7934e-03      0.081 
  59    0   59  6    +0.9850    +0.9901    +0.9844  +5.6704e-03      0.081 
 974   46   45  4    +0.1357    +0.1410    +0.1373  +3.6458e-03      0.081 
 466   71   72  1    +0.2396    +0.2314    +0.2356  -4.2632e-03      0.081 
 171    0   53  2    -0.2920    -0.3003    -0.2965  -3.8506e-03      0.080 
  92    0   92  6    +0.9883    +0.9839    +0.9895  -5.6198e-03      0.080 
 272    0   36  5    +0.0240    +0.0288    +0.0262  +2.6110e-03      0.080 
 179    0   61  2    +6.1480    +6.1841    +6.1695  +1.4584e-02      0.080 
 904  113   17  1    +0.4357    +0.4379    +0.4331  +4.8268e-03      0.080 
 544    3    5  4    -0.1702    -0.1657    -0.1697  +4.0126e-03      0.080 
 567   20   21  4    +0.1951    +0.2031    +0.1991  +3.9492e-03      0.080 
 807   57   50  1    -0.4895    -0.4832    -0.4885  +5.3491e-03      0.079 
  70    0   70  6    +0.9805    +0.9848    +0.9793  +5.5311e-03      0.079 
1052   91   90  4    -0.1165    -0.1155    -0.1192  +3.6132e-03      0.079 
 693   80   99  4    +0.4755    +0.4722    +0.4775  -5.3316e-03      0.079 
 264    0   28  5    -0.0890    -0.0887    -0.0916  +2.9378e-03      0.079 
 453   49   66  1    -1.3584    -1.3681    -1.3603  -7.8168e-03      0.078 
 770   33   15  1    +0.3085    +0.2978    +0.3021  -4.3149e-03      0.078 
 999   59   55  4    +0.0483    +0.0521    +0.0486  +3.4344e-03      0.077 
 448   63   64  1    -2.1224    -2.1155    -2.1248  +9.2244e-03      0.077 
  47    0   47  6    +1.0126    +1.0072    +1.0126  -5.4425e-03      0.077 
1038   81   68  4    -0.8275    -0.8228    -0.8166  -6.1423e-03      0.077 
 827   67   62  1    +0.0097    +0.0143    +0.0114  +2.8665e-03      0.076 
 353    0  117  5    -0.1020    -0.1015    -0.1046  +3.1351e-03      0.076 
 469   70   75  1    -0.1034    -0.0968    -0.1003  +3.5141e-03      0.076 
 106    0  106  6    +0.9594    +0.9648    +0.9596  +5.2489e-03      0.076 
1068   96   95  4    +0.4679    +0.4631    +0.4680  -4.9530e-03      0.076 
 367    2   12  1    -0.4629    -0.4677    -0.4629  -4.7300e-03      0.076 
 794   49   45  1    +0.1984    +0.1916    +0.1954  -3.7272e-03      0.075 
1029   75   74  4    -0.0474    -0.0509    -0.0481  -2.8579e-03      0.075 
1046   87   86  4    +0.5444    +0.5511    +0.5465  +4.6386e-03      0.075 
 704  100  104  4    +0.1975    +0.1941    +0.1981  -3.9830e-03      0.075 
 269    0   33  5    -0.1140    -0.1093    -0.1121  +2.8047e-03      0.074 
 639   49   66  4    +0.0305    +0.0362    +0.0332  +3.0220e-03      0.074 
 957   34   19  4    -0.0813    -0.0854    -0.0819  -3.4414e-03      0.074 
  67    0   67  6    +1.0183    +1.0230    +1.0177  +5.2319e-03      0.074 
 808   58   56  1    +0.1148    +0.1127    +0.1159  -3.1874e-03      0.073 
 524  105  107  1    +0.3819    +0.3849    +0.3804  +4.4564e-03      0.073 
 354    0  118  5    -0.1910    -0.1874    -0.1904  +2.9843e-03      0.073 
   5    0    5  6    +1.0010    +1.0063    +1.0012  +5.1218e-03      0.073 
 881  100   94  1    +2.4195    +2.4085    +2.4175  -9.0837e-03      0.072 
 783   42   40  1    +0.4969    +0.4998    +0.5047  -4.9072e-03      0.072 
 641   62   67  4    -0.1861    -0.1805    -0.1843  +3.7326e-03      0.072 
 189    0   71  2    +0.0000    -0.0001    -0.0019  +1.7640e-03      0.072 
 963   37   38  4    -0.4605    -0.4568    -0.4613  +4.4842e-03      0.072 
1031   77   69  4    -0.3471    -0.3467    -0.3511  +4.4017e-03      0.071 
 809   58   51  1    -0.2668    -0.2687    -0.2649  -3.8453e-03      0.071 
 228    0  110  2    -0.4950    -0.4972    -0.5000  +2.8368e-03      0.070 
 874   96   80  1    +0.4559    +0.4538    +0.4586  -4.7236e-03      0.070 
 817   62   60  1    -0.0266    -0.0269    -0.0296  +2.7460e-03      0.070 
 236    0  118  2    -0.4190    -0.4180    -0.4217  +3.6998e-03      0.069 
 775   36   34  1    -0.3937    -0.3840    -0.3880  +4.0469e-03      0.069 
 947   29   28  4    +0.0793    +0.0826    +0.0796  +3.0218e-03      0.069 
 712  106  107  4    -0.0381    -0.0423    -0.0394  -2.8901e-03      0.069 
 573   25   27  4    +0.3566    +0.3550    +0.3591  -4.1653e-03      0.069 
 280    0   44  5    -0.1020    -0.1069    -0.1043  -2.6259e-03      0.069 
 604   46   48  4    -0.2684    -0.2708    -0.2669  -3.8886e-03      0.068 
 791   49   47  1    -0.7277    -0.7339    -0.7289  -5.0122e-03      0.068 
 311    0   75  5    -0.1400    -0.1407    -0.1428  +2.0941e-03      0.068 
 132    0   14  2    -0.1780    -0.1783    -0.1809  +2.6061e-03      0.068 
 231    0  113  2    -0.0600    -0.0568    -0.0588  +2.0029e-03      0.068 
 342    0  106  5    -0.2030    -0.2020    -0.2049  +2.9319e-03      0.067 
  48    0   48  6    +1.0147    +1.0195    +1.0147  +4.7761e-03      0.067 
1074  102  101  4    +0.0211    +0.0258    +0.0232  +2.6013e-03      0.067 
1017   69   47  4    +0.0299    +0.0259    +0.0288  -2.8677e-03      0.067 
 674   86   87  4    +0.2835    +0.2821    +0.2791  +3.0722e-03      0.067 
 351    0  115  5    -0.0890    -0.0886    -0.0861  -2.5404e-03      0.066 
 223    0  105  2    -0.3940    -0.4048    -0.4021  -2.6991e-03      0.066 
 543    4    5  4    -0.1760    -0.1846    -0.1814  -3.1265e-03      0.066 
 535   27  115  1    +0.3392    +0.3462    +0.3423  +3.8549e-03      0.066 
 363    9   10  1    -0.1000    -0.0934    -0.0962  +2.7509e-03      0.065 
 915    5    4  4    +0.1804    +0.1828    +0.1859  -3.0886e-03      0.065 
 977   49   47  4    +0.4035    +0.4009    +0.4048  -3.9553e-03      0.065 
 803   55   54  1    -0.0911    -0.0935    -0.0904  -3.0845e-03      0.065 
 769   32   27  1    -0.2973    -0.2972    -0.3009  +3.7070e-03      0.065 
 607   42   49  4    +0.3101    +0.3037    +0.3075  -3.8412e-03      0.064 
 616   49   54  4    +0.0773    +0.0766    +0.0796  -3.0046e-03      0.064 
 265    0   29  5    -0.0510    -0.0475    -0.0496  +2.1429e-03      0.064 
 677   88   89  4    -0.2968    -0.2931    -0.2967  +3.5539e-03      0.064 
 688   80   96  4    +0.5431    +0.5409    +0.5455  -4.5951e-03      0.064 
 596   40   41  4    +0.1605    +0.1548    +0.1577  -2.9561e-03      0.064 
 238    0    2  5    -0.1140    -0.1173    -0.1149  -2.3513e-03      0.064 
 842   75   69  1    -1.2316    -1.2541    -1.2480  -6.1337e-03      0.064 
 843   75   74  1    +0.7488    +0.7444    +0.7490  -4.5862e-03      0.063 
 576   30   17  4    +0.4664    +0.4725    +0.4685  +4.0580e-03      0.063 
 552   11   12  4    -0.3385    -0.3342    -0.3376  +3.4670e-03      0.063 
 884  100   98  1    +1.4306    +1.4344    +1.4279  +6.4746e-03      0.063 
 243    0    7  5    -0.0250    -0.0213    -0.0232  +1.8814e-03      0.063 
  31    0   31  6    +0.9670    +0.9712    +0.9669  +4.3475e-03      0.063 
 652   71   72  4    -0.0482    -0.0513    -0.0488  -2.5677e-03      0.063 
 649   24   70  4    -0.0124    -0.0132    -0.0106  -2.5941e-03      0.062 
 941   23   22  4    +0.1582    +0.1570    +0.1600  -2.9962e-03      0.062 
 433   55   56  1    -0.2864    -0.2907    -0.2875  -3.1570e-03      0.062 
 953   32   23  4    +0.2232    +0.2275    +0.2242  +3.2932e-03      0.062 
 219    0  101  2    -0.2790    -0.2885    -0.2858  -2.7996e-03      0.062 
 774   37   33  1    +0.6173    +0.6237    +0.6192  +4.4892e-03      0.062 
 981   49   48  4    +0.3680    +0.3732    +0.3697  +3.5040e-03      0.062 
 521  100  106  1    +0.1672    +0.1716    +0.1685  +3.1248e-03      0.062 
 612   51   52  4    +0.0528    +0.0488    +0.0512  -2.4539e-03      0.062 
1076  104  100  4    -0.2408    -0.2379    -0.2414  +3.4754e-03      0.062 
 735   10    9  1    +0.1000    +0.0936    +0.0962  -2.5909e-03      0.061 
 806   57   56  1    +0.3375    +0.3446    +0.3412  +3.4642e-03      0.061 
  19    0   19  6    +0.9519    +0.9477    +0.9519  -4.1891e-03      0.061 
 428   53   54  1    -0.1430    -0.1496    -0.1468  -2.7412e-03      0.060 
 967   40   39  4    +0.1228    +0.1199    +0.1226  -2.6657e-03      0.060 
 299    0   63  5    +0.0000    -0.0008    +0.0006  -1.4028e-03      0.060 
 152    0   34  2    -0.7490    -0.7611    -0.7576  -3.4367e-03      0.060 
 177    0   59  2    -2.7180    -2.7338    -2.7273  -6.4870e-03      0.060 
 781   40   39  1    +0.0577    +0.0555    +0.0578  -2.2802e-03      0.059 
 955   32   27  4    +0.0213    +0.0169    +0.0193  -2.4162e-03      0.059 
 527  108  109  1    -0.7012    -0.7109    -0.7065  -4.3413e-03      0.059 
 610   49   50  4    +0.1137    +0.1197    +0.1172  +2.5815e-03      0.059 
 583   27   32  4    -0.0319    -0.0323    -0.0298  -2.4634e-03      0.059 
 580   29   31  4    -0.1303    -0.1319    -0.1292  -2.6689e-03      0.059 
1091  113   32  4    +0.3094    +0.3116    +0.3081  +3.4873e-03      0.058 
 505   80   97  1    -0.3396    -0.3514    -0.3481  -3.3607e-03      0.058 
 426   51   52  1    +0.3824    +0.3918    +0.3884  +3.3972e-03      0.058 
 333    0   97  5    -0.1140    -0.1165    -0.1183  +1.7675e-03      0.058 
 519  103  104  1    +0.6181    +0.6158    +0.6200  -4.2203e-03      0.057 
 407   37   40  1    +0.1582    +0.1644    +0.1616  +2.8123e-03      0.057 
  99    0   99  6    +1.0100    +1.0145    +1.0105  +4.0129e-03      0.057 
 984   52   51  4    -0.0558    -0.0517    -0.0539  +2.2532e-03      0.056 
1009   65   64  4    +0.4768    +0.4880    +0.4847  +3.3381e-03      0.056 
 564   18   19  4    +0.1784    +0.1729    +0.1757  -2.8201e-03      0.056 
 503   82   96  1    -0.5250    -0.5309    -0.5273  -3.6366e-03      0.056 
1092  114   32  4    -0.0685    -0.0623    -0.0647  +2.3572e-03      0.056 
 568   21   22  4    +0.0724    +0.0747    +0.0724  +2.3110e-03      0.055 
 922   11    4  4    -0.1315    -0.1280    -0.1308  +2.7123e-03      0.055 
 728    3    1  1    +0.4436    +0.4472    +0.4439  +3.3035e-03      0.055 
 744   15   13  1    +0.4655    +0.4610    +0.4646  -3.6713e-03      0.054 
 917    6    5  4    +0.0083    +0.0104    +0.0083  +2.0528e-03      0.054 
  37    0   37  6    +0.9699    +0.9734    +0.9696  +3.7447e-03      0.054 
1048   89   85  4    +0.2533    +0.2597    +0.2567  +3.0369e-03      0.054 
  72    0   72  6    +0.9800    +0.9829    +0.9791  +3.7568e-03      0.054 
 247    0   11  5    -0.2920    -0.2966    -0.2944  -2.1644e-03      0.054 
 574   27   28  4    -0.0060    -0.0018    -0.0038  +1.9946e-03      0.054 
 613   52   53  4    -0.0072    -0.0060    -0.0081  +2.0859e-03      0.054 
 700  100  101  4    +0.1367    +0.1343    +0.1368  -2.4934e-03      0.053 
  96    0   96  6    +0.9561    +0.9601    +0.9565  +3.6712e-03      0.053 
 377   17   18  1    +0.9084    +0.9153    +0.9109  +4.3824e-03      0.053 
 202    0   84  2    -0.1400    -0.1419    -0.1436  +1.7058e-03      0.053 
 943   25   23  4    +0.4645    +0.4685    +0.4719  -3.3899e-03      0.053 
 103    0  103  6    +1.0100    +1.0142    +1.0105  +3.7312e-03      0.053 
 575   28   29  4    -0.0945    -0.0972    -0.0948  -2.3608e-03      0.053 
 551    5   11  4    +0.1590    +0.1563    +0.1589  -2.6721e-03      0.052 
 516  101  102  1    +0.1470    +0.1418    +0.1393  +2.4506e-03      0.052 
 226    0  108  2    -0.0250    -0.0266    -0.0278  +1.2484e-03      0.052 
 480   68   81  1    -0.7389    -0.7445    -0.7483  +3.7695e-03      0.052 
 214    0   96  2    -0.4830    -0.4844    -0.4824  -2.0717e-03      0.052 
  79    0   79  6    +0.9975    +1.0003    +0.9966  +3.6070e-03      0.051 
 294    0   58  5    -0.0380    -0.0414    -0.0397  -1.6843e-03      0.051 
 427   52   53  1    +0.1501    +0.1482    +0.1507  -2.4653e-03      0.051 
 429   49   54  1    +0.5431    +0.5377    +0.5414  -3.6723e-03      0.051 
 756   24   23  1    +0.1904    +0.1876    +0.1899  -2.3261e-03      0.050 
1006   64   63  4    +0.5936    +0.5947    +0.5982  -3.4926e-03      0.050 
 169    0   51  2    -0.2160    -0.2155    -0.2173  +1.8024e-03      0.050 
 646   49   69  4    -0.0188    -0.0198    -0.0177  -2.1275e-03      0.050 
 368    3   12  1    -0.1910    -0.1944    -0.1918  -2.6051e-03      0.050 
 658   76   77  4    -0.1088    -0.1103    -0.1081  -2.2594e-03      0.049 
 306    0   70  5    +0.0660    +0.0652    +0.0665  -1.2788e-03      0.049 
 650   70   71  4    -0.2003    -0.2037    -0.2014  -2.3443e-03      0.049 
 359    5    6  1    +0.8948    +0.9012    +0.8971  +4.0990e-03      0.049 
 951   31   17  4    -0.2314    -0.2341    -0.2314  -2.6591e-03      0.049 
 738   12   11  1    -0.3135    -0.3182    -0.3207  +2.5328e-03      0.049 
 748   17   16  1    +0.8632    +0.8593    +0.8634  -4.0722e-03      0.049 
 836   71   70  1    -0.2998    -0.2957    -0.2983  +2.5530e-03      0.049 
 553    2   12  4    -0.1636    -0.1666    -0.1643  -2.2709e-03      0.048 
 114    0  114  6    +0.9585    +0.9552    +0.9585  -3.3337e-03      0.048 
 481   81   80  1    -0.7402    -0.7401    -0.7436  +3.5272e-03      0.048 
 108    0  108  6    +0.9611    +0.9647    +0.9614  +3.2886e-03      0.048 
 772   36   35  1    -0.0003    +0.0006    -0.0011  +1.6164e-03      0.048 
 137    0   19  2    -0.5710    -0.5705    -0.5680  -2.5514e-03      0.047 
 750   19   18  1    -0.1350    -0.1368    -0.1348  -2.0784e-03      0.047 
 305    0   69  5    -0.3972    -0.3855    -0.3874  +1.8998e-03      0.047 
  83    0   83  6    +0.9395    +0.9368    +0.9400  -3.2106e-03      0.047 
  95    0   95  6    +0.9451    +0.9487    +0.9455  +3.2140e-03      0.047 
 241    0    5  5    +0.0000    +0.0002    -0.0007  +8.8321e-04      0.047 
 708  104  105  4    +0.1217    +0.1253    +0.1233  +2.0318e-03      0.047 
 160    0   42  2    -1.0600    -1.0456    -1.0424  -3.2813e-03      0.046 
  93    0   93  6    +0.9703    +0.9739    +0.9707  +3.2167e-03      0.046 
 944   25   26  4    -0.1608    -0.1679    -0.1659  -1.9591e-03      0.046 
 938   19   15  4    -0.1941    -0.1959    -0.1936  -2.3258e-03      0.046 
 255    0   19  5    -0.0780    -0.0754    -0.0767  +1.3414e-03      0.046 
   1    0    1  6    +0.9499    +0.9531    +0.9499  +3.1517e-03      0.046 
1002   61   60  4    -0.1524    -0.1507    -0.1528  +2.1209e-03      0.046 
 926   12    3  4    +0.0507    +0.0523    +0.0503  +1.9891e-03      0.045 
 894  105  104  1    -0.1056    -0.1066    -0.1085  +1.8555e-03      0.045 
 983   51   49  4    -0.1185    -0.1226    -0.1206  -2.0807e-03      0.045 
 958   36   35  4    +0.0261    +0.0284    +0.0267  +1.7135e-03      0.045 
 988   54   49  4    -0.0644    -0.0636    -0.0657  +2.0657e-03      0.045 
 432   54   56  1    +0.2149    +0.2065    +0.2085  -2.0526e-03      0.045 
 100    0  100  6    +1.0158    +1.0194    +1.0162  +3.1658e-03      0.045 
 778   39   37  1    -0.2857    -0.2885    -0.2910  +2.4215e-03      0.044 
 823   65   64  1    -0.0113    -0.0086    -0.0100  +1.4500e-03      0.044 
  40    0   40  6    +0.9700    +0.9721    +0.9690  +3.0691e-03      0.044 
 523  105  106  1    +0.5931    +0.5912    +0.5942  -2.9925e-03      0.044 
 782   41   40  1    +0.1333    +0.1390    +0.1372  +1.8393e-03      0.043 
 937   20   19  4    -0.2331    -0.2293    -0.2315  +2.2685e-03      0.043 
 467   71   73  1    +0.0602    +0.0624    +0.0607  +1.6842e-03      0.043 
 506   80   98  1    -0.8945    -0.9020    -0.9055  +3.4341e-03      0.043 
 569   22   23  4    -0.0400    -0.0419    -0.0403  -1.6670e-03      0.042 
 154    0   36  2    -0.3940    -0.3913    -0.3891  -2.2467e-03      0.042 
 932   16   12  4    -0.3084    -0.3118    -0.3094  -2.3537e-03      0.042 
  43    0   43  6    +0.9244    +0.9214    +0.9243  -2.8426e-03      0.042 
 346    0  110  5    -0.1510    -0.1477    -0.1490  +1.2858e-03      0.042 
 644   65   68  4    -0.2540    -0.2533    -0.2514  -1.9245e-03      0.042 
 565   19   20  4    +0.2319    +0.2275    +0.2297  -2.1535e-03      0.042 
 270    0   34  5    -0.0900    -0.0925    -0.0912  -1.2925e-03      0.041 
1003   62   60  4    +0.1066    +0.1092    +0.1072  +1.9590e-03      0.041 
 768   32   31  1    +0.3716    +0.3640    +0.3664  -2.4633e-03      0.041 
 673   85   86  4    +0.7790    +0.7726    +0.7697  +2.8599e-03      0.040 
 300    0   64  5    +0.0000    -0.0035    -0.0027  -8.3215e-04      0.040 
 166    0   48  2    -0.2540    -0.2613    -0.2597  -1.5747e-03      0.040 
 403   34   36  1    +0.3952    +0.3871    +0.3894  -2.3173e-03      0.040 
  85    0   85  6    +0.9502    +0.9551    +0.9524  +2.7214e-03      0.040 
 125    0    7  2    -0.2410    -0.2385    -0.2403  +1.7796e-03      0.040 
1082  107  105  4    +0.0343    +0.0370    +0.0354  +1.6411e-03      0.040 
 254    0   18  5    +0.0680    +0.0635    +0.0622  +1.2937e-03      0.039 
 684   92   93  4    +0.0644    +0.0684    +0.0701  -1.6644e-03      0.039 
 757   25   23  1    +2.4029    +2.4065    +2.4115  -4.9759e-03      0.039 
 261    0   25  5    +0.6602    +0.6627    +0.6651  -2.3542e-03      0.039 
1028   75   69  4    -0.1820    -0.1809    -0.1829  +2.0076e-03      0.039 
  51    0   51  6    +0.9571    +0.9592    +0.9565  +2.6604e-03      0.039 
 779   40   37  1    -0.1564    -0.1617    -0.1598  -1.9018e-03      0.038 
1025   73   71  4    +0.1380    +0.1359    +0.1343  +1.6663e-03      0.038 
 145    0   27  2    -0.8770    -0.8733    -0.8757  +2.4100e-03      0.038 
 283    0   47  5    +0.0000    -0.0010    -0.0001  -8.3664e-04      0.038 
 389   28   29  1    +0.2427    +0.2403    +0.2423  -1.9842e-03      0.038 
 709  105  106  4    -0.0480    -0.0495    -0.0480  -1.4651e-03      0.037 
 671   83   85  4    +0.2624    +0.2562    +0.2583  -2.0975e-03      0.037 
 643   66   67  4    +0.2368    +0.2425    +0.2405  +1.9919e-03      0.037 
 990   56   54  4    -0.0830    -0.0871    -0.0856  -1.5387e-03      0.037 
 634   63   64  4    -0.6958    -0.6971    -0.6999  +2.7370e-03      0.037 
  16    0   16  6    +0.9661    +0.9636    +0.9661  -2.5270e-03      0.036 
 101    0  101  6    +0.9862    +0.9841    +0.9866  -2.5365e-03      0.036 
 465   24   72  1    -0.1159    -0.1157    -0.1141  -1.6530e-03      0.036 
 680   90   91  4    +0.0992    +0.0985    +0.1001  -1.5904e-03      0.036 
  18    0   18  6    +0.9629    +0.9602    +0.9627  -2.4677e-03      0.036 
 307    0   71  5    +0.0000    +0.0052    +0.0042  +9.2122e-04      0.036 
 251    0   15  5    -0.0810    -0.0851    -0.0861  +1.0024e-03      0.036 
 558   13   15  4    +0.1286    +0.1323    +0.1306  +1.7356e-03      0.035 
 374   12   16  1    -0.5020    -0.5039    -0.5017  -2.2357e-03      0.035 
 514  100  101  1    +0.4316    +0.4285    +0.4307  -2.1686e-03      0.035 
 362    8    5  1    +3.2025    +3.1987    +3.2037  -4.9538e-03      0.034 
  87    0   87  6    +1.0150    +1.0220    +1.0196  +2.3976e-03      0.034 
 253    0   17  5    -0.0380    -0.0338    -0.0331  -7.2274e-04      0.034 
 292    0   56  5    -0.0790    -0.0841    -0.0831  -9.8773e-04      0.034 
 854   82   77  1    +1.0273    +1.0495    +1.0467  +2.8797e-03      0.033 
1050   90   89  4    +0.0630    +0.0590    +0.0604  -1.4435e-03      0.033 
 966   38   30  4    -0.6895    -0.6966    -0.6941  -2.4495e-03      0.033 
 355    1    2  1    -0.2074    -0.2104    -0.2087  -1.6745e-03      0.033 
 380   15   19  1    -0.3332    -0.3314    -0.3296  -1.7959e-03      0.033 
1012   66   62  4    +0.1817    +0.1842    +0.1824  +1.7483e-03      0.033 
1096  117   12  4    -0.1020    -0.1060    -0.1046  -1.3349e-03      0.033 
 555    7   12  4    +0.1172    +0.1197    +0.1183  +1.4029e-03      0.032 
 314    0   78  5    -0.3300    -0.3418    -0.3433  +1.5731e-03      0.032 
 924   12   11  4    +0.3381    +0.3355    +0.3373  -1.7338e-03      0.032 
 985   53   52  4    -0.0247    -0.0250    -0.0237  -1.2847e-03      0.032 
 369    7   12  1    -0.0161    -0.0158    -0.0147  -1.1051e-03      0.032 
1088  111  110  4    -0.3114    -0.3117    -0.3133  +1.6235e-03      0.032 
 916    5    3  4    +0.2110    +0.2094    +0.2110  -1.6568e-03      0.031 
 928   13   11  4    -0.3316    -0.3295    -0.3278  -1.7713e-03      0.031 
1058   94   93  4    +0.0136    +0.0153    +0.0165  -1.1878e-03      0.031 
 148    0   30  2    +0.0000    +0.0035    +0.0031  +3.7574e-04      0.031 
 668   77   82  4    +0.9211    +0.9175    +0.9149  +2.5787e-03      0.031 
 119    0    1  2    -0.6480    -0.6516    -0.6496  -1.9709e-03      0.031 
 225    0  107  2    -0.5760    -0.5709    -0.5728  +1.8612e-03      0.030 
 235    0  117  2    -0.2540    -0.2557    -0.2572  +1.4913e-03      0.030 
1094  115  114  4    -0.0330    -0.0324    -0.0313  -1.1553e-03      0.030 
 120    0    2  2    -0.2540    -0.2539    -0.2526  -1.2739e-03      0.030 
 412   41   42  1    -0.6033    -0.6141    -0.6120  -2.1262e-03      0.030 
 695   94  100  4    -0.0095    -0.0101    -0.0110  +9.7675e-04      0.030 
 258    0   22  5    -0.0630    -0.0631    -0.0641  +1.0297e-03      0.030 
 542    1    3  4    -0.1253    -0.1286    -0.1273  -1.3256e-03      0.030 
 213    0   95  2    -0.5330    -0.5372    -0.5386  +1.4437e-03      0.029 
1061   96   82  4    -0.0616    -0.0595    -0.0584  -1.1600e-03      0.029 
 766   31   29  1    +0.0643    +0.0677    +0.0666  +1.1202e-03      0.029 
  90    0   90  6    +0.9850    +0.9934    +0.9914  +2.0136e-03      0.029 
 942   24   23  4    -0.0545    -0.0570    -0.0581  +1.1348e-03      0.029 
 398   15   33  1    -0.3036    -0.2990    -0.2974  -1.5944e-03      0.029 
 929   14   12  4    -0.2517    -0.2511    -0.2526  +1.5235e-03      0.029 
 303    0   67  5    -0.0890    -0.0933    -0.0942  +9.7260e-04      0.029 
 273    0   37  5    +0.0000    +0.0046    +0.0040  +5.6327e-04      0.028 
 830   68   65  1    -0.7933    -0.7787    -0.7767  -1.9298e-03      0.028 
 282    0   46  5    -0.5603    -0.5535    -0.5551  +1.5883e-03      0.027 
 500   93   94  1    +0.3137    +0.3213    +0.3198  +1.5400e-03      0.027 
  14    0   14  6    +0.9709    +0.9690    +0.9709  -1.8738e-03      0.027 
 789   47   46  1    -1.1208    -1.1265    -1.1289  +2.4277e-03      0.027 
 460   49   69  1    -0.1882    -0.1860    -0.1874  +1.4394e-03      0.027 
 110    0  110  6    +0.9679    +0.9665    +0.9683  -1.8348e-03      0.027 
 293    0   57  5    -0.0380    -0.0369    -0.0378  +8.9051e-04      0.026 
  11    0   11  6    +0.9771    +0.9791    +0.9773  +1.8359e-03      0.026 
 237    0    1  5    -0.1930    -0.1936    -0.1947  +1.1331e-03      0.026 
 352    0  116  5    +0.5992    +0.5946    +0.5929  +1.6711e-03      0.026 
 797   51   49  1    -0.8673    -0.8705    -0.8727  +2.1551e-03      0.026 
 587   35   37  4    -0.0854    -0.0856    -0.0844  -1.1888e-03      0.026 
 706  103  105  4    +0.0827    +0.0850    +0.0838  +1.1820e-03      0.026 
 529  109  110  1    -0.8096    -0.8068    -0.8088  +1.9793e-03      0.026 
  64    0   64  6    +0.9849    +0.9864    +0.9846  +1.7885e-03      0.026 
 911  118   75  1    -0.3811    -0.3885    -0.3871  -1.4095e-03      0.025 
 364    4   11  1    +0.5494    +0.5517    +0.5499  +1.8028e-03      0.025 
 239    0    3  5    -0.1270    -0.1232    -0.1241  +8.7448e-04      0.025 
 182    0   64  2    +0.0000    -0.0039    -0.0043  +3.9337e-04      0.025 
 167    0   49  2    +1.0950    +1.1071    +1.1059  +1.1991e-03      0.025 
 463   24   70  1    -0.2046    -0.2009    -0.2022  +1.3193e-03      0.024 
 435   50   57  1    +0.5017    +0.5023    +0.5007  +1.6401e-03      0.024 
 417   46   47  1    +1.1765    +1.1875    +1.1853  +2.2043e-03      0.024 
 378   18   19  1    +0.1356    +0.1343    +0.1354  -1.0583e-03      0.024 
 485   83   85  1    -0.9078    -0.9219    -0.9240  +2.0636e-03      0.024 
 672   84   85  4    +0.1765    +0.1736    +0.1747  -1.1424e-03      0.024 
 340    0  104  5    -0.1726    -0.1730    -0.1721  -9.3363e-04      0.024 
 285    0   49  5    +1.7190    +1.7474    +1.7455  +1.9548e-03      0.023 
 727    2    1  1    +0.2089    +0.2115    +0.2103  +1.1461e-03      0.023 
 907  115   27  1    -0.3371    -0.3415    -0.3402  -1.2989e-03      0.022 
 533   32  113  1    +0.5181    +0.5124    +0.5140  -1.5374e-03      0.022 
 275    0   39  5    -0.1400    -0.1449    -0.1440  -8.8142e-04      0.022 
 135    0   17  2    -0.1400    -0.1366    -0.1361  -4.2021e-04      0.022 
1084  107  106  4    +0.0034    +0.0037    +0.0045  -8.6144e-04      0.022 
 240    0    4  5    -0.0393    -0.0447    -0.0454  +7.0762e-04      0.022 
 142    0   24  2    -0.1300    -0.1256    -0.1263  +7.6024e-04      0.022 
   9    0    9  6    +1.0517    +1.0536    +1.0520  +1.5716e-03      0.022 
1070  100   98  4    -0.0748    -0.0783    -0.0774  -9.3915e-04      0.022 
  26    0   26  6    +1.0150    +1.0140    +1.0156  -1.5401e-03      0.022 
 725   75  118  4    +0.3004    +0.3018    +0.3006  +1.1612e-03      0.022 
  29    0   29  6    +0.9619    +0.9604    +0.9618  -1.4826e-03      0.021 
  38    0   38  6    +0.9282    +0.9294    +0.9279  +1.4496e-03      0.021 
 661   77   78  4    +0.1621    +0.1672    +0.1663  +9.1896e-04      0.021 
 288    0   52  5    -0.0630    -0.0627    -0.0620  -7.5090e-04      0.021 
 717  110  112  4    -0.4045    -0.4063    -0.4051  -1.1840e-03      0.021 
 371   12   14  1    -0.3152    -0.3119    -0.3130  +1.1210e-03      0.020 
 345    0  109  5    -0.0380    -0.0372    -0.0366  -6.1374e-04      0.020 
  63    0   63  6    +0.9679    +0.9689    +0.9675  +1.4161e-03      0.020 
 880  100   92  1    +0.2596    +0.2536    +0.2524  +1.1712e-03      0.020 
 442   59   60  1    -0.9881    -0.9922    -0.9904  -1.7966e-03      0.020 
 883   97   96  1    -0.5389    -0.5343    -0.5356  +1.3280e-03      0.019 
 747   17   15  1    +1.5205    +1.5179    +1.5199  -1.9989e-03      0.019 
 795   49   48  1    -0.5610    -0.5598    -0.5611  +1.2204e-03      0.019 
  91    0   91  6    +0.9800    +0.9833    +0.9846  -1.3101e-03      0.019 
 188    0   70  2    -0.8380    -0.8503    -0.8492  -1.1325e-03      0.018 
 891  104  103  1    -0.6003    -0.6034    -0.6021  -1.3435e-03      0.018 
 788   46   45  1    +1.5959    +1.5985    +1.6004  -1.8845e-03      0.018 
 636   38   65  4    -0.0408    -0.0386    -0.0392  +6.3133e-04      0.018 
  24    0   24  6    +0.9920    +0.9903    +0.9916  -1.2544e-03      0.018 
  66    0   66  6    +1.0500    +1.0487    +1.0499  -1.2679e-03      0.018 
 579   17   31  4    +0.2439    +0.2446    +0.2436  +9.5629e-04      0.017 
 742   13   11  1    +0.0150    +0.0175    +0.0169  +5.9873e-04      0.017 
 396   31   32  1    -0.3665    -0.3625    -0.3615  -1.0413e-03      0.017 
 335    0   99  5    +0.0988    +0.0986    +0.0980  +5.7082e-04      0.017 
  94    0   94  6    +0.9645    +0.9638    +0.9649  -1.1896e-03      0.017 
 992   57   56  4    +0.0017    +0.0025    +0.0031  -6.3389e-04      0.017 
 540   76  118  1    +0.0382    +0.0343    +0.0349  -6.1588e-04      0.017 
 606   42   49  4    +0.3101    +0.3065    +0.3075  -1.0112e-03      0.017 
 159    0   41  2    -0.4700    -0.4757    -0.4748  -9.3689e-04      0.017 
   6    0    6  6    +0.9900    +0.9890    +0.9902  -1.1457e-03      0.016 
 194    0   76  2    -0.8640    -0.8793    -0.8781  -1.2459e-03      0.016 
 686   93   94  4    -0.0235    -0.0267    -0.0261  -6.2715e-04      0.016 
 986   54   53  4    +0.0918    +0.0901    +0.0894  +6.8391e-04      0.016 
 458   65   68  1    +0.7942    +0.7765    +0.7776  -1.0732e-03      0.016 
  73    0   73  6    +0.9910    +0.9908    +0.9897  +1.0724e-03      0.015 
 965   40   37  4    +0.0387    +0.0354    +0.0361  -6.4547e-04      0.015 
 948   17   30  4    -0.2110    -0.2132    -0.2124  -7.3103e-04      0.015 
 939   21   20  4    -0.1744    -0.1792    -0.1785  -7.0606e-04      0.015 
 317    0   81  5    +0.0000    -0.0027    -0.0030  +3.2354e-04      0.014 
1095  116   68  4    +0.5992    +0.5920    +0.5929  -9.0885e-04      0.014 
  25    0   25  6    +1.0500    +1.0514    +1.0504  +1.0169e-03      0.014 
 128    0   10  2    +0.1000    +0.0956    +0.0962  -5.7093e-04      0.014 
 384   23   24  1    -0.1899    -0.1900    -0.1894  -6.2469e-04      0.014 
 620   56   57  4    -0.0122    -0.0128    -0.0133  +5.1343e-04      0.014 
 844   77   76  1    +0.9445    +0.9577    +0.9565  +1.1529e-03      0.013 
 893  106  100  1    -0.1631    -0.1649    -0.1643  -6.7300e-04      0.013 
 764   30   26  1    -4.7768    -4.7788    -4.7811  +2.2773e-03      0.013 
 975   47   46  4    +0.4806    +0.4798    +0.4807  -8.3463e-04      0.013 
 341    0  105  5    -0.1585    -0.1626    -0.1622  -4.1880e-04      0.013 
 385   23   25  1    -2.3175    -2.3269    -2.3254  -1.5242e-03      0.012 
 244    0    8  5    +1.0310    +1.0448    +1.0440  +8.0028e-04      0.012 
 410   40   41  1    -0.1326    -0.1359    -0.1365  +5.1047e-04      0.012 
 308    0   72  5    -0.0945    -0.0957    -0.0962  +4.5349e-04      0.012 
 611   49   51  4    +0.1991    +0.2021    +0.2027  -6.1102e-04      0.012 
 561   15   17  4    -0.0716    -0.0731    -0.0726  -4.9959e-04      0.012 
 520  103  105  1    +0.6233    +0.6267    +0.6258  +8.5813e-04      0.012 
 832   69   49  1    +0.1916    +0.1913    +0.1908  +5.9285e-04      0.011 
 400   35   36  1    +0.0003    +0.0007    +0.0011  -3.6830e-04      0.011 
1077  104  103  4    -0.0535    -0.0535    -0.0540  +4.6915e-04      0.011 
 372   13   15  1    -0.4471    -0.4456    -0.4462  +6.8170e-04      0.010 
 720   32  114  4    +0.0539    +0.0496    +0.0500  -4.1490e-04      0.010 
 175    0   57  2    -0.1520    -0.1470    -0.1474  +3.5328e-04      0.010 
 657   74   75  4    +0.0631    +0.0642    +0.0638  +3.7995e-04      0.010 
 619   55   56  4    -0.0081    -0.0076    -0.0079  +3.4643e-04      0.010 
 698   98  100  4    +0.3819    +0.3834    +0.3828  +5.8684e-04      0.009 
 961   36   34  4    -0.0021    -0.0008    -0.0005  -3.4252e-04      0.009 
 486   84   85  1    -0.7266    -0.7410    -0.7417  +7.1407e-04      0.009 
 914    3    1  4    +0.1253    +0.1268    +0.1273  -4.1824e-04      0.009 
 724   12  117  4    +0.0791    +0.0825    +0.0821  +3.5823e-04      0.009 
1045   86   85  4    -0.4105    -0.4001    -0.3996  -5.3423e-04      0.009 
 559   14   15  4    +0.2387    +0.2398    +0.2393  +4.5146e-04      0.008 
 631   60   62  4    -0.1203    -0.1213    -0.1210  -3.8481e-04      0.008 
 548    8    5  4    +1.2705    +1.2780    +1.2773  +7.1664e-04      0.008 
 628   59   60  4    +0.2319    +0.2314    +0.2310  +4.3727e-04      0.008 
 995   58   51  4    +0.0257    +0.0243    +0.0240  +2.9367e-04      0.008 
 771   34   19  1    +0.4175    +0.4155    +0.4160  -4.9070e-04      0.008 
1080  105  104  4    -0.1299    -0.1318    -0.1314  -3.2733e-04      0.007 
 168    0   50  2    -0.2160    -0.2237    -0.2240  +2.6500e-04      0.007 
 507   80   99  1    -1.0659    -1.0682    -1.0688  +6.5478e-04      0.007 
 660   75   77  4    +0.0042    +0.0042    +0.0045  -2.8963e-04      0.007 
 930   15   13  4    -0.1252    -0.1276    -0.1273  -3.3792e-04      0.007 
 933   17   15  4    +0.1360    +0.1367    +0.1370  -3.1928e-04      0.007 
 191    0   73  2    -0.0600    -0.0603    -0.0605  +2.6005e-04      0.007 
 993   57   50  4    -0.0397    -0.0412    -0.0409  -2.7560e-04      0.007 
 324    0   88  5    -0.1270    -0.1235    -0.1232  -2.3203e-04      0.007 
 592   37   39  4    -0.0117    -0.0073    -0.0071  -2.4427e-04      0.006 
 838   72   71  1    -0.2369    -0.2327    -0.2330  +3.4074e-04      0.006 
 617   54   55  4    +0.0098    +0.0098    +0.0101  -2.6782e-04      0.006 
 455   62   67  1    -0.0090    -0.0105    -0.0107  +2.3145e-04      0.006 
 474   75   77  1    -0.6049    -0.6114    -0.6110  -4.3830e-04      0.006 
 702  101  102  4    -0.0471    -0.0497    -0.0495  -2.3771e-04      0.006 
 383   22   23  1    -0.9312    -0.9359    -0.9355  -4.8163e-04      0.006 
 906  114   32  1    -0.0439    -0.0430    -0.0433  +2.1569e-04      0.006 
 934   17   16  4    -0.0853    -0.0857    -0.0855  -2.5163e-04      0.006 
 366   11   12  1    +0.3148    +0.3218    +0.3220  -2.6909e-04      0.005 
 964   39   37  4    -0.0040    -0.0081    -0.0083  +1.8975e-04      0.005 
 149    0   31  2    +0.2040    +0.2089    +0.2091  -1.8285e-04      0.005 
 528  103  110  1    -0.2555    -0.2552    -0.2549  -2.5502e-04      0.005 
 205    0   87  2    +2.0000    +2.0062    +2.0067  -5.2958e-04      0.005 
 826   66   62  1    +0.1747    +0.1773    +0.1770  +2.3296e-04      0.004 
 444   60   61  1    -2.0398    -2.0465    -2.0460  -4.9354e-04      0.004 
1023   72   24  4    -0.1106    -0.1128    -0.1126  -1.8805e-04      0.004 
 972   43   34  4    -0.3318    -0.3315    -0.3317  +2.0346e-04      0.003 
 423   48   49  1    +0.5688    +0.5691    +0.5689  +2.1254e-04      0.003 
 804   56   54  1    -0.2148    -0.2082    -0.2084  +1.4052e-04      0.003 
 437   51   58  1    +0.2689    +0.2671    +0.2669  +1.6017e-04      0.003 
 785   44   43  1    +0.7800    +0.7800    +0.7803  -2.2964e-04      0.003 
 394   29   31  1    -0.0640    -0.0663    -0.0664  +1.0492e-04      0.003 
 329    0   93  5    -0.0890    -0.0959    -0.0958  -9.8835e-05      0.003 
  77    0   77  6    +0.9963    +0.9951    +0.9952  -1.6727e-04      0.002 
 954   32   31  4    -0.1541    -0.1538    -0.1537  -1.1603e-04      0.002 
  61    0   61  6    +0.9950    +0.9948    +0.9947  +1.3601e-04      0.002 
 222    0  104  2    -0.4830    -0.4825    -0.4824  -1.0569e-04      0.002 
 699   99  100  4    +0.3645    +0.3647    +0.3646  +1.0497e-04      0.002 
  22    0   22  6    +0.9409    +0.9405    +0.9404  +1.1773e-04      0.002 
1083  108  105  4    -0.2897    -0.2894    -0.2895  +8.6608e-05      0.002 
 522  104  105  1    +0.1059    +0.1087    +0.1088  -6.2690e-05      0.002 
 980   49   45  4    +0.3354    +0.3358    +0.3358  +8.0602e-05      0.001 
  12    0   12  6    +0.9819    +0.9822    +0.9821  +8.6131e-05      0.001 
  88    0   88  6    +0.9720    +0.9747    +0.9747  +4.7718e-05      0.001 
 886  101  100  1    -0.4260    -0.4250    -0.4251  +3.9718e-05      0.001 
 457   66   67  1    +0.3698    +0.3726    +0.3726  +3.6052e-05      0.001 
 123    0    5  2    -0.0000    +0.0043    +0.0043  -7.1121e-06      0.000 
 989   55   54  4    -0.0275    -0.0278    -0.0278  -1.9908e-05      0.000 
 274    0   38  5    +0.0000    -0.0005    -0.0005  -8.5817e-06      0.000 
 971   44   43  4    -0.1184    -0.1184    -0.1184  -1.7048e-05      0.000 
 840   74   70  1    -0.1227    -0.1261    -0.1261  +1.1697e-05      0.000 
 586   35   36  4    -0.0285    -0.0292    -0.0292  +1.5147e-06      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 867!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 329 394
Conjunto 2: 444 826
Conjunto 3: 149 964
Conjunto 4: 934 906
Conjunto 5: 906 383
Conjunto 6: 617 838
Conjunto 7: 838 592
Conjunto 8: 324 993
Conjunto 9: 993 191
Conjunto 10: 660 507
Conjunto 11: 168 1080
Conjunto 12: 771 995
Conjunto 13: 548 631
Conjunto 14: 1045 724 914 486
Conjunto 15: 724 914 486 961
Conjunto 16: 914 486 961
Conjunto 17: 486 961
Conjunto 18: 698 619
Conjunto 19: 720 372
Conjunto 20: 400 832
Conjunto 21: 611 308 410 244
Conjunto 22: 308 410 244
Conjunto 23: 410 244 385
Conjunto 24: 244 385
Conjunto 25: 975 764
Conjunto 26: 893 844
Conjunto 27: 844 620 384 128
Conjunto 28: 620 384 128
Conjunto 29: 384 128
Conjunto 30: 25 1095
Conjunto 31: 317 939
Conjunto 32: 965 73
Conjunto 33: 458 986
Conjunto 34: 686 194
Conjunto 35: 194 6
Conjunto 36: 606 540
Conjunto 37: 540 992 94 335
Conjunto 38: 992 94 335
Conjunto 39: 94 335 396
Conjunto 40: 335 396
Conjunto 41: 396 742 579
Conjunto 42: 742 579 66
Conjunto 43: 579 66
Conjunto 44: 24 636 788
Conjunto 45: 636 788
Conjunto 46: 891 188
Conjunto 47: 91 795
Conjunto 48: 747 883
Conjunto 49: 880 63 345 371
Conjunto 50: 63 345 371
Conjunto 51: 345 371 717
Conjunto 52: 371 717
Conjunto 53: 661 38
Conjunto 54: 38 29
Conjunto 55: 29 725
Conjunto 56: 725 26 1070 9
Conjunto 57: 26 1070 9 142
Conjunto 58: 1070 9 142 240
Conjunto 59: 9 142 240
Conjunto 60: 142 240 1084
Conjunto 61: 240 1084 135
Conjunto 62: 1084 135 275 533
Conjunto 63: 135 275 533 907
Conjunto 64: 275 533 907
Conjunto 65: 533 907
Conjunto 66: 340 672
Conjunto 67: 485 378 417
Conjunto 68: 378 417 435
Conjunto 69: 417 435
Conjunto 70: 435 463
Conjunto 71: 167 182
Conjunto 72: 182 239
Conjunto 73: 364 911 64 529
Conjunto 74: 911 64 529 706
Conjunto 75: 64 529 706
Conjunto 76: 529 706 587
Conjunto 77: 706 587 797
Conjunto 78: 587 797 352 237
Conjunto 79: 797 352 237
Conjunto 80: 352 237
Conjunto 81: 11 293 110
Conjunto 82: 293 110
Conjunto 83: 110 460
Conjunto 84: 460 789
Conjunto 85: 789 14
Conjunto 86: 500 282
Conjunto 87: 303 929 398 942 90
Conjunto 88: 929 398 942 90 766
Conjunto 89: 398 942 90 766
Conjunto 90: 942 90 766 1061
Conjunto 91: 90 766 1061
Conjunto 92: 766 1061
Conjunto 93: 1061 213
Conjunto 94: 213 542 258
Conjunto 95: 542 258 695 412
Conjunto 96: 258 695 412
Conjunto 97: 695 412
Conjunto 98: 120 1094 235 225
Conjunto 99: 1094 235 225
Conjunto 100: 235 225
Conjunto 101: 119 668 148
Conjunto 102: 668 148
Conjunto 103: 148 1058 928
Conjunto 104: 1058 928 916 1088 369
Conjunto 105: 928 916 1088 369
Conjunto 106: 916 1088 369 985
Conjunto 107: 1088 369 985 924 314
Conjunto 108: 369 985 924 314
Conjunto 109: 985 924 314 555
Conjunto 110: 924 314 555
Conjunto 111: 314 555
Conjunto 112: 1096 1012
Conjunto 113: 380 355 966
Conjunto 114: 355 966
Conjunto 115: 966 1050 854
Conjunto 116: 1050 854 292
Conjunto 117: 854 292
Conjunto 118: 292 253
Conjunto 119: 253 87
Conjunto 120: 87 362
Conjunto 121: 514 374
Conjunto 122: 558 251 307
Conjunto 123: 251 307 18
Conjunto 124: 307 18
Conjunto 125: 18 680
Conjunto 126: 680 465 101
Conjunto 127: 465 101 16
Conjunto 128: 101 16 634 990
Conjunto 129: 16 634 990
Conjunto 130: 634 990
Conjunto 131: 643 671
Conjunto 132: 671 709
Conjunto 133: 709 389 283 145
Conjunto 134: 389 283 145 1025
Conjunto 135: 283 145 1025
Conjunto 136: 145 1025
Conjunto 137: 779 51
Conjunto 138: 51 1028 261
Conjunto 139: 1028 261 757 684
Conjunto 140: 261 757 684 254
Conjunto 141: 757 684 254 1082
Conjunto 142: 684 254 1082 125 85
Conjunto 143: 254 1082 125 85
Conjunto 144: 1082 125 85 403 166
Conjunto 145: 125 85 403 166
Conjunto 146: 85 403 166 300
Conjunto 147: 403 166 300
Conjunto 148: 166 300 673
Conjunto 149: 300 673
Conjunto 150: 768 1003 270
Conjunto 151: 1003 270
Conjunto 152: 565 644 346 43
Conjunto 153: 644 346 43 932 154
Conjunto 154: 346 43 932 154
Conjunto 155: 43 932 154 569
Conjunto 156: 932 154 569
Conjunto 157: 154 569 506
Conjunto 158: 569 506
Conjunto 159: 467 937 782
Conjunto 160: 937 782
Conjunto 161: 523 40 823
Conjunto 162: 40 823 778 100
Conjunto 163: 823 778 100
Conjunto 164: 778 100 432
Conjunto 165: 100 432 988
Conjunto 166: 432 988 958 983
Conjunto 167: 988 958 983 894 926
Conjunto 168: 958 983 894 926
Conjunto 169: 983 894 926
Conjunto 170: 894 926 1002
Conjunto 171: 926 1002
Conjunto 172: 1002 1 255 938
Conjunto 173: 1 255 938 944 93
Conjunto 174: 255 938 944 93
Conjunto 175: 938 944 93
Conjunto 176: 944 93 160 708 241
Conjunto 177: 93 160 708 241
Conjunto 178: 160 708 241 95
Conjunto 179: 708 241 95
Conjunto 180: 241 95 83 305
Conjunto 181: 95 83 305 750 137
Conjunto 182: 83 305 750 137
Conjunto 183: 305 750 137
Conjunto 184: 750 137 772 108
Conjunto 185: 137 772 108
Conjunto 186: 772 108 481
Conjunto 187: 108 481
Conjunto 188: 481 114 553
Conjunto 189: 114 553 836 748 738 951
Conjunto 190: 553 836 748 738 951
Conjunto 191: 836 748 738 951 359 650 306
Conjunto 192: 748 738 951 359 650 306
Conjunto 193: 738 951 359 650 306 658
Conjunto 194: 951 359 650 306 658
Conjunto 195: 359 650 306 658
Conjunto 196: 650 306 658
Conjunto 197: 306 658
Conjunto 198: 658 368
Conjunto 199: 646 169 1006 756
Conjunto 200: 169 1006 756
Conjunto 201: 1006 756
Conjunto 202: 756 429 427
Conjunto 203: 429 427 294 79
Conjunto 204: 427 294 79
Conjunto 205: 294 79 214 480
Conjunto 206: 79 214 480
Conjunto 207: 214 480 226
Conjunto 208: 480 226
Conjunto 209: 226 516 551
Conjunto 210: 516 551 575 103 943
Conjunto 211: 551 575 103 943
Conjunto 212: 575 103 943 202
Conjunto 213: 103 943 202
Conjunto 214: 943 202
Conjunto 215: 202 377 96 700 613
Conjunto 216: 377 96 700 613 574 247
Conjunto 217: 96 700 613 574 247
Conjunto 218: 700 613 574 247 72 1048 37
Conjunto 219: 613 574 247 72 1048 37
Conjunto 220: 574 247 72 1048 37 917
Conjunto 221: 247 72 1048 37 917 744
Conjunto 222: 72 1048 37 917 744
Conjunto 223: 1048 37 917 744
Conjunto 224: 37 917 744
Conjunto 225: 917 744
Conjunto 226: 744 728
Conjunto 227: 728 922 568
Conjunto 228: 922 568
Conjunto 229: 1092 503 564 1009 984
Conjunto 230: 503 564 1009 984
Conjunto 231: 564 1009 984
Conjunto 232: 1009 984 99
Conjunto 233: 984 99 407
Conjunto 234: 99 407 519
Conjunto 235: 407 519
Conjunto 236: 333 426 505 1091
Conjunto 237: 426 505 1091
Conjunto 238: 505 1091
Conjunto 239: 1091 580
Conjunto 240: 580 583 610 527 955
Conjunto 241: 583 610 527 955 781 177 152
Conjunto 242: 610 527 955 781 177 152
Conjunto 243: 527 955 781 177 152
Conjunto 244: 955 781 177 152
Conjunto 245: 781 177 152 299
Conjunto 246: 177 152 299
Conjunto 247: 152 299 967 428
Conjunto 248: 299 967 428
Conjunto 249: 967 428
Conjunto 250: 19 806 735
Conjunto 251: 806 735 1076
Conjunto 252: 735 1076 612 521 981
Conjunto 253: 1076 612 521 981 774 219
Conjunto 254: 612 521 981 774 219 953 433 941
Conjunto 255: 521 981 774 219 953 433 941
Conjunto 256: 981 774 219 953 433 941 649 652
Conjunto 257: 774 219 953 433 941 649 652 31 243
Conjunto 258: 219 953 433 941 649 652 31 243
Conjunto 259: 953 433 941 649 652 31 243
Conjunto 260: 433 941 649 652 31 243
Conjunto 261: 941 649 652 31 243
Conjunto 262: 649 652 31 243
Conjunto 263: 652 31 243 884
Conjunto 264: 31 243 884 552 576 843
Conjunto 265: 243 884 552 576 843
Conjunto 266: 884 552 576 843 842
Conjunto 267: 552 576 843 842 238
Conjunto 268: 576 843 842 238 596
Conjunto 269: 843 842 238 596
Conjunto 270: 842 238 596
Conjunto 271: 238 596 688 677 265 616 607
Conjunto 272: 596 688 677 265 616 607
Conjunto 273: 688 677 265 616 607 769 803 977
Conjunto 274: 677 265 616 607 769 803 977
Conjunto 275: 265 616 607 769 803 977
Conjunto 276: 616 607 769 803 977 915
Conjunto 277: 607 769 803 977 915
Conjunto 278: 769 803 977 915 363
Conjunto 279: 803 977 915 363
Conjunto 280: 977 915 363
Conjunto 281: 915 363
Conjunto 282: 363 535
Conjunto 283: 535 543 223 351
Conjunto 284: 543 223 351 674
Conjunto 285: 223 351 674
Conjunto 286: 351 674 1017 1074
Conjunto 287: 674 1017 1074 48 342
Conjunto 288: 1017 1074 48 342
Conjunto 289: 1074 48 342 231
Conjunto 290: 48 342 231 132 311
Conjunto 291: 342 231 132 311
Conjunto 292: 231 132 311 791 604
Conjunto 293: 132 311 791 604
Conjunto 294: 311 791 604
Conjunto 295: 791 604 280 573 712
Conjunto 296: 604 280 573 712
Conjunto 297: 280 573 712
Conjunto 298: 573 712 947 775
Conjunto 299: 712 947 775
Conjunto 300: 947 775 236 817 874
Conjunto 301: 775 236 817 874
Conjunto 302: 236 817 874
Conjunto 303: 817 874 228
Conjunto 304: 874 228
Conjunto 305: 809 1031 963
Conjunto 306: 1031 963
Conjunto 307: 963 189 641 783
Conjunto 308: 189 641 783 881 5 354 524
Conjunto 309: 641 783 881 5 354 524
Conjunto 310: 783 881 5 354 524
Conjunto 311: 881 5 354 524 808
Conjunto 312: 5 354 524 808
Conjunto 313: 354 524 808
Conjunto 314: 524 808
Conjunto 315: 808 67 957
Conjunto 316: 67 957 639
Conjunto 317: 957 639 269
Conjunto 318: 639 269
Conjunto 319: 269 704 1046 1029
Conjunto 320: 704 1046 1029 794
Conjunto 321: 1046 1029 794 367
Conjunto 322: 1029 794 367
Conjunto 323: 794 367
Conjunto 324: 367 1068 106 469
Conjunto 325: 1068 106 469 353 827 1038 47 448
Conjunto 326: 106 469 353 827 1038 47 448
Conjunto 327: 469 353 827 1038 47 448
Conjunto 328: 353 827 1038 47 448
Conjunto 329: 827 1038 47 448
Conjunto 330: 1038 47 448 999
Conjunto 331: 47 448 999
Conjunto 332: 448 999
Conjunto 333: 999 770 453
Conjunto 334: 770 453
Conjunto 335: 264 693 1052 70 807 567
Conjunto 336: 693 1052 70 807 567 544
Conjunto 337: 1052 70 807 567 544 904 179
Conjunto 338: 70 807 567 544 904 179 272
Conjunto 339: 807 567 544 904 179 272
Conjunto 340: 567 544 904 179 272 92 171
Conjunto 341: 544 904 179 272 92 171
Conjunto 342: 904 179 272 92 171 466
Conjunto 343: 179 272 92 171 466
Conjunto 344: 272 92 171 466 974
Conjunto 345: 92 171 466 974 59
Conjunto 346: 171 466 974 59
Conjunto 347: 466 974 59 1011 357
Conjunto 348: 974 59 1011 357 370
Conjunto 349: 59 1011 357 370 557 920
Conjunto 350: 1011 357 370 557 920
Conjunto 351: 357 370 557 920 801 598
Conjunto 352: 370 557 920 801 598
Conjunto 353: 557 920 801 598 625 267
Conjunto 354: 920 801 598 625 267 58 430
Conjunto 355: 801 598 625 267 58 430 640 959 931
Conjunto 356: 598 625 267 58 430 640 959 931 1020
Conjunto 357: 625 267 58 430 640 959 931 1020 379 848
Conjunto 358: 267 58 430 640 959 931 1020 379 848
Conjunto 359: 58 430 640 959 931 1020 379 848 1044
Conjunto 360: 430 640 959 931 1020 379 848 1044
Conjunto 361: 640 959 931 1020 379 848 1044
Conjunto 362: 959 931 1020 379 848 1044 721
Conjunto 363: 931 1020 379 848 1044 721 440
Conjunto 364: 1020 379 848 1044 721 440
Conjunto 365: 379 848 1044 721 440 563
Conjunto 366: 848 1044 721 440 563 846
Conjunto 367: 1044 721 440 563 846 812 687 257
Conjunto 368: 721 440 563 846 812 687 257
Conjunto 369: 440 563 846 812 687 257 298
Conjunto 370: 563 846 812 687 257 298
Conjunto 371: 846 812 687 257 298
Conjunto 372: 812 687 257 298 603 245 259
Conjunto 373: 687 257 298 603 245 259
Conjunto 374: 257 298 603 245 259
Conjunto 375: 298 603 245 259 52 908
Conjunto 376: 603 245 259 52 908 1090
Conjunto 377: 245 259 52 908 1090
Conjunto 378: 259 52 908 1090
Conjunto 379: 52 908 1090
Conjunto 380: 908 1090 815
Conjunto 381: 1090 815
Conjunto 382: 815 204 339 534 441 605 538
Conjunto 383: 204 339 534 441 605 538 651
Conjunto 384: 339 534 441 605 538 651 632
Conjunto 385: 534 441 605 538 651 632
Conjunto 386: 441 605 538 651 632
Conjunto 387: 605 538 651 632 796 655 800
Conjunto 388: 538 651 632 796 655 800 1030
Conjunto 389: 651 632 796 655 800 1030
Conjunto 390: 632 796 655 800 1030 297 979 291 105 970
Conjunto 391: 796 655 800 1030 297 979 291 105 970 399 1055 927
Conjunto 392: 655 800 1030 297 979 291 105 970 399 1055 927
Conjunto 393: 800 1030 297 979 291 105 970 399 1055 927
Conjunto 394: 1030 297 979 291 105 970 399 1055 927
Conjunto 395: 297 979 291 105 970 399 1055 927 589 1019
Conjunto 396: 979 291 105 970 399 1055 927 589 1019
Conjunto 397: 291 105 970 399 1055 927 589 1019
Conjunto 398: 105 970 399 1055 927 589 1019 411
Conjunto 399: 970 399 1055 927 589 1019 411
Conjunto 400: 399 1055 927 589 1019 411
Conjunto 401: 1055 927 589 1019 411 818
Conjunto 402: 927 589 1019 411 818
Conjunto 403: 589 1019 411 818 1057 36 976 309 550 1018
Conjunto 404: 1019 411 818 1057 36 976 309 550 1018
Conjunto 405: 411 818 1057 36 976 309 550 1018
Conjunto 406: 818 1057 36 976 309 550 1018
Conjunto 407: 1057 36 976 309 550 1018
Conjunto 408: 36 976 309 550 1018 320 344 526 1079
Conjunto 409: 976 309 550 1018 320 344 526 1079
Conjunto 410: 309 550 1018 320 344 526 1079
Conjunto 411: 550 1018 320 344 526 1079
Conjunto 412: 1018 320 344 526 1079
Conjunto 413: 320 344 526 1079 691 585 982 741 902 289 153
Conjunto 414: 344 526 1079 691 585 982 741 902 289 153 147
Conjunto 415: 526 1079 691 585 982 741 902 289 153 147
Conjunto 416: 1079 691 585 982 741 902 289 153 147 338 659 935
Conjunto 417: 691 585 982 741 902 289 153 147 338 659 935 479
Conjunto 418: 585 982 741 902 289 153 147 338 659 935 479
Conjunto 419: 982 741 902 289 153 147 338 659 935 479
Conjunto 420: 741 902 289 153 147 338 659 935 479 162
Conjunto 421: 902 289 153 147 338 659 935 479 162
Conjunto 422: 289 153 147 338 659 935 479 162
Conjunto 423: 153 147 338 659 935 479 162
Conjunto 424: 147 338 659 935 479 162
Conjunto 425: 338 659 935 479 162 669
Conjunto 426: 659 935 479 162 669
Conjunto 427: 935 479 162 669
Conjunto 428: 479 162 669
Conjunto 429: 162 669 584 890
Conjunto 430: 669 584 890 504 413 839
Conjunto 431: 584 890 504 413 839 130 1010 940 1075
Conjunto 432: 890 504 413 839 130 1010 940 1075
Conjunto 433: 504 413 839 130 1010 940 1075 1066 554
Conjunto 434: 413 839 130 1010 940 1075 1066 554
Conjunto 435: 839 130 1010 940 1075 1066 554
Conjunto 436: 130 1010 940 1075 1066 554 690 802
Conjunto 437: 1010 940 1075 1066 554 690 802
Conjunto 438: 940 1075 1066 554 690 802
Conjunto 439: 1075 1066 554 690 802
Conjunto 440: 1066 554 690 802
Conjunto 441: 554 690 802
Conjunto 442: 690 802 968 582 997
Conjunto 443: 802 968 582 997 343 1047
Conjunto 444: 968 582 997 343 1047 180 1085 595 571 627
Conjunto 445: 582 997 343 1047 180 1085 595 571 627 454
Conjunto 446: 997 343 1047 180 1085 595 571 627 454
Conjunto 447: 343 1047 180 1085 595 571 627 454 161
Conjunto 448: 1047 180 1085 595 571 627 454 161
Conjunto 449: 180 1085 595 571 627 454 161 4
Conjunto 450: 1085 595 571 627 454 161 4
Conjunto 451: 595 571 627 454 161 4
Conjunto 452: 571 627 454 161 4
Conjunto 453: 627 454 161 4 382
Conjunto 454: 454 161 4 382
Conjunto 455: 161 4 382
Conjunto 456: 4 382 170 892 451 200
Conjunto 457: 382 170 892 451 200
Conjunto 458: 170 892 451 200
Conjunto 459: 892 451 200
Conjunto 460: 451 200 203
Conjunto 461: 200 203
Conjunto 462: 203 262 653 829
Conjunto 463: 262 653 829 438 656
Conjunto 464: 653 829 438 656 206 696
Conjunto 465: 829 438 656 206 696
Conjunto 466: 438 656 206 696 156
Conjunto 467: 656 206 696 156 597
Conjunto 468: 206 696 156 597
Conjunto 469: 696 156 597
Conjunto 470: 156 597 337
Conjunto 471: 597 337 334 69
Conjunto 472: 337 334 69 402
Conjunto 473: 334 69 402 645 531 459 415 683 1093 1001
Conjunto 474: 69 402 645 531 459 415 683 1093 1001
Conjunto 475: 402 645 531 459 415 683 1093 1001
Conjunto 476: 645 531 459 415 683 1093 1001
Conjunto 477: 531 459 415 683 1093 1001 388 566
Conjunto 478: 459 415 683 1093 1001 388 566
Conjunto 479: 415 683 1093 1001 388 566
Conjunto 480: 683 1093 1001 388 566
Conjunto 481: 1093 1001 388 566 28
Conjunto 482: 1001 388 566 28
Conjunto 483: 388 566 28 376 295 697
Conjunto 484: 566 28 376 295 697
Conjunto 485: 28 376 295 697 116 588
Conjunto 486: 376 295 697 116 588 626
Conjunto 487: 295 697 116 588 626
Conjunto 488: 697 116 588 626
Conjunto 489: 116 588 626 1042 896 54 436 828
Conjunto 490: 588 626 1042 896 54 436 828
Conjunto 491: 626 1042 896 54 436 828
Conjunto 492: 1042 896 54 436 828 250 545
Conjunto 493: 896 54 436 828 250 545
Conjunto 494: 54 436 828 250 545
Conjunto 495: 436 828 250 545 422
Conjunto 496: 828 250 545 422
Conjunto 497: 250 545 422 991 266 319 1013
Conjunto 498: 545 422 991 266 319 1013 973 268 409 1060
Conjunto 499: 422 991 266 319 1013 973 268 409 1060 7
Conjunto 500: 991 266 319 1013 973 268 409 1060 7 614
Conjunto 501: 266 319 1013 973 268 409 1060 7 614
Conjunto 502: 319 1013 973 268 409 1060 7 614
Conjunto 503: 1013 973 268 409 1060 7 614
Conjunto 504: 973 268 409 1060 7 614 601
Conjunto 505: 268 409 1060 7 614 601 1024
Conjunto 506: 409 1060 7 614 601 1024 217 998 157 129
Conjunto 507: 1060 7 614 601 1024 217 998 157 129
Conjunto 508: 7 614 601 1024 217 998 157 129 1015
Conjunto 509: 614 601 1024 217 998 157 129 1015 15 1097
Conjunto 510: 601 1024 217 998 157 129 1015 15 1097 74 898
Conjunto 511: 1024 217 998 157 129 1015 15 1097 74 898 1098
Conjunto 512: 217 998 157 129 1015 15 1097 74 898 1098
Conjunto 513: 998 157 129 1015 15 1097 74 898 1098 136
Conjunto 514: 157 129 1015 15 1097 74 898 1098 136
Conjunto 515: 129 1015 15 1097 74 898 1098 136
Conjunto 516: 1015 15 1097 74 898 1098 136 3
Conjunto 517: 15 1097 74 898 1098 136 3
Conjunto 518: 1097 74 898 1098 136 3
Conjunto 519: 74 898 1098 136 3 32 591
Conjunto 520: 898 1098 136 3 32 591 716
Conjunto 521: 1098 136 3 32 591 716
Conjunto 522: 136 3 32 591 716
Conjunto 523: 3 32 591 716 281
Conjunto 524: 32 591 716 281 694
Conjunto 525: 591 716 281 694
Conjunto 526: 716 281 694
Conjunto 527: 281 694 754 431
Conjunto 528: 694 754 431 1026 726
Conjunto 529: 754 431 1026 726 570 496
Conjunto 530: 431 1026 726 570 496
Conjunto 531: 1026 726 570 496 767
Conjunto 532: 726 570 496 767 751
Conjunto 533: 570 496 767 751 733 705 109
Conjunto 534: 496 767 751 733 705 109
Conjunto 535: 767 751 733 705 109 276
Conjunto 536: 751 733 705 109 276 835 81 10 722
Conjunto 537: 733 705 109 276 835 81 10 722 581
Conjunto 538: 705 109 276 835 81 10 722 581
Conjunto 539: 109 276 835 81 10 722 581
Conjunto 540: 276 835 81 10 722 581
Conjunto 541: 835 81 10 722 581
Conjunto 542: 81 10 722 581
Conjunto 543: 10 722 581
Conjunto 544: 722 581
Conjunto 545: 581 1014 952
Conjunto 546: 1014 952 76 263 918 315
Conjunto 547: 952 76 263 918 315 1041
Conjunto 548: 76 263 918 315 1041 562
Conjunto 549: 263 918 315 1041 562
Conjunto 550: 918 315 1041 562 80 158
Conjunto 551: 315 1041 562 80 158
Conjunto 552: 1041 562 80 158
Conjunto 553: 562 80 158 321 518 330 150 35 962 242 17
Conjunto 554: 80 158 321 518 330 150 35 962 242 17 1034 910 86
Conjunto 555: 158 321 518 330 150 35 962 242 17 1034 910 86 913
Conjunto 556: 321 518 330 150 35 962 242 17 1034 910 86 913 622
Conjunto 557: 518 330 150 35 962 242 17 1034 910 86 913 622
Conjunto 558: 330 150 35 962 242 17 1034 910 86 913 622
Conjunto 559: 150 35 962 242 17 1034 910 86 913 622
Conjunto 560: 35 962 242 17 1034 910 86 913 622
Conjunto 561: 962 242 17 1034 910 86 913 622
Conjunto 562: 242 17 1034 910 86 913 622 859
Conjunto 563: 17 1034 910 86 913 622 859
Conjunto 564: 1034 910 86 913 622 859
Conjunto 565: 910 86 913 622 859
Conjunto 566: 86 913 622 859
Conjunto 567: 913 622 859
Conjunto 568: 622 859 546
Conjunto 569: 859 546 2 825 621
Conjunto 570: 546 2 825 621 233 56
Conjunto 571: 2 825 621 233 56
Conjunto 572: 825 621 233 56 773
Conjunto 573: 621 233 56 773
Conjunto 574: 233 56 773 185 248 1043 996
Conjunto 575: 56 773 185 248 1043 996
Conjunto 576: 773 185 248 1043 996 1039
Conjunto 577: 185 248 1043 996 1039
Conjunto 578: 248 1043 996 1039 790 950 336
Conjunto 579: 1043 996 1039 790 950 336
Conjunto 580: 996 1039 790 950 336 1004
Conjunto 581: 1039 790 950 336 1004 232 594
Conjunto 582: 790 950 336 1004 232 594 850 347
Conjunto 583: 950 336 1004 232 594 850 347
Conjunto 584: 336 1004 232 594 850 347
Conjunto 585: 1004 232 594 850 347
Conjunto 586: 232 594 850 347
Conjunto 587: 594 850 347 483
Conjunto 588: 850 347 483 799
Conjunto 589: 347 483 799
Conjunto 590: 483 799 994 215 361
Conjunto 591: 799 994 215 361 711 513
Conjunto 592: 994 215 361 711 513 1054
Conjunto 593: 215 361 711 513 1054
Conjunto 594: 361 711 513 1054 46
Conjunto 595: 711 513 1054 46
Conjunto 596: 513 1054 46 1056
Conjunto 597: 1054 46 1056 899 1059 960
Conjunto 598: 46 1056 899 1059 960 624 439
Conjunto 599: 1056 899 1059 960 624 439
Conjunto 600: 899 1059 960 624 439 224
Conjunto 601: 1059 960 624 439 224 1049 176
Conjunto 602: 960 624 439 224 1049 176
Conjunto 603: 624 439 224 1049 176
Conjunto 604: 439 224 1049 176
Conjunto 605: 224 1049 176 692 322 872
Conjunto 606: 1049 176 692 322 872
Conjunto 607: 176 692 322 872
Conjunto 608: 692 322 872 122 875 404 630 969
Conjunto 609: 322 872 122 875 404 630 969 141
Conjunto 610: 872 122 875 404 630 969 141
Conjunto 611: 122 875 404 630 969 141 739 44 296
Conjunto 612: 875 404 630 969 141 739 44 296
Conjunto 613: 404 630 969 141 739 44 296
Conjunto 614: 630 969 141 739 44 296 909 30
Conjunto 615: 969 141 739 44 296 909 30 8
Conjunto 616: 141 739 44 296 909 30 8 1027
Conjunto 617: 739 44 296 909 30 8 1027 424
Conjunto 618: 44 296 909 30 8 1027 424
Conjunto 619: 296 909 30 8 1027 424
Conjunto 620: 909 30 8 1027 424 536
Conjunto 621: 30 8 1027 424 536
Conjunto 622: 8 1027 424 536 633 227
Conjunto 623: 1027 424 536 633 227 761
Conjunto 624: 424 536 633 227 761
Conjunto 625: 536 633 227 761 1022
Conjunto 626: 633 227 761 1022 287
Conjunto 627: 227 761 1022 287 134
Conjunto 628: 761 1022 287 134
Conjunto 629: 1022 287 134 278
Conjunto 630: 287 134 278 256 23
Conjunto 631: 134 278 256 23
Conjunto 632: 278 256 23
Conjunto 633: 256 23 600 1073 1081 637
Conjunto 634: 23 600 1073 1081 637 1032
Conjunto 635: 600 1073 1081 637 1032
Conjunto 636: 1073 1081 637 1032 556
Conjunto 637: 1081 637 1032 556
Conjunto 638: 637 1032 556 249 814
Conjunto 639: 1032 556 249 814
Conjunto 640: 556 249 814 670 102
Conjunto 641: 249 814 670 102 685 140 525
Conjunto 642: 814 670 102 685 140 525
Conjunto 643: 670 102 685 140 525 468 310 1086
Conjunto 644: 102 685 140 525 468 310 1086
Conjunto 645: 685 140 525 468 310 1086 57
Conjunto 646: 140 525 468 310 1086 57
Conjunto 647: 525 468 310 1086 57
Conjunto 648: 468 310 1086 57 124
Conjunto 649: 310 1086 57 124
Conjunto 650: 1086 57 124
Conjunto 651: 57 124 55 279
Conjunto 652: 124 55 279 271 648
Conjunto 653: 55 279 271 648 956
Conjunto 654: 279 271 648 956 736
Conjunto 655: 271 648 956 736
Conjunto 656: 648 956 736 900
Conjunto 657: 956 736 900
Conjunto 658: 736 900 811 602
Conjunto 659: 900 811 602 746 50
Conjunto 660: 811 602 746 50 131
Conjunto 661: 602 746 50 131 139 138
Conjunto 662: 746 50 131 139 138 65
Conjunto 663: 50 131 139 138 65 421 246
Conjunto 664: 131 139 138 65 421 246
Conjunto 665: 139 138 65 421 246
Conjunto 666: 138 65 421 246
Conjunto 667: 65 421 246
Conjunto 668: 421 246 190
Conjunto 669: 246 190
Conjunto 670: 190 446 945 33 713
Conjunto 671: 446 945 33 713
Conjunto 672: 945 33 713
Conjunto 673: 33 713 765 462 608
Conjunto 674: 713 765 462 608 127 111 302
Conjunto 675: 765 462 608 127 111 302 172 623 42 676
Conjunto 676: 462 608 127 111 302 172 623 42 676 740
Conjunto 677: 608 127 111 302 172 623 42 676 740
Conjunto 678: 127 111 302 172 623 42 676 740
Conjunto 679: 111 302 172 623 42 676 740 1000 946
Conjunto 680: 302 172 623 42 676 740 1000 946
Conjunto 681: 172 623 42 676 740 1000 946
Conjunto 682: 623 42 676 740 1000 946
Conjunto 683: 42 676 740 1000 946
Conjunto 684: 676 740 1000 946
Conjunto 685: 740 1000 946
Conjunto 686: 1000 946
Conjunto 687: 905 212 609 284 115 541
Conjunto 688: 212 609 284 115 541
Conjunto 689: 609 284 115 541 304 732
Conjunto 690: 284 115 541 304 732 201
Conjunto 691: 115 541 304 732 201
Conjunto 692: 541 304 732 201 1069
Conjunto 693: 304 732 201 1069 464 84 406 501
Conjunto 694: 732 201 1069 464 84 406 501
Conjunto 695: 201 1069 464 84 406 501 121
Conjunto 696: 1069 464 84 406 501 121 277 1078
Conjunto 697: 464 84 406 501 121 277 1078
Conjunto 698: 84 406 501 121 277 1078
Conjunto 699: 406 501 121 277 1078 577
Conjunto 700: 501 121 277 1078 577
Conjunto 701: 121 277 1078 577
Conjunto 702: 277 1078 577 834 599
Conjunto 703: 1078 577 834 599 323
Conjunto 704: 577 834 599 323 97 27 252
Conjunto 705: 834 599 323 97 27 252 876 629 923 327
Conjunto 706: 599 323 97 27 252 876 629 923 327
Conjunto 707: 323 97 27 252 876 629 923 327 20
Conjunto 708: 97 27 252 876 629 923 327 20
Conjunto 709: 27 252 876 629 923 327 20
Conjunto 710: 252 876 629 923 327 20
Conjunto 711: 876 629 923 327 20 53 1089 786
Conjunto 712: 629 923 327 20 53 1089 786
Conjunto 713: 923 327 20 53 1089 786 512
Conjunto 714: 327 20 53 1089 786 512
Conjunto 715: 20 53 1089 786 512 1065
Conjunto 716: 53 1089 786 512 1065 146
Conjunto 717: 1089 786 512 1065 146 813 470
Conjunto 718: 786 512 1065 146 813 470 60
Conjunto 719: 512 1065 146 813 470 60 456
Conjunto 720: 1065 146 813 470 60 456
Conjunto 721: 146 813 470 60 456 1021
Conjunto 722: 813 470 60 456 1021
Conjunto 723: 470 60 456 1021
Conjunto 724: 60 456 1021
Conjunto 725: 456 1021 348 118
Conjunto 726: 1021 348 118 723 831
Conjunto 727: 348 118 723 831 1072 381 719
Conjunto 728: 118 723 831 1072 381 719 978
Conjunto 729: 723 831 1072 381 719 978
Conjunto 730: 831 1072 381 719 978 192
Conjunto 731: 1072 381 719 978 192
Conjunto 732: 381 719 978 192
Conjunto 733: 719 978 192 414
Conjunto 734: 978 192 414 174 784 45 1016
Conjunto 735: 192 414 174 784 45 1016 715
Conjunto 736: 414 174 784 45 1016 715 397 714
Conjunto 737: 174 784 45 1016 715 397 714 743
Conjunto 738: 784 45 1016 715 397 714 743
Conjunto 739: 45 1016 715 397 714 743 1087
Conjunto 740: 1016 715 397 714 743 1087 635
Conjunto 741: 715 397 714 743 1087 635 760 82 260 49
Conjunto 742: 397 714 743 1087 635 760 82 260 49
Conjunto 743: 714 743 1087 635 760 82 260 49
Conjunto 744: 743 1087 635 760 82 260 49
Conjunto 745: 1087 635 760 82 260 49
Conjunto 746: 635 760 82 260 49
Conjunto 747: 760 82 260 49 730
Conjunto 748: 82 260 49 730
Conjunto 749: 260 49 730
Conjunto 750: 49 730
Conjunto 751: 730 165 286
Conjunto 752: 165 286 475 549 112 386
Conjunto 753: 286 475 549 112 386 13
Conjunto 754: 475 549 112 386 13 318 857
Conjunto 755: 549 112 386 13 318 857
Conjunto 756: 112 386 13 318 857
Conjunto 757: 386 13 318 857
Conjunto 758: 13 318 857
Conjunto 759: 318 857
Conjunto 760: 857 682
Conjunto 761: 682 71 710 1062 662
Conjunto 762: 71 710 1062 662
Conjunto 763: 710 1062 662
Conjunto 764: 1062 662 547
Conjunto 765: 662 547 572 21
Conjunto 766: 547 572 21 1063 707 181 753 1067 851 731
Conjunto 767: 572 21 1063 707 181 753 1067 851 731
Conjunto 768: 21 1063 707 181 753 1067 851 731
Conjunto 769: 1063 707 181 753 1067 851 731 792 39 62
Conjunto 770: 707 181 753 1067 851 731 792 39 62
Conjunto 771: 181 753 1067 851 731 792 39 62
Conjunto 772: 753 1067 851 731 792 39 62 590
Conjunto 773: 1067 851 731 792 39 62 590 936
Conjunto 774: 851 731 792 39 62 590 936
Conjunto 775: 731 792 39 62 590 936
Conjunto 776: 792 39 62 590 936 810 532
Conjunto 777: 39 62 590 936 810 532
Conjunto 778: 62 590 936 810 532 841
Conjunto 779: 590 936 810 532 841 34
Conjunto 780: 936 810 532 841 34
Conjunto 781: 810 532 841 34 703
Conjunto 782: 532 841 34 703
Conjunto 783: 841 34 703 290
Conjunto 784: 34 703 290
Conjunto 785: 703 290 450 1071 868
Conjunto 786: 290 450 1071 868
Conjunto 787: 450 1071 868 193 560 126
Conjunto 788: 1071 868 193 560 126 654
Conjunto 789: 868 193 560 126 654
Conjunto 790: 193 560 126 654 349 75
Conjunto 791: 560 126 654 349 75 1036
Conjunto 792: 126 654 349 75 1036
Conjunto 793: 654 349 75 1036
Conjunto 794: 349 75 1036 360
Conjunto 795: 75 1036 360
Conjunto 796: 1036 360 701 675 186
Conjunto 797: 360 701 675 186 510 638 925
Conjunto 798: 701 675 186 510 638 925 107 819 104 1007
Conjunto 799: 675 186 510 638 925 107 819 104 1007
Conjunto 800: 186 510 638 925 107 819 104 1007
Conjunto 801: 510 638 925 107 819 104 1007 837
Conjunto 802: 638 925 107 819 104 1007 837
Conjunto 803: 925 107 819 104 1007 837 517
Conjunto 804: 107 819 104 1007 837 517
Conjunto 805: 819 104 1007 837 517 113
Conjunto 806: 104 1007 837 517 113
Conjunto 807: 1007 837 517 113 393
Conjunto 808: 837 517 113 393 98 312 487 499
Conjunto 809: 517 113 393 98 312 487 499 578 375
Conjunto 810: 113 393 98 312 487 499 578 375
Conjunto 811: 393 98 312 487 499 578 375 395 216 745
Conjunto 812: 98 312 487 499 578 375 395 216 745
Conjunto 813: 312 487 499 578 375 395 216 745
Conjunto 814: 487 499 578 375 395 216 745
Conjunto 815: 499 578 375 395 216 745 642
Conjunto 816: 578 375 395 216 745 642
Conjunto 817: 375 395 216 745 642 471
Conjunto 818: 395 216 745 642 471 820 434 502
Conjunto 819: 216 745 642 471 820 434 502 895 508
Conjunto 820: 745 642 471 820 434 502 895 508
Conjunto 821: 642 471 820 434 502 895 508 879
Conjunto 822: 471 820 434 502 895 508 879
Conjunto 823: 820 434 502 895 508 879 117
Conjunto 824: 434 502 895 508 879 117
Conjunto 825: 502 895 508 879 117
Conjunto 826: 895 508 879 117
Conjunto 827: 508 879 117 852
Conjunto 828: 879 117 852 373
Conjunto 829: 117 852 373 331 220
Conjunto 830: 852 373 331 220
Conjunto 831: 373 331 220
Conjunto 832: 331 220
Conjunto 833: 220 593
Conjunto 834: 593 173 332 41 68
Conjunto 835: 173 332 41 68
Conjunto 836: 332 41 68
Conjunto 837: 41 68 89 401
Conjunto 838: 68 89 401
Conjunto 839: 89 401 78 445 618 729 490
Conjunto 840: 401 78 445 618 729 490
Conjunto 841: 78 445 618 729 490 805
Conjunto 842: 445 618 729 490 805 1008
Conjunto 843: 618 729 490 805 1008
Conjunto 844: 729 490 805 1008
Conjunto 845: 490 805 1008
Conjunto 846: 805 1008 509 416
Conjunto 847: 1008 509 416
Conjunto 848: 509 416 425
Conjunto 849: 416 425
Conjunto 850: 425 511
Conjunto 851: 511 821 752
Conjunto 852: 821 752
Conjunto 853: 350 1064 873
Conjunto 854: 1064 873
Conjunto 855: 873 1033 689
Conjunto 856: 1033 689 919
Conjunto 857: 689 919 530
Conjunto 858: 919 530
Conjunto 859: 530 755 356 489 903 737
Conjunto 860: 755 356 489 903 737 419
Conjunto 861: 356 489 903 737 419
Conjunto 862: 489 903 737 419
Conjunto 863: 903 737 419 196 901
Conjunto 864: 737 419 196 901
Conjunto 865: 419 196 901
Conjunto 866: 196 901 197 365 144
Conjunto 867: 901 197 365 144
Conjunto 868: 197 365 144
Conjunto 869: 365 144
Conjunto 870: 718 921 780 816 776
Conjunto 871: 921 780 816 776 133
Conjunto 872: 780 816 776 133 664
Conjunto 873: 816 776 133 664
Conjunto 874: 776 133 664
Conjunto 875: 133 664
Conjunto 876: 664 163 858
Conjunto 877: 163 858 498 912 1037
Conjunto 878: 858 498 912 1037
Conjunto 879: 498 912 1037
Conjunto 880: 912 1037
Conjunto 881: 482 1005 749 443
Conjunto 882: 1005 749 443
Conjunto 883: 749 443
Conjunto 884: 860 420 234 762 665
Conjunto 885: 420 234 762 665 452
Conjunto 886: 234 762 665 452
Conjunto 887: 762 665 452 408
Conjunto 888: 665 452 408
Conjunto 889: 452 408
Conjunto 890: 845 824 461
Conjunto 891: 824 461
Conjunto 892: 358 449
Conjunto 893: 861 877 787 647
Conjunto 894: 877 787 647 230
Conjunto 895: 787 647 230 143 488 387
Conjunto 896: 647 230 143 488 387
Conjunto 897: 230 143 488 387
Conjunto 898: 143 488 387
Conjunto 899: 488 387 882
Conjunto 900: 387 882
Conjunto 901: 882 229 164
Conjunto 902: 229 164 798 667
Conjunto 903: 164 798 667
Conjunto 904: 798 667 666
Conjunto 905: 667 666
Conjunto 906: 539 793 390 847
Conjunto 907: 793 390 847
Conjunto 908: 390 847
Conjunto 909: 155 187
Conjunto 910: 187 491
Conjunto 911: 491 885 447 484
Conjunto 912: 885 447 484 473
Conjunto 913: 447 484 473
Conjunto 914: 484 473 853
Conjunto 915: 473 853 476 391 777
Conjunto 916: 853 476 391 777
Conjunto 917: 476 391 777 759
Conjunto 918: 391 777 759
Conjunto 919: 777 759
Conjunto 920: 759 183
Conjunto 921: 862 679 855
Conjunto 922: 679 855
Conjunto 923: 418 734 878 870
Conjunto 924: 734 878 870 218
Conjunto 925: 878 870 218
Conjunto 926: 870 218
Conjunto 927: 537 405 199
Conjunto 928: 405 199
Conjunto 929: 856 472
Conjunto 930: 833 1040 301 478
Conjunto 931: 1040 301 478
Conjunto 932: 301 478
Conjunto 933: 889 515 863
Conjunto 934: 515 863
Conjunto 935: 863 871
Conjunto 936: 887 1051
Conjunto 937: 325 211
Conjunto 938: 211 615
Conjunto 939: 758 763
Conjunto 940: 392 822 987
Conjunto 941: 822 987 184
Conjunto 942: 987 184
Conjunto 943: 678 316
Conjunto 944: 1053 198
Conjunto 945: 198 866
Conjunto 946: 1035 208
