================================================================================= 
=== UFF - Doutorado em Computação - Aplicaçoes em Sistemas de Potencia        === 
=== ESTIMADOR DE ESTADO MÍNIMOS QUADRADOS PONDERADOS INCLUINDO MEDIDAS DE PMU === 
=== Desenvolvido por: Rui Menezes de Moraes - 2009                            === 
================================================================================= 
Arquivo de medidores:          F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Med\ieee118_18_1800.med
Arquivo do sistema:            F:\Documents\Uff\Artigos\SimSEP\VERSAO WELDAN V2\Codigos\Carga\ieee118_18_1800.txt
Tolerância entre iteraçoes:     1.00e-04
Limite de iteraçoes:           100

--- DADOS DA REDE --------------------------------------------------------------- 
Data do caso:                  08/25/93
Origem:                        UW ARCHIVE          
MVA base:                      100
Ano:                           1961
Estação:                       W
Identificação:                 IEEE 118 Bus Test Case
Número de barras:              118 
Número de ramos:               186 
Referência na barra:           69

--- TELEMEDIDAS ------------------------------------------------------------------
    Tipo 1 = Fluxo de potencia ativa        Tipo  6 = Módulo da tensão            
    Tipo 2 = Injeção de potencia ativa      Tipo  7 = Corrente de ramo (real)     
    Tipo 3 = Ângulo de fase da tensão       Tipo  8 = Corrente de ramo (imag)     
    Tipo 4 = Fluxo de potencia reativa      Tipo  9 = Injeção de corrente (real)  
    Tipo 5 = Injeção de potencia reativa    Tipo 10 = Injeção de corrente (imag)  
----------------------------------------------------------------------------------
   N    D    P TP  PN ST   Exa   FS       DP      V_Ref      V_Med          E(%) 
----------------------------------------------------------------------------------
   1    0    1  6   0  0 0.015 01.1  0.00477   +0.95500   +0.95813     +0.327749 
   2    0    2  6   0  0 0.015 01.1  0.00485   +0.97035   +0.96554     -0.495697 
   3    0    3  6   0  0 0.015 01.1  0.00483   +0.96624   +0.96191     -0.448129 
   4    0    4  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99726     -0.074148 
   5    0    5  6   0  0 0.015 01.1  0.00500   +1.00012   +0.99606     -0.405951 
   6    0    6  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99681     +0.687879 
   7    0    7  6   0  0 0.015 01.1  0.00494   +0.98886   +0.98860     -0.026293 
   8    0    8  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00154     -1.326108 
   9    0    9  6   0  0 0.015 01.1  0.00525   +1.05004   +1.06527     +1.450421 
  10    0   10  6   0  0 0.015 01.1  0.00525   +1.05000   +1.03654     -1.281905 
  11    0   11  6   0  0 0.015 01.1  0.00491   +0.98281   +0.97970     -0.316440 
  12    0   12  6   0  0 0.015 01.1  0.00495   +0.99000   +0.99716     +0.723232 
  13    0   13  6   0  0 0.015 01.1  0.00479   +0.95772   +0.96332     +0.584722 
  14    0   14  6   0  0 0.015 01.1  0.00487   +0.97477   +0.96049     -1.464961 
  15    0   15  6   0  0 0.015 01.1  0.00473   +0.94507   +0.94633     +0.133323 
  16    0   16  6   0  0 0.015 01.1  0.00487   +0.97380   +0.97085     -0.302937 
  17    0   17  6   0  0 0.015 01.1  0.00484   +0.96789   +0.96235     -0.572379 
  18    0   18  6   0  0 0.015 01.1  0.00476   +0.95146   +0.95105     -0.043092 
  19    0   19  6   0  0 0.015 01.1  0.00470   +0.94051   +0.95457     +1.494934 
  20    0   20  6   0  0 0.015 01.1  0.00462   +0.92441   +0.93704     +1.366277 
  21    0   21  6   0  0 0.015 01.1  0.00460   +0.92004   +0.92876     +0.947785 
  22    0   22  6   0  0 0.015 01.1  0.00465   +0.93061   +0.94364     +1.400157 
  23    0   23  6   0  0 0.015 01.1  0.00486   +0.97161   +0.96693     -0.481675 
  24    0   24  6   0  0 0.015 01.1  0.00496   +0.99200   +1.00340     +1.149194 
  25    0   25  6   0  0 0.015 01.1  0.00525   +1.05000   +1.04601     -0.380000 
  26    0   26  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00540     -0.945813 
  27    0   27  6   0  0 0.015 01.1  0.00484   +0.96800   +0.96084     -0.739669 
  28    0   28  6   0  0 0.015 01.1  0.00480   +0.96064   +0.96296     +0.241506 
  29    0   29  6   0  0 0.015 01.1  0.00481   +0.96240   +0.96151     -0.092477 
  30    0   30  6   0  0 0.015 01.1  0.00465   +0.93023   +0.93668     +0.693377 
  31    0   31  6   0  0 0.015 01.1  0.00483   +0.96700   +0.97639     +0.971044 
  32    0   32  6   0  0 0.015 01.1  0.00481   +0.96300   +0.97145     +0.877466 
  33    0   33  6   0  0 0.015 01.1  0.00464   +0.92712   +0.92309     -0.434679 
  34    0   34  6   0  0 0.015 01.1  0.00474   +0.94838   +0.93830     -1.062865 
  35    0   35  6   0  0 0.015 01.1  0.00473   +0.94492   +0.93511     -1.038183 
  36    0   36  6   0  0 0.015 01.1  0.00473   +0.94537   +0.94144     -0.415710 
  37    0   37  6   0  0 0.015 01.1  0.00476   +0.95197   +0.95179     -0.018908 
  38    0   38  6   0  0 0.015 01.1  0.00452   +0.90465   +0.90452     -0.014370 
  39    0   39  6   0  0 0.015 01.1  0.00475   +0.95086   +0.94882     -0.214543 
  40    0   40  6   0  0 0.015 01.1  0.00485   +0.97000   +0.95798     -1.239175 
  41    0   41  6   0  0 0.015 01.1  0.00483   +0.96547   +0.97320     +0.800646 
  42    0   42  6   0  0 0.015 01.1  0.00492   +0.98500   +0.98519     +0.019289 
  43    0   43  6   0  0 0.015 01.1  0.00473   +0.94623   +0.95842     +1.288270 
  44    0   44  6   0  0 0.015 01.1  0.00484   +0.96880   +0.97033     +0.157927 
  45    0   45  6   0  0 0.015 01.1  0.00489   +0.97755   +0.96946     -0.827579 
  46    0   46  6   0  0 0.015 01.1  0.00502   +1.00500   +1.01064     +0.561194 
  47    0   47  6   0  0 0.015 01.1  0.00505   +1.00913   +1.00252     -0.655020 
  48    0   48  6   0  0 0.015 01.1  0.00508   +1.01634   +1.02742     +1.090186 
  49    0   49  6   0  0 0.015 01.1  0.00513   +1.02500   +1.01817     -0.666341 
  50    0   50  6   0  0 0.015 01.1  0.00500   +0.99995   +1.00421     +0.426021 
  51    0   51  6   0  0 0.015 01.1  0.00482   +0.96373   +0.96430     +0.059145 
  52    0   52  6   0  0 0.015 01.1  0.00477   +0.95299   +0.95916     +0.647436 
  53    0   53  6   0  0 0.015 01.1  0.00471   +0.94295   +0.94265     -0.031815 
  54    0   54  6   0  0 0.015 01.1  0.00477   +0.95500   +0.94715     -0.821990 
  55    0   55  6   0  0 0.015 01.1  0.00476   +0.95200   +0.94948     -0.264706 
  56    0   56  6   0  0 0.015 01.1  0.00477   +0.95400   +0.94766     -0.664570 
  57    0   57  6   0  0 0.015 01.1  0.00485   +0.96949   +0.96479     -0.484791 
  58    0   58  6   0  0 0.015 01.1  0.00478   +0.95688   +0.96239     +0.575830 
  59    0   59  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99165     +0.675127 
  60    0   60  6   0  0 0.015 01.1  0.00496   +0.99264   +0.99533     +0.270995 
  61    0   61  6   0  0 0.015 01.1  0.00498   +0.99500   +0.98203     -1.303518 
  62    0   62  6   0  0 0.015 01.1  0.00499   +0.99800   +0.99016     -0.785571 
  63    0   63  6   0  0 0.015 01.1  0.00485   +0.97048   +0.96000     -1.079878 
  64    0   64  6   0  0 0.015 01.1  0.00493   +0.98594   +0.99493     +0.911820 
  65    0   65  6   0  0 0.015 01.1  0.00502   +1.00429   +1.01345     +0.912087 
  66    0   66  6   0  0 0.015 01.1  0.00525   +1.05000   +1.05540     +0.514286 
  67    0   67  6   0  0 0.015 01.1  0.00510   +1.01921   +1.01671     -0.245288 
  68    0   68  6   0  0 0.015 01.1  0.00500   +1.00063   +0.99643     -0.419736 
  69    0   69  6   0  0 0.015 01.1  0.00517   +1.03500   +1.02300     -1.159420 
  70    0   70  6   0  0 0.015 01.1  0.00490   +0.97989   +0.96781     -1.232791 
  71    0   71  6   0  0 0.015 01.1  0.00490   +0.98013   +0.97098     -0.933550 
  72    0   72  6   0  0 0.015 01.1  0.00490   +0.98000   +0.99230     +1.255102 
  73    0   73  6   0  0 0.015 01.1  0.00496   +0.99100   +0.99918     +0.825429 
  74    0   74  6   0  0 0.015 01.1  0.00479   +0.95800   +0.96803     +1.046973 
  75    0   75  6   0  0 0.015 01.1  0.00483   +0.96683   +0.98123     +1.489404 
  76    0   76  6   0  0 0.015 01.1  0.00471   +0.94300   +0.95003     +0.745493 
  77    0   77  6   0  0 0.015 01.1  0.00503   +1.00600   +0.99247     -1.344930 
  78    0   78  6   0  0 0.015 01.1  0.00501   +1.00241   +0.98799     -1.438533 
  79    0   79  6   0  0 0.015 01.1  0.00504   +1.00769   +1.01704     +0.927865 
  80    0   80  6   0  0 0.015 01.1  0.00520   +1.04000   +1.04579     +0.556731 
  81    0   81  6   0  0 0.015 01.1  0.00496   +0.99301   +1.00563     +1.270883 
  82    0   82  6   0  0 0.015 01.1  0.00488   +0.97689   +0.98690     +1.024680 
  83    0   83  6   0  0 0.015 01.1  0.00487   +0.97377   +0.97610     +0.239276 
  84    0   84  6   0  0 0.015 01.1  0.00487   +0.97493   +0.98277     +0.804160 
  85    0   85  6   0  0 0.015 01.1  0.00492   +0.98500   +0.99559     +1.075127 
  86    0   86  6   0  0 0.015 01.1  0.00493   +0.98602   +0.98290     -0.316424 
  87    0   87  6   0  0 0.015 01.1  0.00507   +1.01500   +1.00342     -1.140887 
  88    0   88  6   0  0 0.015 01.1  0.00493   +0.98511   +0.98346     -0.167494 
  89    0   89  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99655     -0.840796 
  90    0   90  6   0  0 0.015 01.1  0.00492   +0.98500   +0.97377     -1.140102 
  91    0   91  6   0  0 0.015 01.1  0.00490   +0.98000   +0.96729     -1.296939 
  92    0   92  6   0  0 0.015 01.1  0.00495   +0.99000   +0.98996     -0.004040 
  93    0   93  6   0  0 0.015 01.1  0.00489   +0.97830   +0.97477     -0.360830 
  94    0   94  6   0  0 0.015 01.1  0.00489   +0.97751   +0.96771     -1.002547 
  95    0   95  6   0  0 0.015 01.1  0.00482   +0.96389   +0.97263     +0.906742 
  96    0   96  6   0  0 0.015 01.1  0.00488   +0.97626   +0.96164     -1.497552 
  97    0   97  6   0  0 0.015 01.1  0.00501   +1.00161   +1.00196     +0.034944 
  98    0   98  6   0  0 0.015 01.1  0.00506   +1.01258   +1.00598     -0.651800 
  99    0   99  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00411     -0.583168 
 100    0  100  6   0  0 0.015 01.1  0.00508   +1.01526   +1.01988     +0.455056 
 101    0  101  6   0  0 0.015 01.1  0.00495   +0.98988   +0.98860     -0.129309 
 102    0  102  6   0  0 0.015 01.1  0.00494   +0.98903   +0.99269     +0.370060 
 103    0  103  6   0  0 0.015 01.1  0.00505   +1.01000   +1.00661     -0.335644 
 104    0  104  6   0  0 0.015 01.1  0.00485   +0.97100   +0.96454     -0.665294 
 105    0  105  6   0  0 0.015 01.1  0.00483   +0.96500   +0.95477     -1.060104 
 106    0  106  6   0  0 0.015 01.1  0.00481   +0.96096   +0.96145     +0.050991 
 107    0  107  6   0  0 0.015 01.1  0.00476   +0.95200   +0.95254     +0.056723 
 108    0  108  6   0  0 0.015 01.1  0.00481   +0.96195   +0.96341     +0.151775 
 109    0  109  6   0  0 0.015 01.1  0.00481   +0.96186   +0.96095     -0.094608 
 110    0  110  6   0  0 0.015 01.1  0.00485   +0.96939   +0.97349     +0.422946 
 111    0  111  6   0  0 0.015 01.1  0.00490   +0.98000   +0.97656     -0.351020 
 112    0  112  6   0  0 0.015 01.1  0.00487   +0.97500   +0.96639     -0.883077 
 113    0  113  6   0  0 0.015 01.1  0.00496   +0.99300   +0.97924     -1.385700 
 114    0  114  6   0  0 0.015 01.1  0.00480   +0.95911   +0.97059     +1.196943 
 115    0  115  6   0  0 0.015 01.1  0.00479   +0.95894   +0.94602     -1.347321 
 116    0  116  6   0  0 0.015 01.1  0.00502   +1.00500   +0.99873     -0.623881 
 117    0  117  6   0  0 0.015 01.1  0.00486   +0.97165   +0.95890     -1.312201 
 118    0  118  6   0  0 0.015 01.1  0.00474   +0.94822   +0.93668     -1.217017 
 119    0    1  2   0  0 0.020 01.0  0.00551   -0.56600   -0.55086     -2.674912 
 120    0    2  2   0  0 0.020 01.0  0.00321   -0.22200   -0.22142     -0.261261 
 121    0    3  2   0  0 0.020 01.0  0.00462   -0.43300   -0.42315     -2.274827 
 122    0    4  2   0  0 0.020 01.0  0.00415   -0.36300   -0.36008     -0.804408 
 123    0    5  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00276     +0.000000 
 124    0    6  2   0  0 0.020 01.0  0.00558   -0.57700   -0.59068     +2.370884 
 125    0    7  2   0  0 0.020 01.0  0.00314   -0.21100   -0.21275     +0.829384 
 126    0    8  2   0  0 0.020 01.0  0.00360   -0.28000   -0.26972     -3.671429 
 127    0    9  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00490     +0.000000 
 128    0   10  2   0  0 0.020 01.0  0.01507   +2.00000   +1.96637     -1.681500 
 129    0   11  2   0  0 0.020 01.0  0.00691   -0.77700   -0.79643     +2.500644 
 130    0   12  2   0  0 0.020 01.0  0.02759   +3.87800   +3.83245     -1.174575 
 131    0   13  2   0  0 0.020 01.0  0.00425   -0.37700   -0.38626     +2.456233 
 132    0   14  2   0  0 0.020 01.0  0.00277   -0.15500   -0.15067     -2.793548 
 133    0   15  2   0  0 0.020 01.0  0.00839   -0.99900   -1.02181     +2.283283 
 134    0   16  2   0  0 0.020 01.0  0.00359   -0.27800   -0.28424     +2.244604 
 135    0   17  2   0  0 0.020 01.0  0.00255   -0.12200   -0.11474     -5.950820 
 136    0   18  2   0  0 0.020 01.0  0.00617   -0.66600   -0.67456     +1.285285 
 137    0   19  2   0  0 0.020 01.0  0.00507   -0.50000   -0.50347     +0.694000 
 138    0   20  2   0  0 0.020 01.0  0.00307   -0.20000   -0.20809     +4.045000 
 139    0   21  2   0  0 0.020 01.0  0.00277   -0.15500   -0.15988     +3.148387 
 140    0   22  2   0  0 0.020 01.0  0.00247   -0.11100   -0.10590     -4.594595 
 141    0   23  2   0  0 0.020 01.0  0.00225   -0.07800   -0.07642     -2.025641 
 142    0   24  2   0  0 0.020 01.0  0.00260   -0.13000   -0.12636     -2.800000 
 143    0   25  2   0  0 0.020 01.0  0.04949   +7.16400   +7.05725     -1.490089 
 144    0   26  2   0  0 0.020 01.0  0.04507   +6.50000   +6.63139     +2.021385 
 145    0   27  2   0  0 0.020 01.0  0.00692   -0.77800   -0.77087     -0.916452 
 146    0   28  2   0  0 0.020 01.0  0.00299   -0.18900   -0.18196     -3.724868 
 147    0   29  2   0  0 0.020 01.0  0.00351   -0.26600   -0.27138     +2.022556 
 148    0   30  2   0  0 0.020 01.0  0.00173   -0.00000   +0.00121     +0.000000 
 149    0   31  2   0  0 0.020 01.0  0.01522   +2.02300   +2.01614     -0.339100 
 150    0   32  2   0  0 0.020 01.0  0.00610   -0.65500   -0.65917     +0.636641 
 151    0   33  2   0  0 0.020 01.0  0.00343   -0.25500   -0.24678     -3.223529 
 152    0   34  2   0  0 0.020 01.0  0.00610   -0.65500   -0.64239     -1.925191 
 153    0   35  2   0  0 0.020 01.0  0.00417   -0.36600   -0.36487     -0.308743 
 154    0   36  2   0  0 0.020 01.0  0.00403   -0.34400   -0.33677     -2.101744 
 155    0   37  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00420     +0.000000 
 156    0   38  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00163     +0.000000 
 157    0   39  2   0  0 0.020 01.0  0.00373   -0.30000   -0.29909     -0.303333 
 158    0   40  2   0  0 0.020 01.0  0.00628   -0.68200   -0.68409     +0.306452 
 159    0   41  2   0  0 0.020 01.0  0.00447   -0.41100   -0.42178     +2.622871 
 160    0   42  2   0  0 0.020 01.0  0.00841   -1.00100   -0.99534     -0.565435 
 161    0   43  2   0  0 0.020 01.0  0.00307   -0.20000   -0.19734     -1.330000 
 162    0   44  2   0  0 0.020 01.0  0.00292   -0.17800   -0.17659     -0.792135 
 163    0   45  2   0  0 0.020 01.0  0.00565   -0.58800   -0.59023     +0.379252 
 164    0   46  2   0  0 0.020 01.0  0.02633   +3.68900   +3.71712     +0.762266 
 165    0   47  2   0  0 0.020 01.0  0.00425   -0.37700   -0.38488     +2.090186 
 166    0   48  2   0  0 0.020 01.0  0.00321   -0.22200   -0.21417     -3.527027 
 167    0   49  2   0  0 0.020 01.0  0.00889   +1.07400   +1.09998     +2.418994 
 168    0   50  2   0  0 0.020 01.0  0.00299   -0.18900   -0.18103     -4.216931 
 169    0   51  2   0  0 0.020 01.0  0.00299   -0.18900   -0.19223     +1.708995 
 170    0   52  2   0  0 0.020 01.0  0.00307   -0.20000   -0.20776     +3.880000 
 171    0   53  2   0  0 0.020 01.0  0.00343   -0.25500   -0.26503     +3.933333 
 172    0   54  2   0  0 0.020 01.0  0.00689   -0.77400   -0.76509     -1.151163 
 173    0   55  2   0  0 0.020 01.0  0.00639   -0.69900   -0.68365     -2.195994 
 174    0   56  2   0  0 0.020 01.0  0.00795   -0.93200   -0.92577     -0.668455 
 175    0   57  2   0  0 0.020 01.0  0.00262   -0.13300   -0.13660     +2.706767 
 176    0   58  2   0  0 0.020 01.0  0.00262   -0.13300   -0.13786     +3.654135 
 177    0   59  2   0  0 0.020 01.0  0.01190   -1.52500   -1.49053     -2.260328 
 178    0   60  2   0  0 0.020 01.0  0.00751   -0.86600   -0.87004     +0.466513 
 179    0   61  2   0  0 0.020 01.0  0.04173   +6.00000   +6.03034     +0.505667 
 180    0   62  2   0  0 0.020 01.0  0.00743   -0.85500   -0.83602     -2.219883 
 181    0   63  2   0  0 0.020 01.0  0.00173   +0.00000   +0.00137     +0.000000 
 182    0   64  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00360     +0.000000 
 183    0   65  2   0  0 0.020 01.0  0.02173   +3.00000   +2.96502     -1.166000 
 184    0   66  2   0  0 0.020 01.0  0.00218   +0.06700   +0.07274     +8.567164 
 185    0   67  2   0  0 0.020 01.0  0.00381   -0.31100   -0.31117     +0.054662 
 186    0   68  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00015     +0.000000 
 187    0   69  2   0  0 0.020 01.0  0.03044   -4.30538   -4.29915     -0.144703 
 188    0   70  2   0  0 0.020 01.0  0.00662   -0.73300   -0.71719     -2.156889 
 189    0   71  2   0  0 0.020 01.0  0.00173   +0.00000   -0.00018     +0.000000 
 190    0   72  2   0  0 0.020 01.0  0.00253   -0.12000   -0.12649     +5.408333 
 191    0   73  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05661     -5.650000 
 192    0   74  2   0  0 0.020 01.0  0.00677   -0.75500   -0.75569     +0.091391 
 193    0   75  2   0  0 0.020 01.0  0.00521   -0.52200   -0.53236     +1.984674 
 194    0   76  2   0  0 0.020 01.0  0.00677   -0.75500   -0.76337     +1.108609 
 195    0   77  2   0  0 0.020 01.0  0.00625   -0.67700   -0.68545     +1.248154 
 196    0   78  2   0  0 0.020 01.0  0.00699   -0.78800   -0.79671     +1.105330 
 197    0   79  2   0  0 0.020 01.0  0.00462   -0.43300   -0.42077     -2.824480 
 198    0   80  2   0  0 0.020 01.0  0.01069   -1.34300   -1.34885     +0.435592 
 199    0   81  2   0  0 0.020 01.0  0.00173   -0.00000   -0.00086     +0.000000 
 200    0   82  2   0  0 0.020 01.0  0.00573   -0.59900   -0.60017     +0.195326 
 201    0   83  2   0  0 0.020 01.0  0.00321   -0.22200   -0.22561     +1.626126 
 202    0   84  2   0  0 0.020 01.0  0.00255   -0.12200   -0.11648     -4.524590 
 203    0   85  2   0  0 0.020 01.0  0.00351   -0.26600   -0.26482     -0.443609 
 204    0   86  2   0  0 0.020 01.0  0.00329   -0.23300   -0.23196     -0.446352 
 205    0   87  2   0  0 0.020 01.0  0.00240   +0.10000   +0.09396     -6.040000 
 206    0   88  2   0  0 0.020 01.0  0.00529   -0.53300   -0.53767     +0.876173 
 207    0   89  2   0  0 0.020 01.0  0.04220   +6.07000   +6.02793     -0.693081 
 208    0   90  2   0  0 0.020 01.0  0.01317   -1.71600   -1.68906     -1.569930 
 209    0   91  2   0  0 0.020 01.0  0.00240   -0.10000   -0.10283     +2.830000 
 210    0   92  2   0  0 0.020 01.0  0.00655   -0.72200   -0.72854     +0.905817 
 211    0   93  2   0  0 0.020 01.0  0.00262   -0.13300   -0.12830     -3.533835 
 212    0   94  2   0  0 0.020 01.0  0.00395   -0.33300   -0.33062     -0.714715 
 213    0   95  2   0  0 0.020 01.0  0.00484   -0.46600   -0.47766     +2.502146 
 214    0   96  2   0  0 0.020 01.0  0.00455   -0.42200   -0.41530     -1.587678 
 215    0   97  2   0  0 0.020 01.0  0.00285   -0.16700   -0.16963     +1.574850 
 216    0   98  2   0  0 0.020 01.0  0.00425   -0.37700   -0.38285     +1.551724 
 217    0   99  2   0  0 0.020 01.0  0.00453   -0.42000   -0.42711     +1.692857 
 218    0  100  2   0  0 0.020 01.0  0.01579   +2.10900   +2.14183     +1.556662 
 219    0  101  2   0  0 0.020 01.0  0.00336   -0.24400   -0.24268     -0.540984 
 220    0  102  2   0  0 0.020 01.0  0.00211   -0.05600   -0.05937     +6.017857 
 221    0  103  2   0  0 0.020 01.0  0.02137   +2.94500   +2.91587     -0.989134 
 222    0  104  2   0  0 0.020 01.0  0.00455   -0.42200   -0.41133     -2.528436 
 223    0  105  2   0  0 0.020 01.0  0.00403   -0.34400   -0.34370     -0.087209 
 224    0  106  2   0  0 0.020 01.0  0.00491   -0.47700   -0.46796     -1.895178 
 225    0  107  2   0  0 0.020 01.0  0.00527   -0.53100   -0.51822     -2.406780 
 226    0  108  2   0  0 0.020 01.0  0.00188   -0.02200   -0.01974    -10.272727 
 227    0  109  2   0  0 0.020 01.0  0.00233   -0.08900   -0.08911     +0.123596 
 228    0  110  2   0  0 0.020 01.0  0.00462   -0.43300   -0.43546     +0.568129 
 229    0  111  2   0  0 0.020 01.0  0.01840   +2.50000   +2.49923     -0.030800 
 230    0  112  2   0  0 0.020 01.0  0.00645   -0.70800   -0.70541     -0.365819 
 231    0  113  2   0  0 0.020 01.0  0.00213   -0.06000   -0.05586     -6.900000 
 232    0  114  2   0  0 0.020 01.0  0.00233   -0.08900   -0.08881     -0.213483 
 233    0  115  2   0  0 0.020 01.0  0.00336   -0.24400   -0.24995     +2.438525 
 234    0  116  2   0  0 0.020 01.0  0.01400   -1.84000   -1.84101     +0.054891 
 235    0  117  2   0  0 0.020 01.0  0.00321   -0.22200   -0.23095     +4.031532 
 236    0  118  2   0  0 0.020 01.0  0.00417   -0.36600   -0.37775     +3.210383 
 237    0    1  5   0  0 0.020 01.0  0.00333   -0.23909   -0.23729     -0.752855 
 238    0    2  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10421     +4.210000 
 239    0    3  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10940     -1.441441 
 240    0    4  5   0  0 0.020 01.0  0.00185   +0.01815   +0.01372    -24.407713 
 241    0    5  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00272     +0.000000 
 242    0    6  5   0  0 0.020 01.0  0.00181   -0.01099   -0.00734    -33.212011 
 243    0    7  5   0  0 0.020 01.0  0.00188   -0.02200   -0.01733    -21.227273 
 244    0    8  5   0  0 0.020 01.0  0.00866   +1.03940   +1.01937     -1.927073 
 245    0    9  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00338     +0.000000 
 246    0   10  5   0  0 0.020 01.0  0.00694   -0.78066   -0.76286     -2.280122 
 247    0   11  5   0  0 0.020 01.0  0.00343   -0.25500   -0.24697     -3.149020 
 248    0   12  5   0  0 0.020 01.0  0.00353   +0.26890   +0.27913     +3.804388 
 249    0   13  5   0  0 0.020 01.0  0.00292   -0.17800   -0.17461     -1.904494 
 250    0   14  5   0  0 0.020 01.0  0.00181   -0.01100   -0.00849    -22.818182 
 251    0   15  5   0  0 0.020 01.0  0.00195   -0.03300   -0.02791    -15.424242 
 252    0   16  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10777     -2.909910 
 253    0   17  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03328     +0.848485 
 254    0   18  5   0  0 0.020 01.0  0.00255   +0.12300   +0.12437     +1.113821 
 255    0   19  5   0  0 0.020 01.0  0.00199   -0.03799   -0.03545     -6.685970 
 256    0   20  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03755    +13.787879 
 257    0   21  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08460     -4.943820 
 258    0   22  5   0  0 0.020 01.0  0.00211   -0.05600   -0.05622     +0.392857 
 259    0   23  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03085     -6.515152 
 260    0   24  5   0  0 0.020 01.0  0.01620   +2.17018   +2.20843     +1.762527 
 261    0   25  5   0  0 0.020 01.0  0.00948   +1.16244   +1.17334     +0.937683 
 262    0   26  5   0  0 0.020 01.0  0.01473   +1.94926   +1.90593     -2.222895 
 263    0   27  5   0  0 0.020 01.0  0.00287   +0.17117   +0.16777     -1.986329 
 264    0   28  5   0  0 0.020 01.0  0.00225   -0.07800   -0.07736     -0.820513 
 265    0   29  5   0  0 0.020 01.0  0.00203   -0.04400   -0.04256     -3.272727 
 266    0   30  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00036     +0.000000 
 267    0   31  5   0  0 0.020 01.0  0.00372   -0.29781   -0.30849     +3.586179 
 268    0   32  5   0  0 0.020 01.0  0.00221   -0.07137   -0.07089     -0.672551 
 269    0   33  5   0  0 0.020 01.0  0.00240   -0.10000   -0.10693     +6.930000 
 270    0   34  5   0  0 0.020 01.0  0.00206   -0.04900   -0.04502     -8.122449 
 271    0   35  5   0  0 0.020 01.0  0.00240   -0.10000   -0.09638     -3.620000 
 272    0   36  5   0  0 0.020 01.0  0.00207   +0.05100   +0.05064     -0.705882 
 273    0   37  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00281     +0.000000 
 274    0   38  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00082     +0.000000 
 275    0   39  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12476     +2.262295 
 276    0   40  5   0  0 0.020 01.0  0.00707   +0.80099   +0.79523     -0.719110 
 277    0   41  5   0  0 0.020 01.0  0.00247   -0.11100   -0.11594     +4.450450 
 278    0   42  5   0  0 0.020 01.0  0.00281   +0.16206   +0.15979     -1.400716 
 279    0   43  5   0  0 0.020 01.0  0.00225   -0.07800   -0.07311     -6.269231 
 280    0   44  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09536     +7.146067 
 281    0   45  5   0  0 0.020 01.0  0.00336   -0.24400   -0.23469     -3.815574 
 282    0   46  5   0  0 0.020 01.0  0.00698   -0.78722   -0.80743     +2.567262 
 283    0   47  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00013     +0.000000 
 284    0   48  5   0  0 0.020 01.0  0.00255   -0.12200   -0.12380     +1.475410 
 285    0   49  5   0  0 0.020 01.0  0.00991   +1.22667   +1.23776     +0.904074 
 286    0   50  5   0  0 0.020 01.0  0.00203   -0.04400   -0.04330     -1.590909 
 287    0   51  5   0  0 0.020 01.0  0.00233   -0.08900   -0.08358     -6.089888 
 288    0   52  5   0  0 0.020 01.0  0.00211   -0.05600   -0.05512     -1.571429 
 289    0   53  5   0  0 0.020 01.0  0.00255   -0.12200   -0.11883     -2.598361 
 290    0   54  5   0  0 0.020 01.0  0.00314   -0.21045   -0.21032     -0.061772 
 291    0   55  5   0  0 0.020 01.0  0.00275   -0.15197   -0.14954     -1.599000 
 292    0   56  5   0  0 0.020 01.0  0.00261   -0.13075   -0.13553     +3.655832 
 293    0   57  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03329     +0.878788 
 294    0   58  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03770    +14.242424 
 295    0   59  5   0  0 0.020 01.0  0.00333   -0.23994   -0.23092     -3.759273 
 296    0   60  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03455     +4.696970 
 297    0   61  5   0  0 0.020 01.0  0.00651   -0.71711   -0.70316     -1.945308 
 298    0   62  5   0  0 0.020 01.0  0.00222   -0.07299   -0.06661     -8.740923 
 299    0   63  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00201     +0.000000 
 300    0   64  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00351     +0.000000 
 301    0   65  5   0  0 0.020 01.0  0.01507   +2.00000   +1.95897     -2.051500 
 302    0   66  5   0  0 0.020 01.0  0.00394   +0.33121   +0.33993     +2.632771 
 303    0   67  5   0  0 0.020 01.0  0.00225   -0.07800   -0.08022     +2.846154 
 304    0   68  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00207     +0.000000 
 305    0   69  5   0  0 0.020 01.0  0.00750   +0.86442   +0.88220     +2.056871 
 306    0   70  5   0  0 0.020 01.0  0.00239   +0.09800   +0.09828     +0.285714 
 307    0   71  5   0  0 0.020 01.0  0.00173   +0.00000   -0.00249     +0.000000 
 308    0   72  5   0  0 0.020 01.0  0.00487   +0.47107   +0.48396     +2.736324 
 309    0   73  5   0  0 0.020 01.0  0.00335   +0.24324   +0.24944     +2.548923 
 310    0   74  5   0  0 0.020 01.0  0.00324   -0.22592   -0.23367     +3.430418 
 311    0   75  5   0  0 0.020 01.0  0.00255   -0.12200   -0.11458     -6.081967 
 312    0   76  5   0  0 0.020 01.0  0.00354   -0.27078   -0.27894     +3.013517 
 313    0   77  5   0  0 0.020 01.0  0.00241   +0.10108   +0.10143     +0.346260 
 314    0   78  5   0  0 0.020 01.0  0.00366   -0.28900   -0.29771     +3.013841 
 315    0   79  5   0  0 0.020 01.0  0.00410   -0.35500   -0.36518     +2.867606 
 316    0   80  5   0  0 0.020 01.0  0.01544   +2.05598   +2.06131     +0.259244 
 317    0   81  5   0  0 0.020 01.0  0.00173   +0.00000   +0.00435     +0.000000 
 318    0   82  5   0  0 0.020 01.0  0.00373   -0.30000   -0.30983     +3.276667 
 319    0   83  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10537     -5.072072 
 320    0   84  5   0  0 0.020 01.0  0.00225   -0.07800   -0.07811     +0.141026 
 321    0   85  5   0  0 0.020 01.0  0.00198   -0.03710   -0.03898     +5.067385 
 322    0   86  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10620     -4.324324 
 323    0   87  5   0  0 0.020 01.0  0.00244   +0.10598   +0.11252     +6.170976 
 324    0   88  5   0  0 0.020 01.0  0.00247   -0.11100   -0.10878     -2.000000 
 325    0   89  5   0  0 0.020 01.0  0.00174   +0.00042   +0.00540  +1185.714286 
 326    0   90  5   0  0 0.020 01.0  0.00307   +0.19993   +0.20004     +0.055019 
 327    0   91  5   0  0 0.020 01.0  0.00259   -0.12915   -0.12285     -4.878049 
 328    0   92  5   0  0 0.020 01.0  0.00259   -0.12846   -0.12776     -0.544917 
 329    0   93  5   0  0 0.020 01.0  0.00225   -0.07800   -0.07368     -5.538462 
 330    0   94  5   0  0 0.020 01.0  0.00292   -0.17800   -0.17148     -3.662921 
 331    0   95  5   0  0 0.020 01.0  0.00403   -0.34400   -0.33624     -2.255814 
 332    0   96  5   0  0 0.020 01.0  0.00285   -0.16700   -0.16221     -2.868263 
 333    0   97  5   0  0 0.020 01.0  0.00240   -0.10000   -0.09448     -5.520000 
 334    0   98  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09554     +7.348315 
 335    0   99  5   0  0 0.020 01.0  0.00186   -0.01844   -0.01307    -29.121475 
 336    0  100  5   0  0 0.020 01.0  0.01073   +1.35000   +1.37436     +1.804444 
 337    0  101  5   0  0 0.020 01.0  0.00285   -0.16700   -0.16448     -1.508982 
 338    0  102  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03058     -7.333333 
 339    0  103  5   0  0 0.020 01.0  0.00289   -0.17321   -0.16544     -4.485884 
 340    0  104  5   0  0 0.020 01.0  0.00297   -0.18592   -0.18713     +0.650818 
 341    0  105  5   0  0 0.020 01.0  0.00317   -0.21598   -0.20815     -3.625336 
 342    0  106  5   0  0 0.020 01.0  0.00292   -0.17800   -0.16954     -4.752809 
 343    0  107  5   0  0 0.020 01.0  0.00201   -0.04106   -0.04177     +1.729177 
 344    0  108  5   0  0 0.020 01.0  0.00181   -0.01100   -0.01371    +24.636364 
 345    0  109  5   0  0 0.020 01.0  0.00195   -0.03300   -0.03148     -4.606061 
 346    0  110  5   0  0 0.020 01.0  0.00242   -0.10300   -0.10157     -1.388350 
 347    0  111  5   0  0 0.020 01.0  0.00394   -0.33018   -0.34174     +3.501121 
 348    0  112  5   0  0 0.020 01.0  0.00409   +0.35410   +0.35499     +0.251341 
 349    0  113  5   0  0 0.020 01.0  0.00871   +1.04682   +1.04783     +0.096483 
 350    0  114  5   0  0 0.020 01.0  0.00195   -0.03300   -0.02805    -15.000000 
 351    0  115  5   0  0 0.020 01.0  0.00225   -0.07800   -0.08239     +5.628205 
 352    0  116  5   0  0 0.020 01.0  0.00949   +1.16378   +1.16930     +0.474316 
 353    0  117  5   0  0 0.020 01.0  0.00233   -0.08900   -0.09590     +7.752809 
 354    0  118  5   0  0 0.020 01.0  0.00285   -0.16700   -0.16172     -3.161677 
 355    1    2  1   0  0 0.020 01.0  0.00377   -0.30588   -0.30394     -0.634236 
 356    1    3  1   0  0 0.020 01.0  0.00347   -0.26012   -0.26463     +1.733815 
 357    4    5  1   0  0 0.020 01.0  0.00481   -0.46075   -0.46851     +1.684211 
 358    3    5  1   0  0 0.020 01.0  0.00417   -0.36607   -0.37617     +2.759035 
 359    5    6  1   0  0 0.020 01.0  0.00326   +0.22959   +0.23022     +0.274402 
 360    6    7  1   0  0 0.020 01.0  0.00405   -0.34826   -0.35708     +2.532591 
 361    8    9  1   0  0 0.020 01.0  0.01493   -1.97917   -1.95523     -1.209598 
 362    8    5  1   0  0 0.020 01.0  0.00982   +1.21293   +1.18620     -2.203755 
 363    9   10  1   0  0 0.020 01.0  0.01500   -1.99061   -2.03451     +2.205354 
 364    4   11  1   0  0 0.020 01.0  0.00238   +0.09775   +0.10240     +4.757033 
 365    5   11  1   0  0 0.020 01.0  0.00274   +0.15143   +0.15694     +3.638645 
 366   11   12  1   0  0 0.020 01.0  0.00959   -1.17821   -1.19694     +1.589700 
 367    2   12  1   0  0 0.020 01.0  0.00527   -0.53107   -0.52195     -1.717288 
 368    3   12  1   0  0 0.020 01.0  0.00392   -0.32843   -0.33296     +1.379289 
 369    7   12  1   0  0 0.020 01.0  0.00547   -0.55991   -0.54576     -2.527192 
 370   11   13  1   0  0 0.020 01.0  0.00605   +0.64808   +0.66191     +2.133996 
 371   12   14  1   0  0 0.020 01.0  0.00594   +0.63094   +0.62042     -1.667353 
 372   13   15  1   0  0 0.020 01.0  0.00347   +0.26086   +0.26168     +0.314345 
 373   14   15  1   0  0 0.020 01.0  0.00485   +0.46718   +0.47388     +1.434137 
 374   12   16  1   0  0 0.020 01.0  0.00442   +0.40245   +0.41042     +1.980370 
 375   15   17  1   0  0 0.020 01.0  0.01361   -1.78190   -1.75332     -1.603906 
 376   16   17  1   0  0 0.020 01.0  0.00254   +0.12075   +0.12031     -0.364389 
 377   17   18  1   0  0 0.020 01.0  0.01063   +1.33485   +1.35810     +1.741769 
 378   18   19  1   0  0 0.020 01.0  0.00604   +0.64544   +0.65030     +0.752975 
 379   19   20  1   0  0 0.020 01.0  0.00391   -0.32660   -0.33315     +2.005511 
 380   15   19  1   0  0 0.020 01.0  0.00475   +0.45182   +0.44158     -2.266389 
 381   20   21  1   0  0 0.020 01.0  0.00527   -0.53088   -0.54211     +2.115356 
 382   21   22  1   0  0 0.020 01.0  0.00635   -0.69260   -0.68215     -1.508807 
 383   22   23  1   0  0 0.020 01.0  0.00717   -0.81559   -0.81554     -0.006131 
 384   23   24  1   0  0 0.020 01.0  0.02583   +3.61506   +3.58885     -0.725023 
 385   23   25  1   0  0 0.020 01.0  0.03334   -4.74133   -4.67518     -1.395178 
 386   26   25  1   0  0 0.020 01.0  0.00363   +0.28491   +0.28993     +1.761960 
 387   25   27  1   0  0 0.020 01.0  0.01721   +2.32075   +2.27275     -2.068297 
 388   27   28  1   0  0 0.020 01.0  0.00310   +0.20533   +0.21086     +2.693226 
 389   28   29  1   0  0 0.020 01.0  0.00184   +0.01543   +0.01827    +18.405703 
 390   30   17  1   0  0 0.020 01.0  0.00997   +1.23507   +1.24663     +0.935979 
 391    8   30  1   0  0 0.020 01.0  0.00498   +0.48624   +0.48624     +0.000000 
 392   26   30  1   0  0 0.020 01.0  0.04317   +6.21509   +6.13603     -1.272065 
 393   17   31  1   0  0 0.020 01.0  0.01021   -1.27215   -1.26205     -0.793932 
 394   29   31  1   0  0 0.020 01.0  0.00340   -0.25058   -0.25745     +2.741639 
 395   23   32  1   0  0 0.020 01.0  0.00311   +0.20641   +0.20433     -1.007703 
 396   31   32  1   0  0 0.020 01.0  0.00441   +0.40129   +0.39211     -2.287622 
 397   27   32  1   0  0 0.020 01.0  0.00616   +0.66375   +0.64722     -2.490395 
 398   15   33  1   0  0 0.020 01.0  0.00867   +1.03985   +1.04985     +0.961677 
 399   19   34  1   0  0 0.020 01.0  0.00784   +0.91589   +0.89559     -2.216423 
 400   35   36  1   0  0 0.020 01.0  0.00200   -0.03960   -0.03875     -2.146465 
 401   35   37  1   0  0 0.020 01.0  0.00391   -0.32640   -0.31585     -3.232230 
 402   33   37  1   0  0 0.020 01.0  0.00666   +0.73842   +0.72280     -2.115327 
 403   34   36  1   0  0 0.020 01.0  0.00430   +0.38505   +0.38676     +0.444098 
 404   34   37  1   0  0 0.020 01.0  0.00549   -0.56303   -0.57514     +2.150862 
 405   38   37  1   0  0 0.020 01.0  0.01734   +2.34069   +2.30025     -1.727696 
 406   37   39  1   0  0 0.020 01.0  0.00939   +1.14867   +1.16577     +1.488678 
 407   37   40  1   0  0 0.020 01.0  0.00845   +1.00730   +1.02735     +1.990470 
 408   30   38  1   0  0 0.020 01.0  0.03584   +5.11603   +5.07090     -0.882129 
 409   39   40  1   0  0 0.020 01.0  0.00707   +0.79973   +0.80251     +0.347617 
 410   40   41  1   0  0 0.020 01.0  0.00617   +0.66622   +0.64843     -2.670289 
 411   40   42  1   0  0 0.020 01.0  0.00418   +0.36642   +0.36153     -1.334534 
 412   41   42  1   0  0 0.020 01.0  0.00339   +0.24824   +0.25656     +3.351595 
 413   43   44  1   0  0 0.020 01.0  0.00279   +0.15861   +0.16018     +0.989849 
 414   34   43  1   0  0 0.020 01.0  0.00417   +0.36491   +0.36695     +0.559042 
 415   44   45  1   0  0 0.020 01.0  0.00188   -0.02210   -0.01796    -18.733032 
 416   45   46  1   0  0 0.020 01.0  0.00851   -1.01588   -0.99882     -1.679332 
 417   46   47  1   0  0 0.020 01.0  0.01245   +1.60764   +1.58108     -1.652111 
 418   46   48  1   0  0 0.020 01.0  0.00854   +1.02091   +0.99801     -2.243097 
 419   47   49  1   0  0 0.020 01.0  0.00466   +0.43970   +0.45027     +2.403912 
 420   42   49  1   0  0 0.020 01.0  0.00307   -0.20033   -0.20180     +0.733789 
 421   42   49  1   0  0 0.020 01.0  0.00307   -0.20033   -0.20682     +3.239655 
 422   45   49  1   0  0 0.020 01.0  0.00444   +0.40558   +0.39828     -1.799892 
 423   48   49  1   0  0 0.020 01.0  0.00662   +0.73254   +0.72489     -1.044312 
 424   49   50  1   0  0 0.020 01.0  0.00572   +0.59768   +0.60671     +1.510842 
 425   49   51  1   0  0 0.020 01.0  0.00668   +0.74241   +0.73494     -1.006183 
 426   51   52  1   0  0 0.020 01.0  0.00386   +0.31837   +0.30727     -3.486509 
 427   52   53  1   0  0 0.020 01.0  0.00251   +0.11605   +0.12101     +4.274020 
 428   53   54  1   0  0 0.020 01.0  0.00266   -0.13960   -0.13174     -5.630372 
 429   49   54  1   0  0 0.020 01.0  0.00456   +0.42467   +0.43780     +3.091812 
 430   49   54  1   0  0 0.020 01.0  0.00456   +0.42326   +0.42614     +0.680433 
 431   54   55  1   0  0 0.020 01.0  0.00222   +0.07353   +0.07458     +1.427989 
 432   54   56  1   0  0 0.020 01.0  0.00293   +0.17989   +0.17742     -1.373061 
 433   55   56  1   0  0 0.020 01.0  0.00327   -0.23001   -0.22271     -3.173775 
 434   56   57  1   0  0 0.020 01.0  0.00344   -0.25552   -0.24884     -2.614277 
 435   50   57  1   0  0 0.020 01.0  0.00439   +0.39910   +0.39319     -1.480832 
 436   56   58  1   0  0 0.020 01.0  0.00222   -0.07281   -0.07314     +0.453234 
 437   51   58  1   0  0 0.020 01.0  0.00312   +0.20720   +0.19910     -3.909266 
 438   54   59  1   0  0 0.020 01.0  0.00407   -0.35062   -0.36256     +3.405396 
 439   56   59  1   0  0 0.020 01.0  0.00386   -0.31945   -0.31157     -2.466740 
 440   56   59  1   0  0 0.020 01.0  0.00396   -0.33474   -0.34433     +2.864910 
 441   55   59  1   0  0 0.020 01.0  0.00437   -0.39557   -0.39546     -0.027808 
 442   59   60  1   0  0 0.020 01.0  0.00656   -0.72359   -0.71040     -1.822855 
 443   59   61  1   0  0 0.020 01.0  0.00748   -0.86219   -0.85533     -0.795648 
 444   60   61  1   0  0 0.020 01.0  0.01425   -1.87691   -1.86665     -0.546643 
 445   60   62  1   0  0 0.020 01.0  0.00353   +0.26950   +0.27322     +1.380334 
 446   61   62  1   0  0 0.020 01.0  0.00894   +1.08150   +1.09917     +1.633842 
 447   63   59  1   0  0 0.020 01.0  0.01089   +1.37386   +1.36983     -0.293334 
 448   63   64  1   0  0 0.020 01.0  0.01089   -1.37386   -1.40300     +2.121031 
 449   64   61  1   0  0 0.020 01.0  0.01602   -2.14353   -2.17037     +1.252140 
 450   38   65  1   0  0 0.020 01.0  0.01928   +2.63121   +2.67535     +1.677555 
 451   64   65  1   0  0 0.020 01.0  0.00684   +0.76553   +0.76819     +0.347472 
 452   49   66  1   0  0 0.020 01.0  0.00338   -0.24681   -0.25304     +2.524209 
 453   49   66  1   0  0 0.020 01.0  0.00338   -0.24681   -0.25536     +3.464203 
 454   62   66  1   0  0 0.020 01.0  0.00288   +0.17209   +0.16673     -3.114649 
 455   62   67  1   0  0 0.020 01.0  0.00381   +0.31227   +0.32292     +3.410510 
 456   65   66  1   0  0 0.020 01.0  0.00352   +0.26821   +0.26565     -0.954476 
 457   66   67  1   0  0 0.020 01.0  0.00177   +0.00483   +0.00728    +50.724638 
 458   65   68  1   0  0 0.020 01.0  0.04202   +6.04330   +5.94809     -1.575464 
 459   47   69  1   0  0 0.020 01.0  0.00633   +0.68962   +0.69385     +0.613381 
 460   49   69  1   0  0 0.020 01.0  0.00513   +0.50981   +0.50172     -1.586866 
 461   68   69  1   0  0 0.020 01.0  0.02149   +2.96372   +2.99992     +1.221438 
 462   69   70  1   0  0 0.020 01.0  0.00563   -0.58442   -0.59091     +1.110503 
 463   24   70  1   0  0 0.020 01.0  0.01194   +1.53106   +1.51623     -0.968610 
 464   70   71  1   0  0 0.020 01.0  0.01040   -1.30022   -1.27611     -1.854302 
 465   24   72  1   0  0 0.020 01.0  0.01342   +1.75269   +1.73887     -0.788502 
 466   71   72  1   0  0 0.020 01.0  0.01092   -1.37746   -1.40161     +1.753227 
 467   71   73  1   0  0 0.020 01.0  0.00214   +0.06058   +0.06094     +0.594256 
 468   70   74  1   0  0 0.020 01.0  0.00684   +0.76612   +0.75435     -1.536313 
 469   70   75  1   0  0 0.020 01.0  0.00654   +0.72135   +0.73728     +2.208359 
 470   69   75  1   0  0 0.020 01.0  0.00387   +0.31987   +0.31807     -0.562729 
 471   74   75  1   0  0 0.020 01.0  0.00182   -0.01342   -0.01357     +1.117735 
 472   76   77  1   0  0 0.020 01.0  0.00510   -0.50458   -0.51740     +2.540727 
 473   69   77  1   0  0 0.020 01.0  0.00208   +0.05247   +0.05825    +11.015819 
 474   75   77  1   0  0 0.020 01.0  0.00277   -0.15486   -0.15520     +0.219553 
 475   77   78  1   0  0 0.020 01.0  0.00581   +0.61176   +0.60031     -1.871649 
 476   78   79  1   0  0 0.020 01.0  0.00292   -0.17767   -0.18539     +4.345134 
 477   77   80  1   0  0 0.020 01.0  0.00734   -0.84172   -0.82819     -1.607423 
 478   77   80  1   0  0 0.020 01.0  0.00429   -0.38387   -0.39645     +3.277151 
 479   79   80  1   0  0 0.020 01.0  0.00581   -0.61101   -0.62155     +1.725013 
 480   68   81  1   0  0 0.020 01.0  0.00965   +1.18795   +1.20018     +1.029505 
 481   81   80  1   0  0 0.020 01.0  0.00964   +1.18534   +1.18544     +0.008436 
 482   77   82  1   0  0 0.020 01.0  0.00634   -0.69080   -0.67847     -1.784887 
 483   82   83  1   0  0 0.020 01.0  0.00719   -0.81895   -0.83332     +1.754686 
 484   83   84  1   0  0 0.020 01.0  0.00439   -0.39881   -0.38972     -2.279281 
 485   83   85  1   0  0 0.020 01.0  0.00608   -0.65146   -0.65879     +1.125165 
 486   84   85  1   0  0 0.020 01.0  0.00529   -0.53385   -0.53121     -0.494521 
 487   85   86  1   0  0 0.020 01.0  0.00263   +0.13446   +0.14191     +5.540681 
 488   86   87  1   0  0 0.020 01.0  0.00239   -0.09927   -0.09411     -5.197945 
 489   85   88  1   0  0 0.020 01.0  0.00633   -0.68906   -0.68066     -1.219052 
 490   85   89  1   0  0 0.020 01.0  0.00791   -0.92644   -0.91829     -0.879712 
 491   88   89  1   0  0 0.020 01.0  0.00995   -1.23239   -1.21454     -1.448405 
 492   89   90  1   0  0 0.020 01.0  0.00563   +0.58405   +0.59433     +1.760123 
 493   89   90  1   0  0 0.020 01.0  0.00915   +1.11184   +1.10360     -0.741114 
 494   90   91  1   0  0 0.020 01.0  0.00218   -0.06676   -0.07301     +9.361893 
 495   89   92  1   0  0 0.020 01.0  0.01274   +1.65071   +1.65500     +0.259888 
 496   89   92  1   0  0 0.020 01.0  0.00521   +0.52147   +0.51326     -1.574395 
 497   91   92  1   0  0 0.020 01.0  0.00285   -0.16704   -0.16937     +1.394875 
 498   92   93  1   0  0 0.020 01.0  0.00573   +0.59918   +0.59652     -0.443940 
 499   92   94  1   0  0 0.020 01.0  0.00532   +0.53838   +0.54269     +0.800550 
 500   93   94  1   0  0 0.020 01.0  0.00478   +0.45671   +0.46665     +2.176436 
 501   94   95  1   0  0 0.020 01.0  0.00963   +1.18497   +1.20644     +1.811860 
 502   80   96  1   0  0 0.020 01.0  0.00400   -0.34057   -0.32980     -3.162345 
 503   82   96  1   0  0 0.020 01.0  0.00504   -0.49624   -0.48439     -2.387957 
 504   94   96  1   0  0 0.020 01.0  0.00875   +1.05241   +1.03231     -1.909902 
 505   80   97  1   0  0 0.020 01.0  0.00344   -0.25519   -0.25072     -1.751636 
 506   80   98  1   0  0 0.020 01.0  0.00608   -0.65147   -0.64624     -0.802800 
 507   80   99  1   0  0 0.020 01.0  0.00690   -0.77449   -0.79233     +2.303451 
 508   92  100  1   0  0 0.020 01.0  0.00187   -0.02096   -0.01785    -14.837786 
 509   94  100  1   0  0 0.020 01.0  0.01237   -1.59489   -1.60873     +0.867771 
 510   95   96  1   0  0 0.020 01.0  0.00640   +0.69957   +0.69406     -0.787627 
 511   96   97  1   0  0 0.020 01.0  0.00462   +0.43290   +0.42240     -2.425502 
 512   98  100  1   0  0 0.020 01.0  0.00868   -1.04200   -1.05466     +1.214971 
 513   99  100  1   0  0 0.020 01.0  0.00991   -1.22623   -1.23260     +0.519478 
 514  100  101  1   0  0 0.020 01.0  0.00289   +0.17385   +0.18212     +4.756974 
 515   92  102  1   0  0 0.020 01.0  0.00259   +0.12807   +0.12546     -2.037948 
 516  101  102  1   0  0 0.020 01.0  0.00221   -0.07172   -0.07096     -1.059677 
 517  100  103  1   0  0 0.020 01.0  0.01545   -2.05671   -2.03170     -1.216020 
 518  100  104  1   0  0 0.020 01.0  0.00236   -0.09442   -0.09370     -0.762550 
 519  103  104  1   0  0 0.020 01.0  0.00558   +0.57712   +0.57002     -1.230247 
 520  103  105  1   0  0 0.020 01.0  0.00553   +0.56892   +0.56835     -0.100190 
 521  100  106  1   0  0 0.020 01.0  0.00227   +0.08030   +0.08255     +2.801993 
 522  104  105  1   0  0 0.020 01.0  0.00201   +0.04202   +0.04747    +12.970014 
 523  105  106  1   0  0 0.020 01.0  0.00565   +0.58813   +0.60197     +2.353221 
 524  105  107  1   0  0 0.020 01.0  0.00411   +0.35727   +0.36587     +2.407143 
 525  105  108  1   0  0 0.020 01.0  0.00638   -0.69637   -0.68620     -1.460431 
 526  106  107  1   0  0 0.020 01.0  0.00295   +0.18295   +0.17644     -3.558349 
 527  108  109  1   0  0 0.020 01.0  0.00663   -0.73494   -0.72852     -0.873541 
 528  103  110  1   0  0 0.020 01.0  0.00397   -0.33508   -0.33280     -0.680435 
 529  109  110  1   0  0 0.020 01.0  0.00727   -0.83097   -0.83396     +0.359820 
 530  110  111  1   0  0 0.020 01.0  0.01743   -2.35448   -2.33100     -0.997248 
 531  110  112  1   0  0 0.020 01.0  0.00657   +0.72485   +0.74300     +2.503966 
 532   17  113  1   0  0 0.020 01.0  0.00612   -0.65863   -0.67473     +2.444468 
 533   32  113  1   0  0 0.020 01.0  0.00688   +0.77175   +0.76242     -1.208941 
 534   32  114  1   0  0 0.020 01.0  0.00289   -0.17316   -0.17200     -0.669901 
 535   27  115  1   0  0 0.020 01.0  0.00514   +0.51151   +0.51995     +1.650017 
 536  114  115  1   0  0 0.020 01.0  0.00348   -0.26274   -0.26842     +2.161833 
 537   68  116  1   0  0 0.020 01.0  0.01401   +1.84166   +1.84138     -0.015204 
 538   12  117  1   0  0 0.020 01.0  0.00323   +0.22390   +0.21835     -2.478785 
 539   75  118  1   0  0 0.020 01.0  0.00590   +0.62421   +0.64093     +2.678586 
 540   76  118  1   0  0 0.020 01.0  0.00340   -0.25042   -0.25457     +1.657216 
 541    1    2  4   0  0 0.020 01.0  0.00214   -0.06103   -0.05864     -3.916107 
 542    1    3  4   0  0 0.020 01.0  0.00292   -0.17806   -0.18033     +1.274851 
 543    4    5  4   0  0 0.020 01.0  0.00283   -0.16383   -0.16576     +1.178050 
 544    3    5  4   0  0 0.020 01.0  0.00326   -0.22900   -0.23134     +1.021834 
 545    5    6  4   0  0 0.020 01.0  0.00261   +0.13078   +0.13165     +0.665239 
 546    6    7  4   0  0 0.020 01.0  0.00260   +0.13004   +0.12738     -2.045524 
 547    8    9  4   0  0 0.020 01.0  0.01210   -1.55448   -1.57224     +1.142504 
 548    8    5  4   0  0 0.020 01.0  0.00967   +1.18988   +1.21108     +1.781692 
 549    9   10  4   0  0 0.020 01.0  0.00479   -0.45834   -0.47052     +2.657416 
 550    4   11  4   0  0 0.020 01.0  0.00295   +0.18198   +0.18844     +3.549841 
 551    5   11  4   0  0 0.020 01.0  0.00307   +0.20034   +0.20653     +3.089747 
 552   11   12  4   0  0 0.020 01.0  0.00179   +0.00884   +0.00849     -3.959276 
 553    2   12  4   0  0 0.020 01.0  0.00272   -0.14800   -0.14357     -2.993243 
 554    3   12  4   0  0 0.020 01.0  0.00210   -0.05462   -0.05135     -5.986818 
 555    7   12  4   0  0 0.020 01.0  0.00247   +0.11048   +0.10563     -4.389935 
 556   11   13  4   0  0 0.020 01.0  0.00270   +0.14500   +0.15251     +5.179310 
 557   12   14  4   0  0 0.020 01.0  0.00191   +0.02665   +0.03101    +16.360225 
 558   13   15  4   0  0 0.020 01.0  0.00206   -0.04892   -0.04767     -2.555192 
 559   14   15  4   0  0 0.020 01.0  0.00176   +0.00437   -0.00069   -115.789474 
 560   12   16  4   0  0 0.020 01.0  0.00231   +0.08573   +0.08133     -5.132392 
 561   15   17  4   0  0 0.020 01.0  0.00243   +0.10412   +0.10119     -2.814061 
 562   16   17  4   0  0 0.020 01.0  0.00186   -0.01921   -0.01872     -2.550755 
 563   17   18  4   0  0 0.020 01.0  0.00194   +0.03182   +0.03422     +7.542426 
 564   18   19  4   0  0 0.020 01.0  0.00220   +0.07064   +0.06449     -8.706116 
 565   19   20  4   0  0 0.020 01.0  0.00304   +0.19591   +0.19346     -1.250574 
 566   15   19  4   0  0 0.020 01.0  0.00192   -0.02809   -0.02726     -2.954788 
 567   20   21  4   0  0 0.020 01.0  0.00286   +0.16893   +0.16611     -1.669330 
 568   21   22  4   0  0 0.020 01.0  0.00218   +0.06714   +0.06389     -4.840632 
 569   22   23  4   0  0 0.020 01.0  0.00189   -0.02345   -0.02273     -3.070362 
 570   23   24  4   0  0 0.020 01.0  0.00859   -1.02787   -1.01208     -1.536186 
 571   23   25  4   0  0 0.020 01.0  0.00789   +0.92291   +0.94330     +2.209316 
 572   26   25  4   0  0 0.020 01.0  0.00309   +0.20321   +0.20942     +3.055952 
 573   25   27  4   0  0 0.020 01.0  0.00433   +0.38903   +0.39958     +2.711873 
 574   27   28  4   0  0 0.020 01.0  0.00193   +0.02909   +0.02996     +2.990718 
 575   28   29  4   0  0 0.020 01.0  0.00195   -0.03281   -0.02757    -15.970741 
 576   30   17  4   0  0 0.020 01.0  0.00213   +0.05906   +0.05320     -9.922113 
 577    8   30  4   0  0 0.020 01.0  0.01109   +1.40400   +1.41878     +1.052707 
 578   26   30  4   0  0 0.020 01.0  0.01337   +1.74605   +1.75686     +0.619112 
 579   17   31  4   0  0 0.020 01.0  0.00540   +0.54943   +0.53966     -1.778207 
 580   29   31  4   0  0 0.020 01.0  0.00210   -0.05488   -0.05227     -4.755831 
 581   23   32  4   0  0 0.020 01.0  0.00198   -0.03706   -0.03244    -12.466271 
 582   31   32  4   0  0 0.020 01.0  0.00230   -0.08439   -0.09028     +6.979500 
 583   27   32  4   0  0 0.020 01.0  0.00258   -0.12642   -0.11961     -5.386806 
 584   15   33  4   0  0 0.020 01.0  0.00249   -0.11377   -0.11190     -1.643667 
 585   19   34  4   0  0 0.020 01.0  0.00310   -0.20418   -0.20761     +1.679890 
 586   35   36  4   0  0 0.020 01.0  0.00197   -0.03498   -0.03426     -2.058319 
 587   35   37  4   0  0 0.020 01.0  0.00217   -0.06502   -0.07040     +8.274377 
 588   33   37  4   0  0 0.020 01.0  0.00398   -0.33776   -0.34382     +1.794173 
 589   34   36  4   0  0 0.020 01.0  0.00186   -0.01905   -0.02075     +8.923885 
 590   34   37  4   0  0 0.020 01.0  0.00314   -0.21179   -0.20491     -3.248501 
 591   38   37  4   0  0 0.020 01.0  0.00516   +0.51346   +0.50106     -2.414989 
 592   37   39  4   0  0 0.020 01.0  0.00348   -0.26190   -0.25692     -1.901489 
 593   37   40  4   0  0 0.020 01.0  0.00413   -0.35985   -0.36526     +1.503404 
 594   30   38  4   0  0 0.020 01.0  0.00612   +0.65733   +0.64340     -2.119179 
 595   39   40  4   0  0 0.020 01.0  0.00521   -0.52108   -0.51064     -2.003531 
 596   40   41  4   0  0 0.020 01.0  0.00241   -0.10124   -0.09742     -3.773212 
 597   40   42  4   0  0 0.020 01.0  0.00304   -0.19571   -0.19087     -2.473047 
 598   41   42  4   0  0 0.020 01.0  0.00323   -0.22424   -0.23209     +3.500714 
 599   43   44  4   0  0 0.020 01.0  0.00272   -0.14869   -0.14524     -2.320264 
 600   34   43  4   0  0 0.020 01.0  0.00229   -0.08296   -0.08347     +0.614754 
 601   44   45  4   0  0 0.020 01.0  0.00239   -0.09913   -0.10496     +5.881166 
 602   45   46  4   0  0 0.020 01.0  0.00283   +0.16525   +0.16669     +0.871407 
 603   46   47  4   0  0 0.020 01.0  0.00404   -0.34525   -0.33748     -2.250543 
 604   46   48  4   0  0 0.020 01.0  0.00369   -0.29419   -0.30205     +2.671743 
 605   47   49  4   0  0 0.020 01.0  0.00433   -0.38947   -0.37994     -2.446915 
 606   42   49  4   0  0 0.020 01.0  0.00249   -0.11392   -0.10689     -6.170997 
 607   42   49  4   0  0 0.020 01.0  0.00249   -0.11392   -0.11996     +5.301966 
 608   45   49  4   0  0 0.020 01.0  0.00435   -0.39241   -0.39534     +0.746668 
 609   48   49  4   0  0 0.020 01.0  0.00455   -0.42174   -0.41439     -1.742780 
 610   49   50  4   0  0 0.020 01.0  0.00260   +0.13047   +0.12726     -2.460336 
 611   49   51  4   0  0 0.020 01.0  0.00312   +0.20759   +0.21462     +3.386483 
 612   51   52  4   0  0 0.020 01.0  0.00215   +0.06231   +0.05783     -7.189857 
 613   52   53  4   0  0 0.020 01.0  0.00182   +0.01241   +0.01732    +39.564867 
 614   53   54  4   0  0 0.020 01.0  0.00224   -0.07571   -0.07509     -0.818914 
 615   49   54  4   0  0 0.020 01.0  0.00256   +0.12402   +0.12926     +4.225125 
 616   49   54  4   0  0 0.020 01.0  0.00242   +0.10346   +0.10826     +4.639474 
 617   54   55  4   0  0 0.020 01.0  0.00183   +0.01392   +0.01272     -8.620690 
 618   54   56  4   0  0 0.020 01.0  0.00203   +0.04501   +0.04212     -6.420795 
 619   55   56  4   0  0 0.020 01.0  0.00209   -0.05307   -0.04965     -6.444319 
 620   56   57  4   0  0 0.020 01.0  0.00220   -0.07042   -0.06602     -6.248225 
 621   50   57  4   0  0 0.020 01.0  0.00226   +0.07870   +0.07558     -3.964422 
 622   56   58  4   0  0 0.020 01.0  0.00182   -0.01328   -0.01058    -20.331325 
 623   51   58  4   0  0 0.020 01.0  0.00181   +0.01162   +0.01288    +10.843373 
 624   54   59  4   0  0 0.020 01.0  0.00214   -0.06092   -0.06212     +1.969796 
 625   56   59  4   0  0 0.020 01.0  0.00190   -0.02504   -0.02327     -7.068690 
 626   56   59  4   0  0 0.020 01.0  0.00187   -0.02130   -0.02178     +2.253521 
 627   55   59  4   0  0 0.020 01.0  0.00218   -0.06708   -0.06382     -4.859869 
 628   59   60  4   0  0 0.020 01.0  0.00260   +0.13059   +0.12439     -4.747684 
 629   59   61  4   0  0 0.020 01.0  0.00284   +0.16671   +0.16091     -3.479095 
 630   60   61  4   0  0 0.020 01.0  0.00314   +0.21139   +0.21245     +0.501443 
 631   60   62  4   0  0 0.020 01.0  0.00279   -0.15860   -0.16002     +0.895334 
 632   61   62  4   0  0 0.020 01.0  0.00371   -0.29640   -0.30014     +1.261808 
 633   63   59  4   0  0 0.020 01.0  0.00650   +0.71549   +0.70436     -1.555577 
 634   63   64  4   0  0 0.020 01.0  0.00650   -0.71549   -0.70488     -1.482900 
 635   64   61  4   0  0 0.020 01.0  0.00363   +0.28443   +0.28939     +1.743839 
 636   38   65  4   0  0 0.020 01.0  0.00959   -1.17824   -1.15858     -1.668590 
 637   64   65  4   0  0 0.020 01.0  0.00734   -0.84130   -0.85662     +1.820991 
 638   49   66  4   0  0 0.020 01.0  0.00334   -0.24178   -0.23543     -2.626355 
 639   49   66  4   0  0 0.020 01.0  0.00334   -0.24178   -0.24994     +3.374969 
 640   62   66  4   0  0 0.020 01.0  0.00373   -0.29929   -0.29867     -0.207157 
 641   62   67  4   0  0 0.020 01.0  0.00345   -0.25751   -0.26432     +2.644557 
 642   65   66  4   0  0 0.020 01.0  0.00641   +0.70085   +0.70607     +0.744810 
 643   66   67  4   0  0 0.020 01.0  0.00375   +0.30289   +0.29493     -2.628017 
 644   65   68  4   0  0 0.020 01.0  0.00388   -0.32209   -0.31228     -3.045733 
 645   47   69  4   0  0 0.020 01.0  0.00348   -0.26234   -0.25696     -2.050774 
 646   49   69  4   0  0 0.020 01.0  0.00296   -0.18321   -0.17560     -4.153703 
 647   68   69  4   0  0 0.020 01.0  0.00950   +1.16496   +1.18419     +1.650700 
 648   69   70  4   0  0 0.020 01.0  0.00544   +0.55540   +0.53952     -2.859201 
 649   24   70  4   0  0 0.020 01.0  0.00528   +0.53150   +0.52591     -1.051740 
 650   70   71  4   0  0 0.020 01.0  0.00405   +0.34775   +0.34266     -1.463695 
 651   24   72  4   0  0 0.020 01.0  0.00223   -0.07487   -0.08002     +6.878590 
 652   71   72  4   0  0 0.020 01.0  0.00534   +0.54075   +0.55197     +2.074896 
 653   71   73  4   0  0 0.020 01.0  0.00341   -0.25165   -0.24185     -3.894298 
 654   70   74  4   0  0 0.020 01.0  0.00203   -0.04388   -0.04351     -0.843209 
 655   70   75  4   0  0 0.020 01.0  0.00243   -0.10381   -0.10305     -0.732107 
 656   69   75  4   0  0 0.020 01.0  0.00445   +0.40732   +0.40830     +0.240597 
 657   74   75  4   0  0 0.020 01.0  0.00313   -0.20902   -0.21229     +1.564444 
 658   76   77  4   0  0 0.020 01.0  0.00341   -0.25169   -0.25063     -0.421153 
 659   69   77  4   0  0 0.020 01.0  0.00324   +0.22558   +0.21935     -2.761770 
 660   75   77  4   0  0 0.020 01.0  0.00283   -0.16485   -0.16428     -0.345769 
 661   77   78  4   0  0 0.020 01.0  0.00241   +0.10108   +0.09726     -3.779185 
 662   78   79  4   0  0 0.020 01.0  0.00293   -0.17990   -0.18076     +0.478043 
 663   77   80  4   0  0 0.020 01.0  0.00455   -0.42266   -0.42966     +1.656178 
 664   77   80  4   0  0 0.020 01.0  0.00323   -0.22453   -0.21764     -3.068632 
 665   79   80  4   0  0 0.020 01.0  0.00391   -0.32679   -0.33734     +3.228373 
 666   68   81  4   0  0 0.020 01.0  0.00251   -0.11639   -0.12101     +3.969413 
 667   81   80  4   0  0 0.020 01.0  0.00611   +0.65635   +0.67080     +2.201569 
 668   77   82  4   0  0 0.020 01.0  0.00559   +0.57908   +0.58835     +1.600815 
 669   82   83  4   0  0 0.020 01.0  0.00395   +0.33183   +0.32317     -2.609770 
 670   83   84  4   0  0 0.020 01.0  0.00297   +0.18494   +0.18239     -1.378826 
 671   83   85  4   0  0 0.020 01.0  0.00264   +0.13636   +0.13710     +0.542681 
 672   84   85  4   0  0 0.020 01.0  0.00243   +0.10388   +0.09858     -5.102041 
 673   85   86  4   0  0 0.020 01.0  0.00212   -0.05843   -0.05765     -1.334931 
 674   86   87  4   0  0 0.020 01.0  0.00270   -0.14518   -0.14645     +0.874776 
 675   85   88  4   0  0 0.020 01.0  0.00272   +0.14798   +0.14598     -1.351534 
 676   85   89  4   0  0 0.020 01.0  0.00219   +0.06891   +0.06990     +1.436657 
 677   88   89  4   0  0 0.020 01.0  0.00181   +0.01111   +0.01495    +34.563456 
 678   89   90  4   0  0 0.020 01.0  0.00205   -0.04754   -0.04329     -8.939840 
 679   89   90  4   0  0 0.020 01.0  0.00210   -0.05486   -0.05122     -6.635071 
 680   90   91  4   0  0 0.020 01.0  0.00219   +0.06917   +0.06457     -6.650282 
 681   89   92  4   0  0 0.020 01.0  0.00184   +0.01579   +0.01708     +8.169728 
 682   89   92  4   0  0 0.020 01.0  0.00196   -0.03328   -0.03708    +11.418269 
 683   91   92  4   0  0 0.020 01.0  0.00200   -0.04025   -0.04068     +1.068323 
 684   92   93  4   0  0 0.020 01.0  0.00200   -0.04023   -0.04570    +13.596818 
 685   92   94  4   0  0 0.020 01.0  0.00227   -0.08021   -0.07553     -5.834684 
 686   93   94  4   0  0 0.020 01.0  0.00259   -0.12825   -0.12771     -0.421053 
 687   94   95  4   0  0 0.020 01.0  0.00191   -0.02610   -0.02127    -18.505747 
 688   80   96  4   0  0 0.020 01.0  0.00454   +0.42060   +0.42691     +1.500238 
 689   82   96  4   0  0 0.020 01.0  0.00270   +0.14581   +0.14408     -1.186476 
 690   94   96  4   0  0 0.020 01.0  0.00349   -0.26423   -0.26184     -0.904515 
 691   80   97  4   0  0 0.020 01.0  0.00486   +0.46917   +0.47233     +0.673530 
 692   80   98  4   0  0 0.020 01.0  0.00454   +0.42086   +0.43165     +2.563798 
 693   80   99  4   0  0 0.020 01.0  0.00417   +0.36595   +0.37771     +3.213554 
 694   92  100  4   0  0 0.020 01.0  0.00242   -0.10331   -0.10223     -1.045397 
 695   94  100  4   0  0 0.020 01.0  0.00242   -0.10325   -0.10557     +2.246973 
 696   95   96  4   0  0 0.020 01.0  0.00456   -0.42344   -0.41306     -2.451351 
 697   96   97  4   0  0 0.020 01.0  0.00416   -0.36439   -0.35298     -3.131260 
 698   98  100  4   0  0 0.020 01.0  0.00374   +0.30060   +0.30606     +1.816367 
 699   99  100  4   0  0 0.020 01.0  0.00347   +0.26085   +0.26960     +3.354418 
 700  100  101  4   0  0 0.020 01.0  0.00274   +0.15033   +0.15319     +1.902481 
 701   92  102  4   0  0 0.020 01.0  0.00185   -0.01771   -0.01285    -27.442123 
 702  101  102  4   0  0 0.020 01.0  0.00179   +0.00918   +0.00530    -42.265795 
 703  100  103  4   0  0 0.020 01.0  0.00733   +0.83937   +0.84018     +0.096501 
 704  100  104  4   0  0 0.020 01.0  0.00317   +0.21556   +0.21524     -0.148451 
 705  103  104  4   0  0 0.020 01.0  0.00228   +0.08232   +0.08176     -0.680272 
 706  103  105  4   0  0 0.020 01.0  0.00237   +0.09511   +0.09857     +3.637893 
 707  100  106  4   0  0 0.020 01.0  0.00298   +0.18764   +0.18761     -0.015988 
 708  104  105  4   0  0 0.020 01.0  0.00266   +0.13843   +0.13294     -3.965903 
 709  105  106  4   0  0 0.020 01.0  0.00223   -0.07513   -0.07283     -3.061360 
 710  105  107  4   0  0 0.020 01.0  0.00202   -0.04371   -0.03997     -8.556394 
 711  105  108  4   0  0 0.020 01.0  0.00385   +0.31709   +0.32037     +1.034407 
 712  106  107  4   0  0 0.020 01.0  0.00190   -0.02435   -0.02502     +2.751540 
 713  108  109  4   0  0 0.020 01.0  0.00359   +0.27860   +0.27341     -1.862886 
 714  103  110  4   0  0 0.020 01.0  0.00367   +0.28995   +0.29186     +0.658734 
 715  109  110  4   0  0 0.020 01.0  0.00329   +0.23334   +0.22963     -1.589955 
 716  110  111  4   0  0 0.020 01.0  0.00714   +0.81059   +0.82444     +1.708632 
 717  110  112  4   0  0 0.020 01.0  0.00419   -0.36905   -0.37334     +1.162444 
 718   17  113  4   0  0 0.020 01.0  0.00579   -0.60778   -0.60573     -0.337293 
 719   32  113  4   0  0 0.020 01.0  0.00387   -0.32067   -0.31122     -2.946955 
 720   32  114  4   0  0 0.020 01.0  0.00235   +0.09314   +0.08689     -6.710329 
 721   27  115  4   0  0 0.020 01.0  0.00177   +0.00617   +0.00808    +30.956240 
 722  114  115  4   0  0 0.020 01.0  0.00222   +0.07253   +0.07530     +3.819109 
 723   68  116  4   0  0 0.020 01.0  0.01046   -1.30890   -1.28073     -2.152189 
 724   12  117  4   0  0 0.020 01.0  0.00215   +0.06264   +0.06854     +9.418902 
 725   75  118  4   0  0 0.020 01.0  0.00299   +0.18882   +0.19449     +3.002860 
 726   76  118  4   0  0 0.020 01.0  0.00186   -0.01909   -0.01503    -21.267679 
 727    2    1  1   0  0 0.020 01.0  0.00379   +0.30907   +0.30151     -2.446048 
 728    3    1  1   0  0 0.020 01.0  0.00348   +0.26150   +0.25789     -1.380497 
 729    5    4  1   0  0 0.020 01.0  0.00481   +0.46117   +0.46905     +1.708697 
 730    5    3  1   0  0 0.020 01.0  0.00421   +0.37073   +0.35899     -3.166725 
 731    6    5  1   0  0 0.020 01.0  0.00326   -0.22874   -0.23776     +3.943342 
 732    7    6  1   0  0 0.020 01.0  0.00406   +0.34891   +0.36100     +3.465077 
 733    9    8  1   0  0 0.020 01.0  0.01500   +1.99061   +1.96542     -1.265441 
 734    5    8  1   0  0 0.020 01.0  0.00982   -1.21293   -1.20311     -0.809610 
 735   10    9  1   0  0 0.020 01.0  0.01507   +2.00000   +1.99598     -0.201000 
 736   11    4  1   0  0 0.020 01.0  0.00238   -0.09679   -0.10003     +3.347453 
 737   11    5  1   0  0 0.020 01.0  0.00273   -0.15008   -0.15347     +2.258795 
 738   12   11  1   0  0 0.020 01.0  0.00965   +1.18676   +1.21181     +2.110789 
 739   12    2  1   0  0 0.020 01.0  0.00531   +0.53707   +0.54873     +2.171039 
 740   12    3  1   0  0 0.020 01.0  0.00396   +0.33409   +0.32453     -2.861504 
 741   12    7  1   0  0 0.020 01.0  0.00549   +0.56279   +0.55074     -2.141118 
 742   13   11  1   0  0 0.020 01.0  0.00599   -0.63786   -0.63164     -0.975136 
 743   14   12  1   0  0 0.020 01.0  0.00588   -0.62218   -0.62517     +0.480568 
 744   15   13  1   0  0 0.020 01.0  0.00344   -0.25531   -0.25510     -0.082253 
 745   15   14  1   0  0 0.020 01.0  0.00476   -0.45346   -0.46760     +3.118246 
 746   16   12  1   0  0 0.020 01.0  0.00439   -0.39875   -0.39130     -1.868339 
 747   17   15  1   0  0 0.020 01.0  0.01393   +1.82905   +1.78830     -2.227933 
 748   17   16  1   0  0 0.020 01.0  0.00253   -0.12005   -0.11730     -2.290712 
 749   18   17  1   0  0 0.020 01.0  0.01048   -1.31144   -1.28640     -1.909352 
 750   19   18  1   0  0 0.020 01.0  0.00600   -0.64022   -0.62359     -2.597545 
 751   20   19  1   0  0 0.020 01.0  0.00394   +0.33088   +0.32460     -1.897969 
 752   19   15  1   0  0 0.020 01.0  0.00473   -0.44907   -0.45240     +0.741533 
 753   21   20  1   0  0 0.020 01.0  0.00532   +0.53760   +0.54007     +0.459449 
 754   22   21  1   0  0 0.020 01.0  0.00643   +0.70459   +0.71680     +1.732923 
 755   23   22  1   0  0 0.020 01.0  0.00735   +0.84186   +0.85858     +1.986078 
 756   24   23  1   0  0 0.020 01.0  0.02449   -3.41375   -3.46328     +1.450897 
 757   25   23  1   0  0 0.020 01.0  0.03592   +5.12816   +5.13817     +0.195197 
 758   25   26  1   0  0 0.020 01.0  0.00363   -0.28491   -0.29513     +3.587098 
 759   27   25  1   0  0 0.020 01.0  0.01612   -2.15858   -2.14936     -0.427133 
 760   28   27  1   0  0 0.020 01.0  0.00310   -0.20443   -0.19719     -3.541555 
 761   29   28  1   0  0 0.020 01.0  0.00184   -0.01542   -0.01563     +1.361868 
 762   17   30  1   0  0 0.020 01.0  0.00997   -1.23507   -1.24931     +1.152971 
 763   30    8  1   0  0 0.020 01.0  0.00489   -0.47360   -0.48293     +1.970017 
 764   30   26  1   0  0 0.020 01.0  0.04092   -5.87750   -5.78720     -1.536368 
 765   31   17  1   0  0 0.020 01.0  0.01087   +1.37037   +1.39752     +1.981217 
 766   31   29  1   0  0 0.020 01.0  0.00341   +0.25135   +0.24555     -2.307539 
 767   32   23  1   0  0 0.020 01.0  0.00310   -0.20496   -0.19669     -4.034934 
 768   32   31  1   0  0 0.020 01.0  0.00437   -0.39599   -0.39508     -0.229804 
 769   32   27  1   0  0 0.020 01.0  0.00608   -0.65264   -0.64026     -1.896911 
 770   33   15  1   0  0 0.020 01.0  0.00836   -0.99342   -0.96999     -2.358519 
 771   34   19  1   0  0 0.020 01.0  0.00735   -0.84193   -0.82040     -2.557220 
 772   36   35  1   0  0 0.020 01.0  0.00200   +0.03961   +0.03803     -3.988892 
 773   37   35  1   0  0 0.020 01.0  0.00392   +0.32776   +0.32834     +0.176959 
 774   37   33  1   0  0 0.020 01.0  0.00645   -0.70709   -0.70121     -0.831577 
 775   36   34  1   0  0 0.020 01.0  0.00429   -0.38361   -0.39253     +2.325278 
 776   37   34  1   0  0 0.020 01.0  0.00549   +0.56405   +0.55046     -2.409361 
 777   37   38  1   0  0 0.020 01.0  0.01734   -2.34069   -2.36700     +1.124028 
 778   39   37  1   0  0 0.020 01.0  0.00907   -1.09973   -1.11942     +1.790439 
 779   40   37  1   0  0 0.020 01.0  0.00796   -0.93331   -0.92292     -1.113242 
 780   38   30  1   0  0 0.020 01.0  0.03488   -4.97190   -5.07368     +2.047105 
 781   40   39  1   0  0 0.020 01.0  0.00694   -0.78134   -0.77641     -0.630967 
 782   41   40  1   0  0 0.020 01.0  0.00613   -0.65924   -0.64182     -2.642437 
 783   42   40  1   0  0 0.020 01.0  0.00411   -0.35672   -0.35459     -0.597107 
 784   42   41  1   0  0 0.020 01.0  0.00336   -0.24363   -0.24353     -0.041046 
 785   44   43  1   0  0 0.020 01.0  0.00277   -0.15590   -0.16166     +3.694676 
 786   43   34  1   0  0 0.020 01.0  0.00412   -0.35861   -0.35458     -1.123783 
 787   45   44  1   0  0 0.020 01.0  0.00188   +0.02230   +0.02466    +10.582960 
 788   46   45  1   0  0 0.020 01.0  0.00880   +1.06046   +1.06481     +0.410199 
 789   47   46  1   0  0 0.020 01.0  0.01178   -1.50632   -1.49928     -0.467364 
 790   48   46  1   0  0 0.020 01.0  0.00810   -0.95454   -0.97771     +2.427347 
 791   49   47  1   0  0 0.020 01.0  0.00462   -0.43335   -0.42643     -1.596862 
 792   49   42  1   0  0 0.020 01.0  0.00309   +0.20367   +0.20678     +1.526980 
 793   49   42  1   0  0 0.020 01.0  0.00309   +0.20367   +0.19456     -4.472922 
 794   49   45  1   0  0 0.020 01.0  0.00429   -0.38395   -0.38011     -1.000130 
 795   49   48  1   0  0 0.020 01.0  0.00654   -0.72025   -0.73422     +1.939604 
 796   50   49  1   0  0 0.020 01.0  0.00565   -0.58810   -0.58294     -0.877402 
 797   51   49  1   0  0 0.020 01.0  0.00650   -0.71456   -0.72112     +0.918047 
 798   52   51  1   0  0 0.020 01.0  0.00384   -0.31605   -0.31269     -1.063123 
 799   53   52  1   0  0 0.020 01.0  0.00250   -0.11540   -0.11374     -1.438475 
 800   54   53  1   0  0 0.020 01.0  0.00267   +0.14029   +0.14524     +3.528405 
 801   54   49  1   0  0 0.020 01.0  0.00447   -0.41030   -0.39996     -2.520107 
 802   54   49  1   0  0 0.020 01.0  0.00445   -0.40678   -0.40079     -1.472540 
 803   55   54  1   0  0 0.020 01.0  0.00222   -0.07342   -0.07268     -1.007900 
 804   56   54  1   0  0 0.020 01.0  0.00293   -0.17978   -0.17636     -1.902325 
 805   56   55  1   0  0 0.020 01.0  0.00327   +0.23031   +0.23128     +0.421171 
 806   57   56  1   0  0 0.020 01.0  0.00345   +0.25812   +0.25622     -0.736092 
 807   57   50  1   0  0 0.020 01.0  0.00434   -0.39112   -0.39984     +2.229495 
 808   58   56  1   0  0 0.020 01.0  0.00222   +0.07301   +0.06940     -4.944528 
 809   58   51  1   0  0 0.020 01.0  0.00311   -0.20601   -0.21302     +3.402747 
 810   59   54  1   0  0 0.020 01.0  0.00412   +0.35747   +0.35005     -2.075699 
 811   59   56  1   0  0 0.020 01.0  0.00392   +0.32870   +0.31839     -3.136599 
 812   59   56  1   0  0 0.020 01.0  0.00403   +0.34463   +0.35408     +2.742071 
 813   59   55  1   0  0 0.020 01.0  0.00443   +0.40384   +0.40997     +1.517928 
 814   60   59  1   0  0 0.020 01.0  0.00668   +0.74142   +0.72627     -2.043376 
 815   61   59  1   0  0 0.020 01.0  0.00766   +0.88849   +0.87442     -1.583586 
 816   61   60  1   0  0 0.020 01.0  0.01431   +1.88648   +1.87760     -0.470718 
 817   62   60  1   0  0 0.020 01.0  0.00352   -0.26831   -0.26353     -1.781521 
 818   62   61  1   0  0 0.020 01.0  0.00887   -1.07106   -1.07777     +0.626482 
 819   59   63  1   0  0 0.020 01.0  0.01089   -1.37386   -1.38790     +1.021938 
 820   64   63  1   0  0 0.020 01.0  0.01092   +1.37800   +1.35216     -1.875181 
 821   61   64  1   0  0 0.020 01.0  0.01602   +2.14353   +2.17206     +1.330982 
 822   65   38  1   0  0 0.020 01.0  0.01872   -2.54879   -2.54747     -0.051789 
 823   65   64  1   0  0 0.020 01.0  0.00682   -0.76272   -0.75848     -0.555905 
 824   66   49  1   0  0 0.020 01.0  0.00339   +0.24875   +0.23955     -3.698492 
 825   66   49  1   0  0 0.020 01.0  0.00339   +0.24875   +0.24713     -0.651256 
 826   66   62  1   0  0 0.020 01.0  0.00285   -0.16712   -0.16133     -3.464576 
 827   67   62  1   0  0 0.020 01.0  0.00379   -0.30823   -0.31064     +0.781884 
 828   66   65  1   0  0 0.020 01.0  0.00352   -0.26821   -0.27009     +0.700943 
 829   67   66  1   0  0 0.020 01.0  0.00175   -0.00277   -0.00508    +83.393502 
 830   68   65  1   0  0 0.020 01.0  0.04169   -5.99333   -6.05884     +1.093048 
 831   69   47  1   0  0 0.020 01.0  0.00604   -0.64596   -0.63207     -2.150288 
 832   69   49  1   0  0 0.020 01.0  0.00496   -0.48361   -0.49754     +2.880420 
 833   69   68  1   0  0 0.020 01.0  0.02149   -2.96372   -2.93414     -0.998070 
 834   70   69  1   0  0 0.020 01.0  0.00577   +0.60478   +0.59746     -1.210357 
 835   70   24  1   0  0 0.020 01.0  0.01190   -1.52504   -1.51748     -0.495725 
 836   71   70  1   0  0 0.020 01.0  0.01051   +1.31689   +1.33406     +1.303829 
 837   72   24  1   0  0 0.020 01.0  0.01240   -1.60022   -1.56684     -2.085963 
 838   72   71  1   0  0 0.020 01.0  0.01160   +1.48022   +1.46318     -1.151180 
 839   73   71  1   0  0 0.020 01.0  0.00213   -0.06000   -0.06109     +1.816667 
 840   74   70  1   0  0 0.020 01.0  0.00668   -0.74158   -0.76061     +2.566143 
 841   75   70  1   0  0 0.020 01.0  0.00639   -0.69783   -0.69901     +0.169096 
 842   75   69  1   0  0 0.020 01.0  0.00378   -0.30751   -0.30456     -0.959318 
 843   75   74  1   0  0 0.020 01.0  0.00183   +0.01398   +0.01554    +11.158798 
 844   77   76  1   0  0 0.020 01.0  0.00520   +0.52005   +0.52015     +0.019229 
 845   77   69  1   0  0 0.020 01.0  0.00207   -0.05011   -0.05130     +2.374775 
 846   77   75  1   0  0 0.020 01.0  0.00279   +0.15769   +0.15879     +0.697571 
 847   78   77  1   0  0 0.020 01.0  0.00580   -0.61033   -0.60767     -0.435830 
 848   79   78  1   0  0 0.020 01.0  0.00292   +0.17801   +0.18247     +2.505477 
 849   80   77  1   0  0 0.020 01.0  0.00744   +0.85629   +0.83938     -1.974798 
 850   80   77  1   0  0 0.020 01.0  0.00433   +0.38947   +0.39396     +1.152849 
 851   80   79  1   0  0 0.020 01.0  0.00585   +0.61830   +0.63051     +1.974770 
 852   81   68  1   0  0 0.020 01.0  0.00964   -1.18534   -1.19793     +1.062143 
 853   80   81  1   0  0 0.020 01.0  0.00964   -1.18534   -1.17002     -1.292456 
 854   82   77  1   0  0 0.020 01.0  0.00651   +0.71619   +0.71530     -0.124269 
 855   83   82  1   0  0 0.020 01.0  0.00726   +0.82826   +0.81378     -1.748243 
 856   84   83  1   0  0 0.020 01.0  0.00448   +0.41185   +0.41903     +1.743353 
 857   85   83  1   0  0 0.020 01.0  0.00621   +0.67176   +0.68893     +2.555972 
 858   85   84  1   0  0 0.020 01.0  0.00536   +0.54329   +0.53487     -1.549817 
 859   86   85  1   0  0 0.020 01.0  0.00263   -0.13373   -0.14080     +5.286772 
 860   87   86  1   0  0 0.020 01.0  0.00240   +0.10000   +0.09438     -5.620000 
 861   88   85  1   0  0 0.020 01.0  0.00640   +0.69939   +0.71098     +1.657158 
 862   89   85  1   0  0 0.020 01.0  0.00805   +0.94779   +0.94247     -0.561306 
 863   89   88  1   0  0 0.020 01.0  0.01009   +1.25415   +1.25848     +0.345254 
 864   90   89  1   0  0 0.020 01.0  0.00551   -0.56653   -0.57822     +2.063439 
 865   90   89  1   0  0 0.020 01.0  0.00895   -1.08271   -1.08240     -0.028632 
 866   91   90  1   0  0 0.020 01.0  0.00218   +0.06704   +0.07287     +8.696301 
 867   92   89  1   0  0 0.020 01.0  0.01256   -1.62398   -1.59375     -1.861476 
 868   92   89  1   0  0 0.020 01.0  0.00514   -0.51088   -0.51343     +0.499139 
 869   92   91  1   0  0 0.020 01.0  0.00285   +0.16819   +0.16742     -0.457816 
 870   93   92  1   0  0 0.020 01.0  0.00566   -0.58971   -0.59579     +1.031015 
 871   94   92  1   0  0 0.020 01.0  0.00523   -0.52398   -0.53654     +2.397038 
 872   94   93  1   0  0 0.020 01.0  0.00474   -0.45152   -0.45348     +0.434089 
 873   95   94  1   0  0 0.020 01.0  0.00950   -1.16557   -1.17613     +0.905994 
 874   96   80  1   0  0 0.020 01.0  0.00407   +0.35097   +0.36290     +3.399151 
 875   96   82  1   0  0 0.020 01.0  0.00507   +0.50092   +0.49891     -0.401262 
 876   96   94  1   0  0 0.020 01.0  0.00853   -1.01943   -1.02447     +0.494394 
 877   97   80  1   0  0 0.020 01.0  0.00347   +0.26023   +0.25804     -0.841563 
 878   98   80  1   0  0 0.020 01.0  0.00617   +0.66500   +0.65252     -1.876692 
 879   99   80  1   0  0 0.020 01.0  0.00711   +0.80623   +0.80271     -0.436600 
 880  100   92  1   0  0 0.020 01.0  0.00188   +0.02141   +0.02151     +0.467071 
 881  100   94  1   0  0 0.020 01.0  0.01268   +1.64238   +1.62580     -1.009511 
 882   96   95  1   0  0 0.020 01.0  0.00632   -0.68736   -0.68160     -0.837989 
 883   97   96  1   0  0 0.020 01.0  0.00458   -0.42723   -0.42389     -0.781780 
 884  100   98  1   0  0 0.020 01.0  0.00899   +1.08813   +1.09938     +1.033884 
 885  100   99  1   0  0 0.020 01.0  0.01009   +1.25407   +1.23911     -1.192916 
 886  101  100  1   0  0 0.020 01.0  0.00288   -0.17228   -0.17245     +0.098677 
 887  102   92  1   0  0 0.020 01.0  0.00259   -0.12786   -0.13062     +2.158611 
 888  102  101  1   0  0 0.020 01.0  0.00221   +0.07186   +0.07381     +2.713610 
 889  103  100  1   0  0 0.020 01.0  0.01596   +2.13404   +2.18019     +2.162565 
 890  104  100  1   0  0 0.020 01.0  0.00238   +0.09740   +0.10143     +4.137577 
 891  104  103  1   0  0 0.020 01.0  0.00548   -0.56142   -0.56490     +0.619857 
 892  105  103  1   0  0 0.020 01.0  0.00541   -0.55124   -0.55261     +0.248531 
 893  106  100  1   0  0 0.020 01.0  0.00225   -0.07709   -0.07639     -0.908030 
 894  105  104  1   0  0 0.020 01.0  0.00201   -0.04178   -0.03973     -4.906654 
 895  106  105  1   0  0 0.020 01.0  0.00562   -0.58286   -0.57321     -1.655629 
 896  107  105  1   0  0 0.020 01.0  0.00407   -0.34998   -0.35221     +0.637179 
 897  108  105  1   0  0 0.020 01.0  0.00649   +0.71294   +0.72051     +1.061800 
 898  107  106  1   0  0 0.020 01.0  0.00294   -0.18102   -0.18489     +2.137885 
 899  109  108  1   0  0 0.020 01.0  0.00668   +0.74197   +0.72742     -1.960996 
 900  110  103  1   0  0 0.020 01.0  0.00402   +0.34314   +0.33137     -3.430087 
 901  110  109  1   0  0 0.020 01.0  0.00742   +0.85349   +0.83283     -2.420649 
 902  111  110  1   0  0 0.020 01.0  0.01840   +2.50000   +2.48375     -0.650000 
 903  112  110  1   0  0 0.020 01.0  0.00645   -0.70800   -0.69624     -1.661017 
 904  113   17  1   0  0 0.020 01.0  0.00618   +0.66642   +0.66403     -0.358633 
 905  113   32  1   0  0 0.020 01.0  0.00658   -0.72642   -0.74045     +1.931390 
 906  114   32  1   0  0 0.020 01.0  0.00289   +0.17374   +0.17048     -1.876367 
 907  115   27  1   0  0 0.020 01.0  0.00511   -0.50693   -0.51839     +2.260667 
 908  115  114  1   0  0 0.020 01.0  0.00349   +0.26293   +0.27003     +2.700338 
 909  116   68  1   0  0 0.020 01.0  0.01400   -1.84000   -1.84452     +0.245652 
 910  117   12  1   0  0 0.020 01.0  0.00321   -0.22200   -0.22974     +3.486486 
 911  118   75  1   0  0 0.020 01.0  0.00585   -0.61758   -0.60206     -2.513035 
 912  118   76  1   0  0 0.020 01.0  0.00341   +0.25158   +0.26105     +3.764210 
 913    2    1  4   0  0 0.020 01.0  0.00205   +0.04800   +0.04523     -5.770833 
 914    3    1  4   0  0 0.020 01.0  0.00288   +0.17262   +0.17858     +3.452671 
 915    5    4  4   0  0 0.020 01.0  0.00282   +0.16365   +0.17008     +3.929117 
 916    5    3  4   0  0 0.020 01.0  0.00322   +0.22242   +0.22483     +1.083536 
 917    6    5  4   0  0 0.020 01.0  0.00267   -0.14103   -0.14165     +0.439623 
 918    7    6  4   0  0 0.020 01.0  0.00262   -0.13248   -0.12945     -2.287138 
 919    9    8  4   0  0 0.020 01.0  0.00479   +0.45834   +0.45300     -1.165074 
 920    5    8  4   0  0 0.020 01.0  0.00918   -1.11729   -1.11641     -0.078762 
 921   10    9  4   0  0 0.020 01.0  0.00694   -0.78066   -0.78710     +0.824943 
 922   11    4  4   0  0 0.020 01.0  0.00304   -0.19596   -0.19494     -0.520514 
 923   11    5  4   0  0 0.020 01.0  0.00315   -0.21288   -0.20885     -1.893085 
 924   12   11  4   0  0 0.020 01.0  0.00183   +0.01445   +0.01292    -10.588235 
 925   12    2  4   0  0 0.020 01.0  0.00275   +0.15264   +0.14718     -3.577044 
 926   12    3  4   0  0 0.020 01.0  0.00196   +0.03448   +0.03625     +5.133411 
 927   12    7  4   0  0 0.020 01.0  0.00245   -0.10768   -0.11006     +2.210253 
 928   13   11  4   0  0 0.020 01.0  0.00259   -0.12908   -0.12872     -0.278897 
 929   14   12  4   0  0 0.020 01.0  0.00184   -0.01537   -0.01401     -8.848406 
 930   15   13  4   0  0 0.020 01.0  0.00180   +0.01042   +0.01236    +18.618042 
 931   15   14  4   0  0 0.020 01.0  0.00177   -0.00568   -0.00118    -79.225352 
 932   16   12  4   0  0 0.020 01.0  0.00234   -0.09179   -0.09761     +6.340560 
 933   17   15  4   0  0 0.020 01.0  0.00181   +0.01136   +0.01149     +1.144366 
 934   17   16  4   0  0 0.020 01.0  0.00188   -0.02195   -0.02085     -5.011390 
 935   18   17  4   0  0 0.020 01.0  0.00208   +0.05236   +0.05535     +5.710466 
 936   19   18  4   0  0 0.020 01.0  0.00212   -0.05786   -0.06200     +7.155202 
 937   20   19  4   0  0 0.020 01.0  0.00308   -0.20193   -0.20095     -0.485317 
 938   19   15  4   0  0 0.020 01.0  0.00192   +0.02815   +0.03037     +7.886323 
 939   21   20  4   0  0 0.020 01.0  0.00277   -0.15614   -0.16408     +5.085180 
 940   22   21  4   0  0 0.020 01.0  0.00195   -0.03255   -0.03015     -7.373272 
 941   23   22  4   0  0 0.020 01.0  0.00246   +0.10902   +0.10721     -1.660246 
 942   24   23  4   0  0 0.020 01.0  0.01316   +1.71354   +1.74971     +2.110835 
 943   25   23  4   0  0 0.020 01.0  0.00822   +0.97243   +0.97759     +0.530629 
 944   25   26  4   0  0 0.020 01.0  0.00306   -0.19903   -0.20049     +0.733558 
 945   27   25  4   0  0 0.020 01.0  0.00348   +0.26232   +0.25946     -1.090271 
 946   28   27  4   0  0 0.020 01.0  0.00203   -0.04519   -0.05084    +12.502766 
 947   29   28  4   0  0 0.020 01.0  0.00181   +0.01088   +0.00735    -32.444853 
 948   17   30  4   0  0 0.020 01.0  0.00176   +0.00412   +0.00309    -25.000000 
 949   30    8  4   0  0 0.020 01.0  0.01336   -1.74335   -1.76419     +1.195400 
 950   30   26  4   0  0 0.020 01.0  0.00858   +1.02696   +1.00773     -1.872517 
 951   31   17  4   0  0 0.020 01.0  0.00349   -0.26291   -0.26439     +0.562930 
 952   31   29  4   0  0 0.020 01.0  0.00206   +0.04949   +0.05554    +12.224692 
 953   32   23  4   0  0 0.020 01.0  0.00218   -0.06745   -0.06683     -0.919199 
 954   32   31  4   0  0 0.020 01.0  0.00226   +0.07854   +0.07863     +0.114591 
 955   32   27  4   0  0 0.020 01.0  0.00270   +0.14507   +0.14184     -2.226511 
 956   33   15  4   0  0 0.020 01.0  0.00332   +0.23776   +0.23913     +0.576211 
 957   34   19  4   0  0 0.020 01.0  0.00434   +0.39072   +0.38582     -1.254095 
 958   36   35  4   0  0 0.020 01.0  0.00195   +0.03262   +0.02727    -16.400981 
 959   37   35  4   0  0 0.020 01.0  0.00213   +0.05929   +0.05897     -0.539720 
 960   37   33  4   0  0 0.020 01.0  0.00448   +0.41266   +0.41812     +1.323123 
 961   36   34  4   0  0 0.020 01.0  0.00186   +0.01838   +0.02069    +12.568009 
 962   37   34  4   0  0 0.020 01.0  0.00311   +0.20667   +0.20825     +0.764504 
 963   37   38  4   0  0 0.020 01.0  0.00362   -0.28342   -0.28589     +0.871498 
 964   39   37  4   0  0 0.020 01.0  0.00439   +0.39908   +0.38711     -2.999399 
 965   40   37  4   0  0 0.020 01.0  0.00527   +0.53069   +0.53326     +0.484275 
 966   38   30  4   0  0 0.020 01.0  0.00617   +0.66479   +0.65658     -1.234976 
 967   40   39  4   0  0 0.020 01.0  0.00551   +0.56724   +0.56088     -1.121219 
 968   41   40  4   0  0 0.020 01.0  0.00249   +0.11324   +0.11346     +0.194278 
 969   42   40  4   0  0 0.020 01.0  0.00295   +0.18317   +0.18039     -1.517716 
 970   42   41  4   0  0 0.020 01.0  0.00311   +0.20672   +0.21211     +2.607392 
 971   44   43  4   0  0 0.020 01.0  0.00243   +0.10399   +0.10787     +3.731128 
 972   43   34  4   0  0 0.020 01.0  0.00220   +0.07069   +0.06752     -4.484368 
 973   45   44  4   0  0 0.020 01.0  0.00226   +0.07872   +0.07689     -2.324695 
 974   46   45  4   0  0 0.020 01.0  0.00204   -0.04678   -0.04959     +6.006841 
 975   47   46  4   0  0 0.020 01.0  0.00608   +0.65181   +0.65148     -0.050628 
 976   48   46  4   0  0 0.020 01.0  0.00477   +0.45468   +0.45339     -0.283716 
 977   49   47  4   0  0 0.020 01.0  0.00436   +0.39367   +0.40452     +2.756116 
 978   49   42  4   0  0 0.020 01.0  0.00201   +0.04211   +0.04562     +8.335312 
 979   49   42  4   0  0 0.020 01.0  0.00201   +0.04211   +0.04370     +3.775825 
 980   49   45  4   0  0 0.020 01.0  0.00445   +0.40671   +0.40627     -0.108185 
 981   49   48  4   0  0 0.020 01.0  0.00469   +0.44330   +0.43773     -1.256485 
 982   50   49  4   0  0 0.020 01.0  0.00255   -0.12270   -0.11659     -4.979625 
 983   51   49  4   0  0 0.020 01.0  0.00282   -0.16293   -0.16016     -1.700117 
 984   52   51  4   0  0 0.020 01.0  0.00219   -0.06841   -0.06557     -4.151440 
 985   53   52  4   0  0 0.020 01.0  0.00204   -0.04629   -0.04989     +7.777058 
 986   54   53  4   0  0 0.020 01.0  0.00207   +0.05099   +0.05503     +7.923122 
 987   54   49  4   0  0 0.020 01.0  0.00266   -0.13954   -0.13658     -2.121256 
 988   54   49  4   0  0 0.020 01.0  0.00253   -0.11990   -0.11643     -2.894078 
 989   55   54  4   0  0 0.020 01.0  0.00194   -0.03182   -0.02895     -9.019485 
 990   56   54  4   0  0 0.020 01.0  0.00208   -0.05131   -0.05091     -0.779575 
 991   56   55  4   0  0 0.020 01.0  0.00207   +0.05060   +0.04490    -11.264822 
 992   57   56  4   0  0 0.020 01.0  0.00210   +0.05534   +0.05489     -0.813155 
 993   57   50  4   0  0 0.020 01.0  0.00232   -0.08834   -0.08566     -3.033733 
 994   58   56  4   0  0 0.020 01.0  0.00179   -0.00825   -0.00505    -38.787879 
 995   58   51  4   0  0 0.020 01.0  0.00190   -0.02475   -0.02519     +1.777778 
 996   59   54  4   0  0 0.020 01.0  0.00197   +0.03583   +0.03088    -13.815239 
 997   59   56  4   0  0 0.020 01.0  0.00173   -0.00031   +0.00157   -606.451613 
 998   59   56  4   0  0 0.020 01.0  0.00174   +0.00033   +0.00368  +1015.151515 
 999   59   55  4   0  0 0.020 01.0  0.00208   +0.05177   +0.05730    +10.681862 
1000   60   59  4   0  0 0.020 01.0  0.00231   -0.08580   -0.09116     +6.247086 
1001   61   59  4   0  0 0.020 01.0  0.00230   -0.08449   -0.07853     -7.054089 
1002   61   60  4   0  0 0.020 01.0  0.00291   -0.17686   -0.17284     -2.272984 
1003   62   60  4   0  0 0.020 01.0  0.00273   +0.14950   +0.14630     -2.140468 
1004   62   61  4   0  0 0.020 01.0  0.00396   +0.33432   +0.33522     +0.269203 
1005   59   63  4   0  0 0.020 01.0  0.00590   -0.62486   -0.61819     -1.067439 
1006   64   63  4   0  0 0.020 01.0  0.00545   +0.55687   +0.55299     -0.696751 
1007   61   64  4   0  0 0.020 01.0  0.00280   -0.15937   -0.15523     -2.597729 
1008   65   38  4   0  0 0.020 01.0  0.00923   +1.12467   +1.14922     +2.182863 
1009   65   64  4   0  0 0.020 01.0  0.00504   +0.49657   +0.50785     +2.271583 
1010   66   49  4   0  0 0.020 01.0  0.00323   +0.22499   +0.23461     +4.275746 
1011   66   49  4   0  0 0.020 01.0  0.00323   +0.22499   +0.21974     -2.333437 
1012   66   62  4   0  0 0.020 01.0  0.00347   +0.26114   +0.25380     -2.810753 
1013   67   62  4   0  0 0.020 01.0  0.00336   +0.24431   +0.24205     -0.925054 
1014   66   65  4   0  0 0.020 01.0  0.00628   -0.68279   -0.69878     +2.341862 
1015   67   66  4   0  0 0.020 01.0  0.00388   -0.32231   -0.32201     -0.093078 
1016   68   65  4   0  0 0.020 01.0  0.00347   +0.26032   +0.25147     -3.399662 
1017   69   47  4   0  0 0.020 01.0  0.00395   +0.33194   +0.34160     +2.910164 
1018   69   49  4   0  0 0.020 01.0  0.00294   +0.18153   +0.18159     +0.033052 
1019   69   68  4   0  0 0.020 01.0  0.00732   -0.83736   -0.85299     +1.866581 
1020   70   69  4   0  0 0.020 01.0  0.00569   -0.59314   -0.59079     -0.396197 
1021   70   24  4   0  0 0.020 01.0  0.00501   +0.49108   +0.47897     -2.465993 
1022   71   70  4   0  0 0.020 01.0  0.00366   -0.28909   -0.28270     -2.210384 
1023   72   24  4   0  0 0.020 01.0  0.00600   +0.63978   +0.63315     -1.036294 
1024   72   71  4   0  0 0.020 01.0  0.00286   -0.16871   -0.17235     +2.157548 
1025   73   71  4   0  0 0.020 01.0  0.00335   +0.24324   +0.24079     -1.007236 
1026   74   70  4   0  0 0.020 01.0  0.00235   +0.09324   +0.09124     -2.145002 
1027   75   70  4   0  0 0.020 01.0  0.00271   +0.14721   +0.14970     +1.691461 
1028   75   69  4   0  0 0.020 01.0  0.00503   -0.49448   -0.49749     +0.608720 
1029   75   74  4   0  0 0.020 01.0  0.00308   +0.20130   +0.20137     +0.034774 
1030   77   76  4   0  0 0.020 01.0  0.00352   +0.26830   +0.27735     +3.373090 
1031   77   69  4   0  0 0.020 01.0  0.00391   -0.32599   -0.32769     +0.521488 
1032   77   75  4   0  0 0.020 01.0  0.00257   +0.12581   +0.12455     -1.001510 
1033   78   77  4   0  0 0.020 01.0  0.00246   -0.10910   -0.10909     -0.009166 
1034   79   78  4   0  0 0.020 01.0  0.00290   +0.17488   +0.18137     +3.711116 
1035   80   77  4   0  0 0.020 01.0  0.00450   +0.41483   +0.42647     +2.805969 
1036   80   77  4   0  0 0.020 01.0  0.00320   +0.22066   +0.21983     -0.376144 
1037   80   79  4   0  0 0.020 01.0  0.00400   +0.34005   +0.34362     +1.049846 
1038   81   68  4   0  0 0.020 01.0  0.00611   -0.65635   -0.64642     -1.512912 
1039   80   81  4   0  0 0.020 01.0  0.00571   -0.59613   -0.60129     +0.865583 
1040   82   77  4   0  0 0.020 01.0  0.00564   -0.58677   -0.58224     -0.772023 
1041   83   82  4   0  0 0.020 01.0  0.00398   -0.33748   -0.34541     +2.349769 
1042   84   83  4   0  0 0.020 01.0  0.00295   -0.18188   -0.18591     +2.215747 
1043   85   83  4   0  0 0.020 01.0  0.00240   -0.09986   -0.10390     +4.045664 
1044   85   84  4   0  0 0.020 01.0  0.00237   -0.09570   -0.09692     +1.274817 
1045   86   85  4   0  0 0.020 01.0  0.00196   +0.03418   +0.03163     -7.460503 
1046   87   86  4   0  0 0.020 01.0  0.00244   +0.10598   +0.10527     -0.669938 
1047   88   85  4   0  0 0.020 01.0  0.00255   -0.12211   -0.11833     -3.095570 
1048   89   85  4   0  0 0.020 01.0  0.00199   +0.03910   +0.03585     -8.312020 
1049   89   88  4   0  0 0.020 01.0  0.00228   +0.08120   +0.07528     -7.290640 
1050   90   89  4   0  0 0.020 01.0  0.00213   +0.05883   +0.05334     -9.331973 
1051   90   89  4   0  0 0.020 01.0  0.00221   +0.07193   +0.06848     -4.796330 
1052   91   90  4   0  0 0.020 01.0  0.00233   -0.08890   -0.08456     -4.881890 
1053   92   89  4   0  0 0.020 01.0  0.00217   +0.06601   +0.07163     +8.513862 
1054   92   89  4   0  0 0.020 01.0  0.00197   +0.03468   +0.03286     -5.247982 
1055   92   91  4   0  0 0.020 01.0  0.00181   +0.01231   +0.01151     -6.498781 
1056   93   92  4   0  0 0.020 01.0  0.00207   +0.05025   +0.05015     -0.199005 
1057   94   92  4   0  0 0.020 01.0  0.00232   +0.08823   +0.09341     +5.871019 
1058   94   93  4   0  0 0.020 01.0  0.00258   +0.12735   +0.13011     +2.167256 
1059   95   94  4   0  0 0.020 01.0  0.00226   +0.07944   +0.07939     -0.062941 
1060   96   80  4   0  0 0.020 01.0  0.00452   -0.41767   -0.40783     -2.355927 
1061   96   82  4   0  0 0.020 01.0  0.00295   -0.18237   -0.18269     +0.175467 
1062   96   94  4   0  0 0.020 01.0  0.00406   +0.34884   +0.33787     -3.144708 
1063   97   80  4   0  0 0.020 01.0  0.00487   -0.46989   -0.46725     -0.561834 
1064   98   80  4   0  0 0.020 01.0  0.00433   -0.38960   -0.38965     +0.012834 
1065   99   80  4   0  0 0.020 01.0  0.00360   -0.27929   -0.26984     -3.383580 
1066  100   92  4   0  0 0.020 01.0  0.00212   +0.05792   +0.05163    -10.859807 
1067  100   94  4   0  0 0.020 01.0  0.00305   +0.19799   +0.20648     +4.288095 
1068   96   95  4   0  0 0.020 01.0  0.00472   +0.44860   +0.45790     +2.073116 
1069   97   96  4   0  0 0.020 01.0  0.00420   +0.36989   +0.37631     +1.735651 
1070  100   98  4   0  0 0.020 01.0  0.00268   -0.14154   -0.13750     -2.854317 
1071  100   99  4   0  0 0.020 01.0  0.00278   -0.15727   -0.16262     +3.401793 
1072  101  100  4   0  0 0.020 01.0  0.00291   -0.17618   -0.17953     +1.901464 
1073  102   92  4   0  0 0.020 01.0  0.00176   +0.00432   +0.00893   +106.712963 
1074  102  101  4   0  0 0.020 01.0  0.00198   -0.03732   -0.03998     +7.127546 
1075  103  100  4   0  0 0.020 01.0  0.00600   -0.64060   -0.62773     -2.009054 
1076  104  100  4   0  0 0.020 01.0  0.00344   -0.25545   -0.25565     +0.078293 
1077  104  103  4   0  0 0.020 01.0  0.00219   -0.06890   -0.07374     +7.024673 
1078  105  103  4   0  0 0.020 01.0  0.00228   -0.08121   -0.07973     -1.822436 
1079  106  100  4   0  0 0.020 01.0  0.00331   -0.23608   -0.23164     -1.880718 
1080  105  104  4   0  0 0.020 01.0  0.00271   -0.14678   -0.14547     -0.892492 
1081  106  105  4   0  0 0.020 01.0  0.00228   +0.08242   +0.08468     +2.742053 
1082  107  105  4   0  0 0.020 01.0  0.00190   +0.02552   +0.02970    +16.379310 
1083  108  105  4   0  0 0.020 01.0  0.00366   -0.28960   -0.28965     +0.017265 
1084  107  106  4   0  0 0.020 01.0  0.00181   -0.01220   -0.01449    +18.770492 
1085  109  108  4   0  0 0.020 01.0  0.00351   -0.26634   -0.25585     -3.938575 
1086  110  103  4   0  0 0.020 01.0  0.00372   -0.29771   -0.29782     +0.036949 
1087  110  109  4   0  0 0.020 01.0  0.00300   -0.19045   -0.18447     -3.139932 
1088  111  110  4   0  0 0.020 01.0  0.00394   -0.33018   -0.32455     -1.705131 
1089  112  110  4   0  0 0.020 01.0  0.00409   +0.35410   +0.35426     +0.045185 
1090  113   17  4   0  0 0.020 01.0  0.00591   +0.62607   +0.64269     +2.654655 
1091  113   32  4   0  0 0.020 01.0  0.00454   +0.42075   +0.40866     -2.873440 
1092  114   32  4   0  0 0.020 01.0  0.00244   -0.10553   -0.11129     +5.458164 
1093  115   27  4   0  0 0.020 01.0  0.00176   -0.00377   -0.00121    -67.904509 
1094  115  114  4   0  0 0.020 01.0  0.00223   -0.07423   -0.07968     +7.342045 
1095  116   68  4   0  0 0.020 01.0  0.00949   +1.16378   +1.17131     +0.647030 
1096  117   12  4   0  0 0.020 01.0  0.00233   -0.08900   -0.08927     +0.303371 
1097  118   75  4   0  0 0.020 01.0  0.00292   -0.17781   -0.17810     +0.163095 
1098  118   76  4   0  0 0.020 01.0  0.00180   +0.01081   +0.00997     -7.770583 
----------------------------------------------------------------------------------
Número de medidores SCADA:     1098
Número de PMUs:                0
Número de medidas das PMUs:    0
----------------------------------------------------------------------------------

Não há medidas de ângulo.
Não há medidores desabilitados.
============================== Estado Estimado ===================================
                 Barra     Mod(pu)    Ang(graus)              
----------------------------------------------------------------------------------
                    1            0.9541             44.00        
                    2            0.9692             45.77        
                    3            0.9654             44.54        
                    4            0.9968             46.34        
                    5            0.9989             46.54        
                    6            0.9888             45.91        
                    7            0.9877             46.38        
                    8            1.0139             48.33        
                    9            1.0491             51.44        
                   10            1.0494             54.80        
                   11            0.9815             46.17        
                   12            0.9888             47.55        
                   13            0.9562             43.46        
                   14            0.9736             44.96        
                   15            0.9438             39.32        
                   16            0.9725             45.65        
                   17            0.9666             44.32        
                   18            0.9501             40.13        
                   19            0.9393             38.15        
                   20            0.9231             41.00        
                   21            0.9190             44.27        
                   22            0.9297             48.90        
                   23            0.9706             57.12        
                   24            0.9913             45.64        
                   25            1.0487             79.85        
                   26            1.0137             80.45        
                   27            0.9668             58.99        
                   28            0.9593             57.96        
                   29            0.9607             57.82        
                   30            0.9291             47.26        
                   31            0.9653             58.30        
                   32            0.9617             55.73        
                   33            0.9257             30.63        
                   34            0.9474             22.61        
                   35            0.9440             21.92        
                   36            0.9444             21.94        
                   37            0.9509             22.91        
                   38            0.9036             28.37        
                   39            0.9493             14.64        
                   40            0.9683             11.04        
                   41            0.9636              8.98        
                   42            0.9834              6.43        
                   43            0.9452             18.51        
                   44            0.9671             15.57        
                   45            0.9761             15.55        
                   46            1.0031             24.08        
                   47            1.0075             11.71        
                   48            1.0152             12.25        
                   49            1.0238              9.80        
                   50            0.9987              7.49        
                   51            0.9622              4.50        
                   52            0.9516              3.42        
                   53            0.9412              2.28        
                   54            0.9534              3.29        
                   55            0.9505              2.99        
                   56            0.9524              3.19        
                   57            0.9679              4.57        
                   58            0.9552              3.61        
                   59            0.9839              8.11        
                   60            0.9916             14.55        
                   61            0.9940             16.06        
                   62            0.9970             13.56        
                   63            0.9694             11.15        
                   64            0.9849             12.73        
                   65            1.0032             11.28        
                   66            1.0489             10.78        
                   67            1.0181             11.12        
                   68            0.9994              5.74        
                   69            1.0330              0.00        
                   70            0.9772              5.26        
                   71            0.9776              8.21        
                   72            0.9785             24.75        
                   73            0.9884              7.93        
                   74            0.9543             -1.09        
                   75            0.9633             -1.22        
                   76            0.9387             -3.85        
                   77            1.0033              0.15        
                   78            0.9996             -0.26        
                   79            1.0052             -0.05        
                   80            1.0391              2.12        
                   81            0.9921              4.39        
                   82            0.9744              4.76        
                   83            0.9714              6.85        
                   84            0.9730             10.89        
                   85            0.9833             13.16        
                   86            0.9842             12.03        
                   87            1.0131             12.94        
                   88            0.9841             17.59        
                   89            1.0043             22.77        
                   90            0.9873             17.16        
                   91            0.9812             17.33        
                   92            0.9886             17.85        
                   93            0.9767             14.69        
                   94            0.9759             12.48        
                   95            0.9619              9.28        
                   96            0.9744              6.52        
                   97            1.0005              3.93        
                   98            1.0114              6.55        
                   99            1.0094             11.92        
                  100            1.0143             17.80        
                  101            0.9883             16.82        
                  102            0.9875             17.37        
                  103            1.0091             24.62        
                  104            0.9699             19.57        
                  105            0.9639             19.55        
                  106            0.9600             17.50        
                  107            0.9508             15.40        
                  108            0.9607             23.10        
                  109            0.9606             24.58        
                  110            0.9681             28.85        
                  111            0.9782             40.74        
                  112            0.9738             25.51        
                  113            0.9919             45.18        
                  114            0.9579             56.46        
                  115            0.9577             56.65        
                  116            1.0038              5.30        
                  117            0.9696             45.82        
                  118            0.9442             -2.96        
----------------------------------------------------------------------------------
Convergiu em:    4 iteraçoes. 
----------------------------------------------------------------------------------
--- RESIDUOS NORMALIZADOS --------------------------------------------------------
   N    D    P  TP      Real     Medido   Estimado      Med-Est        rn 
----------------------------------------------------------------------------------
 495   89   92  1    +1.6507    +1.6550    +0.5363  +1.1187e+00     10.000 
 867   92   89  1    -1.6240    -1.5938    -0.5251  -1.0687e+00      9.614 
 492   89   90  1    +0.5840    +0.5943    +0.9700  -3.7571e-01      5.456 
 864   90   89  1    -0.5665    -0.5782    -0.9478  +3.6961e-01      5.389 
 849   80   77  1    +0.8563    +0.8394    +0.4094  +4.3000e-01      5.037 
 477   77   80  1    -0.8417    -0.8282    -0.4032  -4.2502e-01      5.010 
 663   77   80  4    -0.4227    -0.4297    -0.2351  -1.9456e-01      2.916 
1035   80   77  4    +0.4148    +0.4265    +0.2335  +1.9298e-01      2.913 
 208    0   90  2    -1.7160    -1.6891    -1.4554  -2.3366e-01      2.317 
 210    0   92  2    -0.7220    -0.7285    -0.8157  +8.7158e-02      2.071 
 497   91   92  1    -0.1670    -0.1694    -0.0794  -9.0008e-02      1.842 
 869   92   91  1    +0.1682    +0.1674    +0.0797  +8.7763e-02      1.795 
 494   90   91  1    -0.0668    -0.0730    -0.0116  -6.1440e-02      1.523 
 866   91   90  1    +0.0670    +0.0729    +0.0117  +6.1150e-02      1.515 
 865   90   89  1    -1.0827    -1.0824    -0.9478  -1.3457e-01      1.491 
 493   89   90  1    +1.1118    +1.1036    +0.9700  +1.3356e-01      1.469 
 198    0   80  2    -1.3430    -1.3489    -1.2609  -8.7933e-02      1.358 
 195    0   77  2    -0.6770    -0.6855    -0.7393  +5.3884e-02      1.178 
 681   89   92  4    +0.0158    +0.0171    -0.0315  +4.8603e-02      1.151 
 209    0   91  2    -0.1000    -0.1028    -0.0676  -3.5189e-02      0.994 
 326    0   90  5    +0.1999    +0.2000    +0.1656  +3.4486e-02      0.791 
 313    0   77  5    +0.1011    +0.1014    +0.0846  +1.6869e-02      0.791 
1053   92   89  4    +0.0660    +0.0716    +0.0355  +3.6109e-02      0.787 
 316    0   80  5    +2.0560    +2.0613    +2.1289  -6.7549e-02      0.737 
 144    0   26  2    +6.5000    +6.6314    +6.4989  +1.3244e-01      0.657 
 780   38   30  1    -4.9719    -5.0737    -4.9631  -1.1055e-01      0.608 
 678   89   90  4    -0.0475    -0.0433    -0.0661  +2.2794e-02      0.538 
 458   65   68  1    +6.0433    +5.9481    +6.0454  -9.7330e-02      0.512 
 615   49   54  4    +0.1240    +0.1293    +0.1045  +2.4748e-02      0.496 
 301    0   65  5    +2.0000    +1.9590    +2.0077  -4.8707e-02      0.495 
 211    0   93  2    -0.1330    -0.1283    -0.1429  +1.4613e-02      0.467 
 889  103  100  1    +2.1340    +2.1802    +2.1287  +5.1470e-02      0.457 
 207    0   89  2    +6.0700    +6.0279    +5.9482  +7.9703e-02      0.455 
 363    9   10  1    -1.9906    -2.0345    -1.9848  -4.9704e-02      0.447 
 811   59   56  1    +0.3287    +0.3184    +0.3458  -2.7386e-02      0.445 
 186    0   68  2    -0.0000    -0.0001    +0.0044  -4.5333e-03      0.431 
 515   92  102  1    +0.1281    +0.1255    +0.1436  -1.8149e-02      0.418 
 212    0   94  2    -0.3330    -0.3306    -0.3430  +1.2423e-02      0.410 
 911  118   75  1    -0.6176    -0.6021    -0.6294  +2.7366e-02      0.404 
 439   56   59  1    -0.3195    -0.3116    -0.3358  +2.4225e-02      0.396 
 491   88   89  1    -1.2324    -1.2145    -1.2498  +3.5256e-02      0.385 
 833   69   68  1    -2.9637    -2.9341    -2.9862  +5.2088e-02      0.383 
 764   30   26  1    -5.8775    -5.7872    -5.8620  +7.4825e-02      0.380 
 747   17   15  1    +1.8291    +1.7883    +1.8307  -4.2379e-02      0.375 
 855   83   82  1    +0.8283    +0.8138    +0.8420  -2.8201e-02      0.373 
 448   63   64  1    -1.3739    -1.4030    -1.3686  -3.4444e-02      0.352 
 723   68  116  4    -1.3089    -1.2807    -1.3123  +3.1592e-02      0.349 
 679   89   90  4    -0.0549    -0.0512    -0.0661  +1.4864e-02      0.346 
 262    0   26  5    +1.9493    +1.9059    +1.9417  -3.5724e-02      0.343 
 482   77   82  1    -0.6908    -0.6785    -0.7036  +2.5117e-02      0.341 
 404   34   37  1    -0.5630    -0.5751    -0.5535  -2.1675e-02      0.339 
 756   24   23  1    -3.4137    -3.4633    -3.4122  -5.1057e-02      0.339 
 305    0   69  5    +0.8644    +0.8822    +0.8626  +1.9571e-02      0.337 
 830   68   65  1    -5.9933    -6.0588    -5.9953  -6.3533e-02      0.335 
 125    0    7  2    -0.2110    -0.2127    -0.2003  -1.2429e-02      0.333 
 143    0   25  2    +7.1640    +7.0572    +7.1250  -6.7763e-02      0.330 
1051   90   89  4    +0.0719    +0.0685    +0.0540  +1.4468e-02      0.326 
 496   89   92  1    +0.5215    +0.5133    +0.5363  -2.3036e-02      0.326 
 130    0   12  2    +3.8780    +3.8325    +3.8771  -4.4628e-02      0.321 
 197    0   79  2    -0.4330    -0.4208    -0.4383  +1.7543e-02      0.321 
 450   38   65  1    +2.6312    +2.6753    +2.6332  +4.2173e-02      0.319 
 484   83   84  1    -0.3988    -0.3897    -0.4097  +2.0003e-02      0.316 
 987   54   49  4    -0.1395    -0.1366    -0.1206  -1.6009e-02      0.314 
 749   18   17  1    -1.3114    -1.2864    -1.3167  +3.0307e-02      0.312 
 664   77   80  4    -0.2245    -0.2176    -0.2351  +1.7460e-02      0.312 
 942   24   23  4    +1.7135    +1.7497    +1.7182  +3.1477e-02      0.311 
 392   26   30  1    +6.2151    +6.1360    +6.1987  -6.2640e-02      0.310 
 790   48   46  1    -0.9545    -0.9777    -0.9509  -2.6829e-02      0.308 
 837   72   24  1    -1.6002    -1.5668    -1.6002  +3.3402e-02      0.307 
 385   23   25  1    -4.7413    -4.6752    -4.7296  +5.4393e-02      0.307 
 155    0   37  2    +0.0000    -0.0042    -0.0000  -4.1717e-03      0.305 
 159    0   41  2    -0.4110    -0.4218    -0.4069  -1.4881e-02      0.302 
 498   92   93  1    +0.5992    +0.5965    +0.6179  -2.1331e-02      0.300 
 765   31   17  1    +1.3704    +1.3975    +1.3678  +2.9764e-02      0.299 
 697   96   97  4    -0.3644    -0.3530    -0.3711  +1.8097e-02      0.298 
 887  102   92  1    -0.1279    -0.1306    -0.1433  +1.2728e-02      0.293 
 387   25   27  1    +2.3207    +2.2727    +2.3100  -3.7213e-02      0.292 
 848   79   78  1    +0.1780    +0.1825    +0.1956  -1.3138e-02      0.288 
 489   85   88  1    -0.6891    -0.6807    -0.7021  +2.1394e-02      0.287 
 648   69   70  4    +0.5554    +0.5395    +0.5596  -2.0069e-02      0.285 
 419   47   49  1    +0.4397    +0.4503    +0.4332  +1.7105e-02      0.284 
 777   37   38  1    -2.3407    -2.3670    -2.3314  -3.5566e-02      0.284 
 358    3    5  1    -0.3661    -0.3762    -0.3594  -1.6780e-02      0.278 
 504   94   96  1    +1.0524    +1.0323    +1.0574  -2.5059e-02      0.276 
 503   82   96  1    -0.4962    -0.4844    -0.5018  +1.7419e-02      0.273 
 842   75   69  1    -0.3075    -0.3046    -0.3200  +1.5405e-02      0.270 
 177    0   59  2    -1.5250    -1.4905    -1.5113  +2.0737e-02      0.268 
 375   15   17  1    -1.7819    -1.7533    -1.7833  +3.0000e-02      0.267 
 881  100   94  1    +1.6424    +1.6258    +1.6538  -2.7994e-02      0.267 
 667   81   80  4    +0.6563    +0.6708    +0.6521  +1.8701e-02      0.266 
1008   65   38  4    +1.1247    +1.1492    +1.1262  +2.3060e-02      0.265 
 652   71   72  4    +0.5407    +0.5520    +0.5340  +1.7928e-02      0.263 
 490   85   89  1    -0.9264    -0.9183    -0.9409  +2.2622e-02      0.261 
 466   71   72  1    -1.3775    -1.4016    -1.3753  -2.6263e-02      0.260 
1014   66   65  4    -0.6828    -0.6988    -0.6802  -1.8605e-02      0.259 
1037   80   79  4    +0.3401    +0.3436    +0.3593  -1.5659e-02      0.259 
 470   69   75  1    +0.3199    +0.3181    +0.3329  -1.4880e-02      0.259 
 571   23   25  4    +0.9229    +0.9433    +0.9226  +2.0725e-02      0.259 
  75    0   75  6    +0.9668    +0.9812    +0.9633  +1.7901e-02      0.258 
 244    0    8  5    +1.0394    +1.0194    +1.0367  -1.7289e-02      0.257 
 327    0   91  5    -0.1291    -0.1229    -0.1330  +1.0168e-02      0.255 
 217    0   99  2    -0.4200    -0.4271    -0.4163  -1.0859e-02      0.255 
 304    0   68  5    +0.0000    -0.0021    +0.0021  -4.2187e-03      0.254 
 123    0    5  2    -0.0000    +0.0028    +0.0072  -4.4086e-03      0.254 
 128    0   10  2    +2.0000    +1.9664    +1.9941  -2.7773e-02      0.250 
 405   38   37  1    +2.3407    +2.3003    +2.3314  -3.1184e-02      0.249 
 531  110  112  1    +0.7248    +0.7430    +0.7261  +1.6929e-02      0.248 
 739   12    2  1    +0.5371    +0.5487    +0.5326  +1.6173e-02      0.247 
 755   23   22  1    +0.8419    +0.8586    +0.8387  +1.9885e-02      0.245 
1036   80   77  4    +0.2207    +0.2198    +0.2335  -1.3657e-02      0.245 
 164    0   46  2    +3.6890    +3.7171    +3.6828  +3.4278e-02      0.244 
 850   80   77  1    +0.3895    +0.3940    +0.4094  -1.5415e-02      0.239 
 468   70   74  1    +0.7661    +0.7543    +0.7734  -1.9017e-02      0.239 
 475   77   78  1    +0.6118    +0.6003    +0.6156  -1.5266e-02      0.238 
 464   70   71  1    -1.3002    -1.2761    -1.2985  +2.2342e-02      0.238 
 180    0   62  2    -0.8550    -0.8360    -0.8504  +1.4410e-02      0.237 
 428   53   54  1    -0.1396    -0.1317    -0.1425  +1.0772e-02      0.236 
 862   89   85  1    +0.9478    +0.9425    +0.9630  -2.0530e-02      0.235 
 570   23   24  4    -1.0279    -1.0121    -1.0311  +1.9015e-02      0.235 
 386   26   25  1    +0.2849    +0.2899    +0.3003  -1.0346e-02      0.232 
 156    0   38  2    -0.0000    -0.0016    +0.0015  -3.1078e-03      0.231 
1061   96   82  4    -0.1824    -0.1827    -0.1715  -1.1159e-02      0.230 
 651   24   72  4    -0.0749    -0.0800    -0.0708  -9.1713e-03      0.230 
 260    0   24  5    +2.1702    +2.2084    +2.1838  +2.4634e-02      0.229 
 397   27   32  1    +0.6637    +0.6472    +0.6643  -1.7097e-02      0.228 
 417   46   47  1    +1.6076    +1.5811    +1.6051  -2.4021e-02      0.227 
 170    0   52  2    -0.2000    -0.2078    -0.1984  -9.3825e-03      0.225 
  19    0   19  6    +0.9405    +0.9546    +0.9393  +1.5314e-02      0.224 
 362    8    5  1    +1.2129    +1.1862    +1.2061  -1.9918e-02      0.224 
   9    0    9  6    +1.0500    +1.0653    +1.0491  +1.6121e-02      0.223 
 218    0  100  2    +2.1090    +2.1418    +2.1227  +1.9097e-02      0.223 
 605   47   49  4    -0.3895    -0.3799    -0.3935  +1.3526e-02      0.223 
 878   98   80  1    +0.6650    +0.6525    +0.6683  -1.5789e-02      0.223 
 921   10    9  4    -0.7807    -0.7871    -0.7704  -1.6654e-02      0.222 
 429   49   54  1    +0.4247    +0.4378    +0.4232  +1.4625e-02      0.219 
 213    0   95  2    -0.4660    -0.4777    -0.4880  +1.0347e-02      0.218 
 199    0   81  2    -0.0000    -0.0009    +0.0030  -3.8146e-03      0.217 
 215    0   97  2    -0.1670    -0.1696    -0.1619  -7.7608e-03      0.216 
 523  105  106  1    +0.5881    +0.6020    +0.5873  +1.4703e-02      0.216 
 476   78   79  1    -0.1777    -0.1854    -0.1952  +9.8262e-03      0.215 
 418   46   48  1    +1.0209    +0.9980    +1.0171  -1.9120e-02      0.215 
 939   21   20  4    -0.1561    -0.1641    -0.1539  -1.0192e-02      0.215 
 919    9    8  4    +0.4583    +0.4530    +0.4649  -1.1914e-02      0.214 
 407   37   40  1    +1.0073    +1.0273    +1.0082  +1.9130e-02      0.214 
 548    8    5  4    +1.1899    +1.2111    +1.1921  +1.8936e-02      0.214 
1060   96   80  4    -0.4177    -0.4078    -0.4220  +1.4131e-02      0.214 
1024   72   71  4    -0.1687    -0.1724    -0.1622  -1.0177e-02      0.213 
 858   85   84  1    +0.5433    +0.5349    +0.5493  -1.4408e-02      0.213 
 336    0  100  5    +1.3500    +1.3744    +1.3582  +1.6196e-02      0.213 
 819   59   63  1    -1.3739    -1.3879    -1.3669  -2.0994e-02      0.213 
1048   89   85  4    +0.0391    +0.0358    +0.0450  -9.1185e-03      0.213 
 874   96   80  1    +0.3510    +0.3629    +0.3497  +1.3214e-02      0.213 
 317    0   81  5    +0.0000    +0.0043    +0.0092  -4.8315e-03      0.212 
 183    0   65  2    +3.0000    +2.9650    +2.9891  -2.4123e-02      0.212 
 831   69   47  1    -0.6460    -0.6321    -0.6483  +1.6231e-02      0.212 
 637   64   65  4    -0.8413    -0.8566    -0.8402  -1.6383e-02      0.210 
 820   64   63  1    +1.3780    +1.3522    +1.3727  -2.0514e-02      0.209 
 398   15   33  1    +1.0398    +1.0498    +1.0315  +1.8320e-02      0.208 
1088  111  110  4    -0.3302    -0.3246    -0.3355  +1.0916e-02      0.207 
 771   34   19  1    -0.8419    -0.8204    -0.8378  +1.7447e-02      0.207 
 949   30    8  4    -1.7433    -1.7642    -1.7418  -2.2350e-02      0.206 
  20    0   20  6    +0.9244    +0.9370    +0.9231  +1.3931e-02      0.206 
  22    0   22  6    +0.9306    +0.9436    +0.9297  +1.3942e-02      0.205 
 852   81   68  1    -1.1853    -1.1979    -1.1797  -1.8278e-02      0.204 
 950   30   26  4    +1.0270    +1.0077    +1.0242  -1.6469e-02      0.204 
 661   77   78  4    +0.1011    +0.0973    +0.1054  -8.1598e-03      0.204 
 778   39   37  1    -1.0997    -1.1194    -1.1010  -1.8403e-02      0.202 
 836   71   70  1    +1.3169    +1.3341    +1.3151  +1.8918e-02      0.201 
 480   68   81  1    +1.1880    +1.2002    +1.1822  +1.7946e-02      0.201 
 514  100  101  1    +0.1739    +0.1821    +0.1725  +9.6429e-03      0.200 
  91    0   91  6    +0.9800    +0.9673    +0.9812  -1.3922e-02      0.200 
1090  113   17  4    +0.6261    +0.6427    +0.6294  +1.3293e-02      0.200 
  74    0   74  6    +0.9580    +0.9680    +0.9543  +1.3743e-02      0.199 
 402   33   37  1    +0.7384    +0.7228    +0.7380  -1.5246e-02      0.199 
  72    0   72  6    +0.9800    +0.9923    +0.9785  +1.3752e-02      0.197 
 220    0  102  2    -0.0560    -0.0594    -0.0658  +6.4257e-03      0.197 
 408   30   38  1    +5.1160    +5.0709    +5.1071  -3.6211e-02      0.197 
 221    0  103  2    +2.9450    +2.9159    +2.9389  -2.3053e-02      0.197 
 416   45   46  1    -1.0159    -0.9988    -1.0158  +1.7029e-02      0.197 
1066  100   92  4    +0.0579    +0.0516    +0.0605  -8.8862e-03      0.196 
 905  113   32  1    -0.7264    -0.7405    -0.7250  -1.5428e-02      0.196 
 572   26   25  4    +0.2032    +0.2094    +0.2008  +8.6108e-03      0.196 
 225    0  107  2    -0.5310    -0.5182    -0.5298  +1.1570e-02      0.195 
 854   82   77  1    +0.7162    +0.7153    +0.7297  -1.4443e-02      0.195 
 332    0   96  5    -0.1670    -0.1622    -0.1680  +5.7526e-03      0.193 
  90    0   90  6    +0.9850    +0.9738    +0.9873  -1.3490e-02      0.193 
 201    0   83  2    -0.2220    -0.2256    -0.2323  +6.6655e-03      0.193 
  43    0   43  6    +0.9462    +0.9584    +0.9452  +1.3200e-02      0.193 
  81    0   81  6    +0.9930    +1.0056    +0.9921  +1.3552e-02      0.193 
 573   25   27  4    +0.3890    +0.3996    +0.3877  +1.1915e-02      0.193 
 282    0   46  5    -0.7872    -0.8074    -0.7942  -1.3276e-02      0.192 
 261    0   25  5    +1.1624    +1.1733    +1.1588  +1.4581e-02      0.192 
 446   61   62  1    +1.0815    +1.0992    +1.0821  +1.7057e-02      0.192 
 410   40   41  1    +0.6662    +0.6484    +0.6619  -1.3435e-02      0.191 
 142    0   24  2    -0.1300    -0.1264    -0.1311  +4.7766e-03      0.191 
 689   82   96  4    +0.1458    +0.1441    +0.1354  +8.6878e-03      0.190 
 659   69   77  4    +0.2256    +0.2193    +0.2296  -1.0276e-02      0.189 
1091  113   32  4    +0.4208    +0.4087    +0.4209  -1.2285e-02      0.189 
 150    0   32  2    -0.6550    -0.6592    -0.6494  -9.8001e-03      0.188 
 311    0   75  5    -0.1220    -0.1146    -0.1200  +5.4361e-03      0.188 
 903  112  110  1    -0.7080    -0.6962    -0.7091  +1.2855e-02      0.188 
  14    0   14  6    +0.9748    +0.9605    +0.9736  -1.3078e-02      0.188 
 135    0   17  2    -0.1220    -0.1147    -0.1182  +3.4668e-03      0.187 
 782   41   40  1    -0.6592    -0.6418    -0.6550  +1.3137e-02      0.187 
 666   68   81  4    -0.1164    -0.1210    -0.1285  +7.4423e-03      0.187 
 532   17  113  1    -0.6586    -0.6747    -0.6614  -1.3313e-02      0.187 
1009   65   64  4    +0.4966    +0.5079    +0.4967  +1.1198e-02      0.187 
 196    0   78  2    -0.7880    -0.7967    -0.8093  +1.2621e-02      0.186 
 167    0   49  2    +1.0740    +1.1000    +1.0895  +1.0451e-02      0.186 
 114    0  114  6    +0.9591    +0.9706    +0.9579  +1.2718e-02      0.184 
 354    0  118  5    -0.1670    -0.1617    -0.1693  +7.5445e-03      0.184 
 821   61   64  1    +2.1435    +2.1721    +2.1505  +2.1545e-02      0.183 
  96    0   96  6    +0.9763    +0.9616    +0.9744  -1.2751e-02      0.183 
1049   89   88  4    +0.0812    +0.0753    +0.0830  -7.7614e-03      0.183 
 885  100   99  1    +1.2541    +1.2391    +1.2560  -1.6877e-02      0.182 
 746   16   12  1    -0.3987    -0.3913    -0.4021  +1.0760e-02      0.182 
 377   17   18  1    +1.3349    +1.3581    +1.3404  +1.7724e-02      0.182 
 683   91   92  4    -0.0403    -0.0407    -0.0482  +7.5373e-03      0.181 
 399   19   34  1    +0.9159    +0.8956    +0.9113  -1.5706e-02      0.181 
 750   19   18  1    -0.6402    -0.6236    -0.6364  +1.2849e-02      0.181 
 770   33   15  1    -0.9934    -0.9700    -0.9857  +1.5740e-02      0.180 
 113    0  113  6    +0.9930    +0.9792    +0.9919  -1.2668e-02      0.180 
 576   30   17  4    +0.0591    +0.0532    +0.0603  -7.1394e-03      0.180 
  82    0   82  6    +0.9769    +0.9869    +0.9744  +1.2544e-02      0.180 
 453   49   66  1    -0.2468    -0.2554    -0.2454  -9.9397e-03      0.180 
 426   51   52  1    +0.3184    +0.3073    +0.3172  -9.9631e-03      0.180 
 693   80   99  4    +0.3659    +0.3777    +0.3666  +1.1113e-02      0.178 
  10    0   10  6    +1.0500    +1.0365    +1.0494  -1.2853e-02      0.178 
 517  100  103  1    -2.0567    -2.0317    -2.0517  +1.9953e-02      0.178 
 775   36   34  1    -0.3836    -0.3925    -0.3822  -1.0303e-02      0.177 
 726   76  118  4    -0.0191    -0.0150    -0.0215  +6.4549e-03      0.176 
 594   30   38  4    +0.6573    +0.6434    +0.6555  -1.2059e-02      0.176 
 379   19   20  1    -0.3266    -0.3332    -0.3236  -9.5864e-03      0.176 
1062   96   94  4    +0.3488    +0.3379    +0.3487  -1.0808e-02      0.176 
  85    0   85  6    +0.9850    +0.9956    +0.9833  +1.2264e-02      0.175 
 844   77   76  1    +0.5201    +0.5202    +0.5320  -1.1861e-02      0.175 
 182    0   64  2    +0.0000    -0.0036    -0.0062  +2.5547e-03      0.175 
   8    0    8  6    +1.0150    +1.0015    +1.0139  -1.2391e-02      0.174 
 438   54   59  1    -0.3506    -0.3626    -0.3517  -1.0903e-02      0.174 
 653   71   73  4    -0.2516    -0.2419    -0.2506  +8.7539e-03      0.174 
 636   38   65  4    -1.1782    -1.1586    -1.1747  +1.6130e-02      0.174 
  24    0   24  6    +0.9920    +1.0034    +0.9913  +1.2142e-02      0.173 
 380   15   19  1    +0.4518    +0.4416    +0.4521  -1.0504e-02      0.173 
 952   31   29  4    +0.0495    +0.0555    +0.0488  +6.7141e-03      0.172 
 769   32   27  1    -0.6526    -0.6403    -0.6532  +1.2906e-02      0.172 
  48    0   48  6    +1.0163    +1.0274    +1.0152  +1.2241e-02      0.172 
 814   60   59  1    +0.7414    +0.7263    +0.7399  -1.3665e-02      0.171 
 460   49   69  1    +0.5098    +0.5017    +0.5138  -1.2060e-02      0.170 
 795   49   48  1    -0.7202    -0.7342    -0.7219  -1.2307e-02      0.170 
 406   37   39  1    +1.1487    +1.1658    +1.1501  +1.5657e-02      0.170 
 579   17   31  4    +0.5494    +0.5397    +0.5515  -1.1860e-02      0.170 
 308    0   72  5    +0.4711    +0.4840    +0.4747  +9.2308e-03      0.170 
  61    0   61  6    +0.9950    +0.9820    +0.9940  -1.1922e-02      0.169 
 284    0   48  5    -0.1220    -0.1238    -0.1182  -5.6290e-03      0.169 
 449   64   61  1    -2.1435    -2.1704    -2.1505  -1.9855e-02      0.169 
 479   79   80  1    -0.6110    -0.6216    -0.6339  +1.2371e-02      0.169 
 115    0  115  6    +0.9589    +0.9460    +0.9577  -1.1643e-02      0.169 
 870   93   92  1    -0.5897    -0.5958    -0.6077  +1.1957e-02      0.169 
1041   83   82  4    -0.3375    -0.3454    -0.3360  -9.3999e-03      0.168 
 181    0   63  2    +0.0000    +0.0014    -0.0017  +3.0203e-03      0.168 
 606   42   49  4    -0.1139    -0.1069    -0.1150  +8.1297e-03      0.168 
  79    0   79  6    +1.0077    +1.0170    +1.0052  +1.1860e-02      0.168 
  76    0   76  6    +0.9430    +0.9500    +0.9387  +1.1349e-02      0.166 
 868   92   89  1    -0.5109    -0.5134    -0.5251  +1.1654e-02      0.166 
 538   12  117  1    +0.2239    +0.2183    +0.2261  -7.7019e-03      0.166 
  78    0   78  6    +1.0024    +0.9880    +0.9996  -1.1643e-02      0.165 
 382   21   22  1    -0.6926    -0.6822    -0.6944  +1.2280e-02      0.164 
 384   23   24  1    +3.6151    +3.5888    +3.6139  -2.5067e-02      0.163 
 297    0   61  5    -0.7171    -0.7032    -0.7136  +1.0409e-02      0.162 
 731    6    5  1    -0.2287    -0.2378    -0.2295  -8.2987e-03      0.161 
 742   13   11  1    -0.6379    -0.6316    -0.6428  +1.1169e-02      0.161 
 412   41   42  1    +0.2482    +0.2566    +0.2481  +8.5023e-03      0.161 
  31    0   31  6    +0.9670    +0.9764    +0.9653  +1.1089e-02      0.160 
 165    0   47  2    -0.3770    -0.3849    -0.3782  -6.7148e-03      0.160 
1017   69   47  4    +0.3319    +0.3416    +0.3318  +9.8496e-03      0.159 
 507   80   99  1    -0.7745    -0.7923    -0.7796  -1.2747e-02      0.159 
 133    0   15  2    -0.9990    -1.0218    -1.0119  -9.8693e-03      0.159 
 719   32  113  4    -0.3207    -0.3112    -0.3208  +9.5876e-03      0.159 
 845   77   69  1    -0.0501    -0.0513    -0.0577  +6.4229e-03      0.158 
 334    0   98  5    -0.0890    -0.0955    -0.0907  -4.8441e-03      0.158 
 996   59   54  4    +0.0358    +0.0309    +0.0378  -6.8738e-03      0.158 
 587   35   37  4    -0.0650    -0.0704    -0.0634  -7.0367e-03      0.158 
 437   51   58  1    +0.2072    +0.1991    +0.2071  -7.9649e-03      0.158 
 701   92  102  4    -0.0177    -0.0129    -0.0186  +5.7830e-03      0.158 
 696   95   96  4    -0.4234    -0.4131    -0.4231  +9.9986e-03      0.158 
 793   49   42  1    +0.2037    +0.1946    +0.2028  -8.2171e-03      0.157 
 840   74   70  1    -0.7416    -0.7606    -0.7482  -1.2381e-02      0.157 
 524  105  107  1    +0.3573    +0.3659    +0.3565  +9.3841e-03      0.156 
 173    0   55  2    -0.6990    -0.6836    -0.6942  +1.0508e-02      0.156 
 897  108  105  1    +0.7129    +0.7205    +0.7092  +1.1344e-02      0.155 
 148    0   30  2    -0.0000    +0.0012    +0.0033  -2.1333e-03      0.155 
1068   96   95  4    +0.4486    +0.4579    +0.4479  +9.9710e-03      0.155 
 224    0  106  2    -0.4770    -0.4680    -0.4760  +8.0312e-03      0.155 
 577    8   30  4    +1.4040    +1.4188    +1.4041  +1.4685e-02      0.155 
  95    0   95  6    +0.9639    +0.9726    +0.9619  +1.0704e-02      0.155 
 851   80   79  1    +0.6183    +0.6305    +0.6418  -1.1334e-02      0.154 
 368    3   12  1    -0.3284    -0.3330    -0.3236  -9.3620e-03      0.154 
 117    0  117  6    +0.9717    +0.9589    +0.9696  -1.0651e-02      0.154 
  73    0   73  6    +0.9910    +0.9992    +0.9884  +1.0770e-02      0.154 
  77    0   77  6    +1.0060    +0.9925    +1.0033  -1.0826e-02      0.153 
 516  101  102  1    -0.0717    -0.0710    -0.0774  +6.4259e-03      0.153 
1055   92   91  4    +0.0123    +0.0115    +0.0175  -5.9777e-03      0.153 
 578   26   30  4    +1.7461    +1.7569    +1.7408  +1.6015e-02      0.152 
 669   82   83  4    +0.3318    +0.3232    +0.3315  -8.3743e-03      0.152 
 502   80   96  1    -0.3406    -0.3298    -0.3391  +9.3460e-03      0.151 
 388   27   28  1    +0.2053    +0.2109    +0.2034  +7.4845e-03      0.151 
 591   38   37  4    +0.5135    +0.5011    +0.5109  -9.8275e-03      0.151 
 745   15   14  1    -0.4535    -0.4676    -0.4575  -1.0094e-02      0.151 
 593   37   40  4    -0.3599    -0.3653    -0.3560  -9.2955e-03      0.150 
 168    0   50  2    -0.1890    -0.1810    -0.1864  +5.4022e-03      0.150 
 863   89   88  1    +1.2542    +1.2585    +1.2722  -1.3742e-02      0.150 
 815   61   59  1    +0.8885    +0.8744    +0.8873  -1.2890e-02      0.150 
 603   46   47  4    -0.3453    -0.3375    -0.3464  +8.9237e-03      0.150 
 649   24   70  4    +0.5315    +0.5259    +0.5364  -1.0501e-02      0.149 
1010   66   49  4    +0.2250    +0.2346    +0.2266  +8.0259e-03      0.149 
 331    0   95  5    -0.3440    -0.3362    -0.3438  +7.6012e-03      0.149 
 901  110  109  1    +0.8535    +0.8328    +0.8445  -1.1679e-02      0.149 
 909  116   68  1    -1.8400    -1.8445    -1.8296  -1.4948e-02      0.148 
 832   69   49  1    -0.4836    -0.4975    -0.4872  -1.0345e-02      0.148 
  40    0   40  6    +0.9700    +0.9580    +0.9683  -1.0278e-02      0.148 
 442   59   60  1    -0.7236    -0.7104    -0.7221  +1.1736e-02      0.148 
 529  109  110  1    -0.8310    -0.8340    -0.8224  -1.1556e-02      0.147 
 235    0  117  2    -0.2220    -0.2309    -0.2241  -6.8662e-03      0.147 
1075  103  100  4    -0.6406    -0.6277    -0.6380  +1.0222e-02      0.147 
 127    0    9  2    -0.0000    -0.0049    -0.0074  +2.4613e-03      0.147 
1092  114   32  4    -0.1055    -0.1113    -0.1047  -6.5840e-03      0.146 
 381   20   21  1    -0.5309    -0.5421    -0.5324  -9.6914e-03      0.146 
 823   65   64  1    -0.7627    -0.7585    -0.7688  +1.0361e-02      0.146 
 190    0   72  2    -0.1200    -0.1265    -0.1222  -4.2687e-03      0.146 
 309    0   73  5    +0.2432    +0.2494    +0.2422  +7.1969e-03      0.146 
  21    0   21  6    +0.9200    +0.9288    +0.9190  +9.7937e-03      0.145 
 132    0   14  2    -0.1550    -0.1507    -0.1459  -4.7674e-03      0.145 
  65    0   65  6    +1.0043    +1.0134    +1.0032  +1.0238e-02      0.145 
 172    0   54  2    -0.7740    -0.7651    -0.7745  +9.4334e-03      0.144 
 171    0   53  2    -0.2550    -0.2650    -0.2584  -6.6248e-03      0.144 
 838   72   71  1    +1.4802    +1.4632    +1.4780  -1.4841e-02      0.144 
 323    0   87  5    +0.1060    +0.1125    +0.1065  +6.0080e-03      0.144 
 369    7   12  1    -0.5599    -0.5458    -0.5552  +9.4563e-03      0.144 
  64    0   64  6    +0.9859    +0.9949    +0.9849  +1.0046e-02      0.143 
 738   12   11  1    +1.1868    +1.2118    +1.1994  +1.2394e-02      0.143 
 634   63   64  4    -0.7155    -0.7049    -0.7157  +1.0813e-02      0.143 
 716  110  111  4    +0.8106    +0.8244    +0.8138  +1.0608e-02      0.143 
 638   49   66  4    -0.2418    -0.2354    -0.2433  +7.8625e-03      0.143 
 932   16   12  4    -0.0918    -0.0976    -0.0915  -6.0682e-03      0.142 
 880  100   92  1    +0.0214    +0.0215    +0.0156  +5.9457e-03      0.142 
 809   58   51  1    -0.2060    -0.2130    -0.2059  -7.1504e-03      0.142 
 824   66   49  1    +0.2487    +0.2396    +0.2474  -7.8155e-03      0.141 
 421   42   49  1    -0.2003    -0.2068    -0.1994  -7.3825e-03      0.141 
1065   99   80  4    -0.2793    -0.2698    -0.2780  +8.1762e-03      0.141 
  32    0   32  6    +0.9630    +0.9715    +0.9617  +9.7014e-03      0.140 
 583   27   32  4    -0.1264    -0.1196    -0.1264  +6.8130e-03      0.140 
  84    0   84  6    +0.9749    +0.9828    +0.9730  +9.7373e-03      0.140 
 853   80   81  1    -1.1853    -1.1700    -1.1826  +1.2587e-02      0.140 
 266    0   30  5    +0.0000    +0.0004    -0.0018  +2.2020e-03      0.139 
 242    0    6  5    -0.0110    -0.0073    -0.0115  +4.1577e-03      0.139 
 828   66   65  1    -0.2682    -0.2701    -0.2631  -7.0320e-03      0.139 
  69    0   69  6    +1.0350    +1.0230    +1.0330  -9.9595e-03      0.139 
 894  105  104  1    -0.0418    -0.0397    -0.0448  +5.1047e-03      0.139 
  41    0   41  6    +0.9655    +0.9732    +0.9636  +9.5724e-03      0.138 
 452   49   66  1    -0.2468    -0.2530    -0.2454  -7.6197e-03      0.138 
 440   56   59  1    -0.3347    -0.3443    -0.3358  -8.5352e-03      0.138 
  87    0   87  6    +1.0150    +1.0034    +1.0131  -9.7095e-03      0.138 
 550    4   11  4    +0.1820    +0.1884    +0.1812  +7.2280e-03      0.138 
 754   22   21  1    +0.7046    +0.7168    +0.7065  +1.0289e-02      0.137 
 259    0   23  5    -0.0330    -0.0308    -0.0334  +2.5962e-03      0.137 
 250    0   14  5    -0.0110    -0.0085    -0.0129  +4.3635e-03      0.136 
 499   92   94  1    +0.5384    +0.5427    +0.5524  -9.6854e-03      0.136 
 643   66   67  4    +0.3029    +0.2949    +0.3027  -7.8139e-03      0.136 
 300    0   64  5    +0.0000    +0.0035    +0.0007  +2.7854e-03      0.136 
 435   50   57  1    +0.3991    +0.3932    +0.4017  -8.5157e-03      0.136 
 342    0  106  5    -0.1780    -0.1695    -0.1751  +5.5987e-03      0.136 
 907  115   27  1    -0.5069    -0.5184    -0.5093  -9.0853e-03      0.135 
 810   59   54  1    +0.3575    +0.3500    +0.3586  -8.5177e-03      0.135 
  63    0   63  6    +0.9705    +0.9600    +0.9694  -9.4096e-03      0.135 
 641   62   67  4    -0.2575    -0.2643    -0.2568  -7.5668e-03      0.135 
 289    0   53  5    -0.1220    -0.1188    -0.1242  +5.3492e-03      0.135 
 396   31   32  1    +0.4013    +0.3921    +0.4003  -8.1479e-03      0.135 
 401   35   37  1    -0.3264    -0.3159    -0.3239  +8.0164e-03      0.135 
 964   39   37  4    +0.3991    +0.3871    +0.3953  -8.2333e-03      0.134 
1039   80   81  4    -0.5961    -0.6013    -0.5922  -9.1303e-03      0.134 
  70    0   70  6    +0.9799    +0.9678    +0.9772  -9.3570e-03      0.134 
 462   69   70  1    -0.5844    -0.5909    -0.5815  -9.3652e-03      0.134 
 702  101  102  4    +0.0092    +0.0053    +0.0104  -5.0714e-03      0.134 
 337    0  101  5    -0.1670    -0.1645    -0.1700  +5.5695e-03      0.134 
 812   59   56  1    +0.3446    +0.3541    +0.3458  +8.3037e-03      0.133 
 105    0  105  6    +0.9650    +0.9548    +0.9639  -9.1738e-03      0.133 
  34    0   34  6    +0.9484    +0.9383    +0.9474  -9.0749e-03      0.132 
 139    0   21  2    -0.1550    -0.1599    -0.1553  -4.6217e-03      0.132 
 966   38   30  4    +0.6648    +0.6566    +0.6657  -9.1479e-03      0.131 
 766   31   29  1    +0.2514    +0.2455    +0.2520  -6.4289e-03      0.131 
 424   49   50  1    +0.5977    +0.6067    +0.5977  +8.9711e-03      0.131 
 344    0  108  5    -0.0110    -0.0137    -0.0173  +3.6064e-03      0.131 
 925   12    2  4    +0.1526    +0.1472    +0.1532  -6.0396e-03      0.130 
 685   92   94  4    -0.0802    -0.0755    -0.0815  +6.0050e-03      0.130 
1043   85   83  4    -0.0999    -0.1039    -0.0978  -6.0519e-03      0.129 
 423   48   49  1    +0.7325    +0.7249    +0.7343  -9.3678e-03      0.129 
  35    0   35  6    +0.9449    +0.9351    +0.9440  -8.8453e-03      0.129 
 236    0  118  2    -0.3660    -0.3777    -0.3717  -6.0951e-03      0.129 
 249    0   13  5    -0.1780    -0.1746    -0.1802  +5.5991e-03      0.129 
 425   49   51  1    +0.7424    +0.7349    +0.7449  -9.9992e-03      0.129 
 895  106  105  1    -0.5829    -0.5732    -0.5820  +8.7876e-03      0.129 
 982   50   49  4    -0.1227    -0.1166    -0.1223  +5.7170e-03      0.129 
 826   66   62  1    -0.1671    -0.1613    -0.1681  +6.7328e-03      0.128 
 185    0   67  2    -0.3110    -0.3112    -0.3176  +6.4029e-03      0.128 
 779   40   37  1    -0.9333    -0.9229    -0.9341  +1.1188e-02      0.128 
 214    0   96  2    -0.4220    -0.4153    -0.4203  +4.9517e-03      0.128 
 194    0   76  2    -0.7550    -0.7634    -0.7723  +8.8885e-03      0.128 
 762   17   30  1    -1.2351    -1.2493    -1.2374  -1.1945e-02      0.128 
 682   89   92  4    -0.0333    -0.0371    -0.0315  -5.5567e-03      0.128 
 394   29   31  1    -0.2506    -0.2575    -0.2512  -6.2392e-03      0.127 
1011   66   49  4    +0.2250    +0.2197    +0.2266  -6.8441e-03      0.127 
1096  117   12  4    -0.0890    -0.0893    -0.0944  +5.1463e-03      0.126 
 654   70   74  4    -0.0439    -0.0435    -0.0382  -5.3129e-03      0.126 
 356    1    3  1    -0.2601    -0.2646    -0.2582  -6.3851e-03      0.126 
1082  107  105  4    +0.0255    +0.0297    +0.0246  +5.1048e-03      0.125 
 547    8    9  4    -1.5545    -1.5722    -1.5596  -1.2660e-02      0.125 
 465   24   72  1    +1.7527    +1.7389    +1.7530  -1.4095e-02      0.125 
 370   11   13  1    +0.6481    +0.6619    +0.6532  +8.6828e-03      0.125 
 555    7   12  4    +0.1105    +0.1056    +0.1111  -5.4712e-03      0.125 
 757   25   23  1    +5.1282    +5.1382    +5.1153  +2.2844e-02      0.125 
 971   44   43  4    +0.1040    +0.1079    +0.1022  +5.6519e-03      0.125 
 962   37   34  4    +0.2067    +0.2082    +0.2022  +6.0717e-03      0.124 
 486   84   85  1    -0.5339    -0.5312    -0.5396  +8.3961e-03      0.124 
 620   56   57  4    -0.0704    -0.0660    -0.0713  +5.2577e-03      0.124 
 216    0   98  2    -0.3770    -0.3829    -0.3775  -5.3807e-03      0.124 
 973   45   44  4    +0.0787    +0.0769    +0.0819  -5.0425e-03      0.124 
 564   18   19  4    +0.0706    +0.0645    +0.0698  -5.3241e-03      0.124 
 720   32  114  4    +0.0931    +0.0869    +0.0923  -5.4079e-03      0.123 
 219    0  101  2    -0.2440    -0.2427    -0.2483  +5.5885e-03      0.123 
 598   41   42  4    -0.2242    -0.2321    -0.2254  -6.6498e-03      0.123 
 900  110  103  1    +0.3431    +0.3314    +0.3385  -7.0958e-03      0.123 
 662   78   79  4    -0.1799    -0.1808    -0.1865  +5.7704e-03      0.123 
 943   25   23  4    +0.9724    +0.9776    +0.9674  +1.0158e-02      0.123 
 378   18   19  1    +0.6454    +0.6503    +0.6416  +8.6883e-03      0.122 
 908  115  114  1    +0.2629    +0.2700    +0.2637  +6.3548e-03      0.122 
 322    0   86  5    -0.1110    -0.1062    -0.1109  +4.7023e-03      0.122 
 119    0    1  2    -0.5660    -0.5509    -0.5583  +7.4337e-03      0.122 
 551    5   11  4    +0.2003    +0.2065    +0.2000  +6.5269e-03      0.122 
 526  106  107  1    +0.1830    +0.1764    +0.1825  -6.0533e-03      0.121 
1012   66   62  4    +0.2611    +0.2538    +0.2609  -7.0731e-03      0.121 
1085  109  108  4    -0.2663    -0.2559    -0.2622  +6.3974e-03      0.121 
 910  117   12  1    -0.2220    -0.2297    -0.2241  -5.6562e-03      0.121 
 628   59   60  4    +0.1306    +0.1244    +0.1304  -6.0524e-03      0.121 
 273    0   37  5    +0.0000    +0.0028    +0.0050  -2.2389e-03      0.121 
 639   49   66  4    -0.2418    -0.2499    -0.2433  -6.6475e-03      0.121 
1001   61   59  4    -0.0845    -0.0785    -0.0842  +5.6501e-03      0.120 
 454   62   66  1    +0.1721    +0.1667    +0.1731  -6.3226e-03      0.120 
 875   96   82  1    +0.5009    +0.4989    +0.5065  -7.6391e-03      0.120 
 672   84   85  4    +0.1039    +0.0986    +0.1038  -5.2680e-03      0.120 
 179    0   61  2    +6.0000    +6.0303    +6.0088  +2.1495e-02      0.120 
 556   11   13  4    +0.1450    +0.1525    +0.1471  +5.4096e-03      0.120 
  12    0   12  6    +0.9900    +0.9972    +0.9888  +8.3544e-03      0.119 
 347    0  111  5    -0.3302    -0.3417    -0.3355  -6.2739e-03      0.119 
 611   49   51  4    +0.2076    +0.2146    +0.2085  +6.1448e-03      0.119 
 154    0   36  2    -0.3440    -0.3368    -0.3427  +5.9292e-03      0.118 
 506   80   98  1    -0.6515    -0.6462    -0.6546  +8.3575e-03      0.118 
 444   60   61  1    -1.8769    -1.8666    -1.8793  +1.2649e-02      0.117 
  94    0   94  6    +0.9775    +0.9677    +0.9759  -8.1476e-03      0.117 
  26    0   26  6    +1.0150    +1.0054    +1.0137  -8.3049e-03      0.117 
 137    0   19  2    -0.5000    -0.5035    -0.4980  -5.4406e-03      0.117 
1000   60   59  4    -0.0858    -0.0912    -0.0857  -5.4465e-03      0.116 
 455   62   67  1    +0.3123    +0.3229    +0.3162  +6.7097e-03      0.115 
 559   14   15  4    +0.0044    -0.0007    +0.0039  -4.6225e-03      0.115 
 758   25   26  1    -0.2849    -0.2951    -0.3003  +5.1456e-03      0.115 
 692   80   98  4    +0.4209    +0.4316    +0.4245  +7.1264e-03      0.115 
 124    0    6  2    -0.5770    -0.5907    -0.5837  -6.9935e-03      0.115 
 977   49   47  4    +0.3937    +0.4045    +0.3976  +6.9065e-03      0.114 
 805   56   55  1    +0.2303    +0.2313    +0.2258  +5.4661e-03      0.114 
   6    0    6  6    +0.9900    +0.9968    +0.9888  +7.9884e-03      0.114 
 633   63   59  4    +0.7155    +0.7044    +0.7130  -8.6644e-03      0.114 
 234    0  116  2    -1.8400    -1.8410    -1.8296  -1.1438e-02      0.114 
 936   19   18  4    -0.0579    -0.0620    -0.0572  -4.7815e-03      0.114 
1021   70   24  4    +0.4911    +0.4790    +0.4868  -7.8302e-03      0.113 
 341    0  105  5    -0.2160    -0.2082    -0.2123  +4.1426e-03      0.113 
 553    2   12  4    -0.1480    -0.1436    -0.1488  +5.2178e-03      0.113 
 248    0   12  5    +0.2689    +0.2791    +0.2749  +4.2373e-03      0.112 
 469   70   75  1    +0.7214    +0.7373    +0.7285  +8.7721e-03      0.112 
  30    0   30  6    +0.9302    +0.9367    +0.9291  +7.6043e-03      0.112 
1056   93   92  4    +0.0503    +0.0502    +0.0548  -4.6094e-03      0.112 
 642   65   66  4    +0.7008    +0.7061    +0.6981  +8.0103e-03      0.112 
 879   99   80  1    +0.8062    +0.8027    +0.8117  -9.0221e-03      0.111 
 741   12    7  1    +0.5628    +0.5507    +0.5581  -7.3176e-03      0.111 
 743   14   12  1    -0.6222    -0.6252    -0.6174  -7.7570e-03      0.111 
 530  110  111  1    -2.3545    -2.3310    -2.3443  +1.3272e-02      0.111 
 787   45   44  1    +0.0223    +0.0247    +0.0207  +3.9636e-03      0.111 
  52    0   52  6    +0.9530    +0.9592    +0.9516  +7.5842e-03      0.110 
  59    0   59  6    +0.9850    +0.9917    +0.9839  +7.7156e-03      0.110 
 463   24   70  1    +1.5311    +1.5162    +1.5281  -1.1892e-02      0.110 
 324    0   88  5    -0.1110    -0.1088    -0.1046  -4.1564e-03      0.109 
 118    0  118  6    +0.9482    +0.9367    +0.9442  -7.4949e-03      0.109 
  89    0   89  6    +1.0050    +0.9966    +1.0043  -7.7075e-03      0.109 
 732    7    6  1    +0.3489    +0.3610    +0.3549  +6.1042e-03      0.109 
 635   64   61  4    +0.2844    +0.2894    +0.2836  +5.7565e-03      0.109 
 340    0  104  5    -0.1859    -0.1871    -0.1915  +4.3617e-03      0.109 
 325    0   89  5    +0.0004    +0.0054    +0.0032  +2.2135e-03      0.108 
 733    9    8  1    +1.9906    +1.9654    +1.9774  -1.2025e-02      0.108 
 112    0  112  6    +0.9750    +0.9664    +0.9738  -7.4447e-03      0.107 
 760   28   27  1    -0.2044    -0.1972    -0.2025  +5.3043e-03      0.107 
 914    3    1  4    +0.1726    +0.1786    +0.1735  +5.1051e-03      0.107 
  46    0   46  6    +1.0050    +1.0106    +1.0031  +7.5300e-03      0.107 
 505   80   97  1    -0.2552    -0.2507    -0.2564  +5.6680e-03      0.106 
 560   12   16  4    +0.0857    +0.0813    +0.0858  -4.4692e-03      0.106 
 621   50   57  4    +0.0787    +0.0756    +0.0803  -4.7179e-03      0.106 
 609   48   49  4    -0.4217    -0.4144    -0.4208  +6.3828e-03      0.106 
 595   39   40  4    -0.5211    -0.5106    -0.5177  +7.0207e-03      0.106 
 511   96   97  1    +0.4329    +0.4224    +0.4291  -6.6838e-03      0.105 
 287    0   51  5    -0.0890    -0.0836    -0.0871  +3.5200e-03      0.105 
 956   33   15  4    +0.2378    +0.2391    +0.2335  +5.5992e-03      0.105 
 629   59   61  4    +0.1667    +0.1609    +0.1664  -5.5035e-03      0.105 
  58    0   58  6    +0.9569    +0.9624    +0.9552  +7.2315e-03      0.105 
 816   61   60  1    +1.8865    +1.8776    +1.8889  -1.1308e-02      0.105 
 478   77   80  1    -0.3839    -0.3965    -0.4032  +6.7171e-03      0.104 
  13    0   13  6    +0.9577    +0.9633    +0.9562  +7.1512e-03      0.104 
1033   78   77  4    -0.1091    -0.1091    -0.1133  +4.1850e-03      0.103 
 670   83   84  4    +0.1849    +0.1824    +0.1877  -5.3362e-03      0.103 
 729    5    4  1    +0.4612    +0.4691    +0.4628  +6.2045e-03      0.102 
 607   42   49  4    -0.1139    -0.1200    -0.1150  -4.9403e-03      0.102 
 246    0   10  5    -0.7807    -0.7629    -0.7704  +7.5864e-03      0.101 
 801   54   49  1    -0.4103    -0.4000    -0.4066  +6.6778e-03      0.101 
1097  118   75  4    -0.1778    -0.1781    -0.1828  +4.7094e-03      0.101 
 537   68  116  1    +1.8417    +1.8414    +1.8312  +1.0151e-02      0.101 
 461   68   69  1    +2.9637    +2.9999    +2.9862  +1.3692e-02      0.101 
 656   69   75  4    +0.4073    +0.4083    +0.4147  -6.4110e-03      0.101 
 357    4    5  1    -0.4607    -0.4685    -0.4624  -6.0923e-03      0.100 
 847   78   77  1    -0.6103    -0.6077    -0.6141  +6.4443e-03      0.100 
 807   57   50  1    -0.3911    -0.3998    -0.3936  -6.2485e-03      0.100 
1098  118   76  4    +0.0108    +0.0100    +0.0135  -3.5749e-03      0.100 
 646   49   69  4    -0.1832    -0.1756    -0.1810  +5.3584e-03      0.099 
 390   30   17  1    +1.2351    +1.2466    +1.2374  +9.2646e-03      0.099 
 243    0    7  5    -0.0220    -0.0173    -0.0203  +3.0000e-03      0.099 
 232    0  114  2    -0.0890    -0.0888    -0.0921  +3.2971e-03      0.099 
 533   32  113  1    +0.7718    +0.7624    +0.7703  -7.9175e-03      0.099 
 512   98  100  1    -1.0420    -1.0547    -1.0458  -8.8819e-03      0.098 
 233    0  115  2    -0.2440    -0.2500    -0.2456  -4.3205e-03      0.098 
 627   55   59  4    -0.0671    -0.0638    -0.0683  +4.4968e-03      0.098 
 290    0   54  5    -0.2104    -0.2103    -0.2143  +3.9974e-03      0.098 
 361    8    9  1    -1.9792    -1.9552    -1.9661  +1.0843e-02      0.097 
  62    0   62  6    +0.9980    +0.9902    +0.9970  -6.8323e-03      0.097 
 994   58   56  4    -0.0083    -0.0050    -0.0087  +3.6255e-03      0.096 
 427   52   53  1    +0.1161    +0.1210    +0.1165  +4.4615e-03      0.096 
1073  102   92  4    +0.0043    +0.0089    +0.0055  +3.4019e-03      0.096 
  45    0   45  6    +0.9776    +0.9695    +0.9761  -6.6718e-03      0.096 
 665   79   80  4    -0.3268    -0.3373    -0.3431  +5.7268e-03      0.095 
 536  114  115  1    -0.2627    -0.2684    -0.2635  -4.9340e-03      0.095 
 298    0   62  5    -0.0730    -0.0666    -0.0693  +2.6659e-03      0.094 
 944   25   26  4    -0.1990    -0.2005    -0.1963  -4.1513e-03      0.094 
  71    0   71  6    +0.9801    +0.9710    +0.9776  -6.5716e-03      0.094 
 256    0   20  5    -0.0330    -0.0376    -0.0346  -2.9170e-03      0.094 
 954   32   31  4    +0.0785    +0.0786    +0.0827  -4.0798e-03      0.094 
 658   76   77  4    -0.2517    -0.2506    -0.2558  +5.1858e-03      0.093 
 953   32   23  4    -0.0674    -0.0668    -0.0708  +3.9496e-03      0.093 
 872   94   93  1    -0.4515    -0.4535    -0.4594  +5.9618e-03      0.093 
 597   40   42  4    -0.1957    -0.1909    -0.1958  +4.9656e-03      0.093 
  80    0   80  6    +1.0400    +1.0458    +1.0391  +6.6651e-03      0.093 
 391    8   30  1    +0.4862    +0.4862    +0.4918  -5.5499e-03      0.092 
 946   28   27  4    -0.0452    -0.0508    -0.0471  -3.7097e-03      0.092 
 436   56   58  1    -0.0728    -0.0731    -0.0694  -3.7526e-03      0.091 
  54    0   54  6    +0.9550    +0.9472    +0.9534  -6.2847e-03      0.091 
 247    0   11  5    -0.2550    -0.2470    -0.2508  +3.8385e-03      0.091 
 891  104  103  1    -0.5614    -0.5649    -0.5584  -6.4950e-03      0.090 
 302    0   66  5    +0.3312    +0.3399    +0.3366  +3.3192e-03      0.090 
 265    0   29  5    -0.0440    -0.0426    -0.0456  +3.0614e-03      0.090 
 138    0   20  2    -0.2000    -0.2081    -0.2046  -3.4671e-03      0.090 
1045   86   85  4    +0.0342    +0.0316    +0.0348  -3.2059e-03      0.090 
  66    0   66  6    +1.0500    +1.0554    +1.0489  +6.4786e-03      0.090 
 535   27  115  1    +0.5115    +0.5200    +0.5139  +6.0063e-03      0.090 
 668   77   82  4    +0.5791    +0.5884    +0.5821  +6.2066e-03      0.089 
 888  102  101  1    +0.0719    +0.0738    +0.0776  -3.7422e-03      0.089 
 525  105  108  1    -0.6964    -0.6862    -0.6927  +6.4791e-03      0.089 
1027   75   70  4    +0.1472    +0.1497    +0.1452  +4.4581e-03      0.089 
1003   62   60  4    +0.1495    +0.1463    +0.1508  -4.4824e-03      0.089 
 802   54   49  1    -0.4068    -0.4008    -0.4066  +5.8478e-03      0.089 
 134    0   16  2    -0.2780    -0.2842    -0.2804  -3.8614e-03      0.089 
1029   75   74  4    +0.2013    +0.2014    +0.2057  -4.3055e-03      0.089 
 958   36   35  4    +0.0326    +0.0273    +0.0307  -3.3841e-03      0.088 
 252    0   16  5    -0.1110    -0.1078    -0.1111  +3.3503e-03      0.088 
 604   46   48  4    -0.2942    -0.3020    -0.2969  -5.1278e-03      0.088 
 141    0   23  2    -0.0780    -0.0764    -0.0748  -1.6387e-03      0.087 
 267    0   31  5    -0.2978    -0.3085    -0.3044  -4.0762e-03      0.087 
 999   59   55  4    +0.0518    +0.0573    +0.0534  +3.8612e-03      0.087 
 899  109  108  1    +0.7420    +0.7274    +0.7339  -6.4787e-03      0.087 
 898  107  106  1    -0.1810    -0.1849    -0.1806  -4.3121e-03      0.086 
 965   40   37  4    +0.5307    +0.5333    +0.5273  +6.0085e-03      0.086 
 557   12   14  4    +0.0267    +0.0310    +0.0277  +3.2691e-03      0.086 
 709  105  106  4    -0.0751    -0.0728    -0.0764  +3.5263e-03      0.086 
 612   51   52  4    +0.0623    +0.0578    +0.0613  -3.4667e-03      0.086 
  27    0   27  6    +0.9680    +0.9608    +0.9668  -5.9197e-03      0.085 
 993   57   50  4    -0.0883    -0.0857    -0.0895  +3.8083e-03      0.084 
 229    0  111  2    +2.5000    +2.4992    +2.4892  +1.0048e-02      0.083 
 200    0   82  2    -0.5990    -0.6002    -0.6044  +4.2618e-03      0.083 
 988   54   49  4    -0.1199    -0.1164    -0.1206  +4.1406e-03      0.083 
 306    0   70  5    +0.0980    +0.0983    +0.0961  +2.1736e-03      0.083 
 767   32   23  1    -0.2050    -0.1967    -0.2008  +4.0978e-03      0.083 
1087  110  109  4    -0.1905    -0.1845    -0.1884  +3.9564e-03      0.082 
 730    5    3  1    +0.3707    +0.3590    +0.3639  -4.9300e-03      0.082 
 817   62   60  1    -0.2683    -0.2635    -0.2681  +4.5310e-03      0.081 
 813   59   55  1    +0.4038    +0.4100    +0.4047  +5.2919e-03      0.081 
 257    0   21  5    -0.0890    -0.0846    -0.0876  +2.9843e-03      0.081 
 371   12   14  1    +0.6309    +0.6204    +0.6261  -5.6414e-03      0.081 
 986   54   53  4    +0.0510    +0.0550    +0.0518  +3.2544e-03      0.080 
 226    0  108  2    -0.0220    -0.0197    -0.0178  -1.8981e-03      0.080 
 100    0  100  6    +1.0153    +1.0199    +1.0143  +5.6292e-03      0.079 
 981   49   48  4    +0.4433    +0.4377    +0.4425  -4.7962e-03      0.079 
1063   97   80  4    -0.4699    -0.4672    -0.4724  +5.1985e-03      0.079 
 972   43   34  4    +0.0707    +0.0675    +0.0708  -3.2421e-03      0.079 
 613   52   53  4    +0.0124    +0.0173    +0.0142  +3.1038e-03      0.079 
  49    0   49  6    +1.0250    +1.0182    +1.0238  -5.6097e-03      0.079 
 968   41   40  4    +0.1132    +0.1135    +0.1101  +3.3403e-03      0.078 
 761   29   28  1    -0.0154    -0.0156    -0.0185  +2.8924e-03      0.078 
 110    0  110  6    +0.9694    +0.9735    +0.9681  +5.3920e-03      0.078 
  50    0   50  6    +1.0000    +1.0042    +0.9987  +5.4912e-03      0.078 
 131    0   13  2    -0.3770    -0.3863    -0.3825  -3.7291e-03      0.078 
 374   12   16  1    +0.4024    +0.4104    +0.4058  +4.5881e-03      0.078 
 916    5    3  4    +0.2224    +0.2248    +0.2207  +4.1551e-03      0.078 
 748   17   16  1    -0.1201    -0.1173    -0.1210  +3.6702e-03      0.077 
 616   49   54  4    +0.1035    +0.1083    +0.1045  +3.7480e-03      0.077 
 884  100   98  1    +1.0881    +1.0994    +1.0923  +7.0330e-03      0.077 
1032   77   75  4    +0.1258    +0.1245    +0.1283  -3.7873e-03      0.077 
 104    0  104  6    +0.9710    +0.9645    +0.9699  -5.3221e-03      0.077 
 393   17   31  1    -1.2721    -1.2620    -1.2695  +7.4591e-03      0.077 
  98    0   98  6    +1.0126    +1.0060    +1.0114  -5.4314e-03      0.077 
 684   92   93  4    -0.0402    -0.0457    -0.0426  -3.1013e-03      0.076 
 792   49   42  1    +0.2037    +0.2068    +0.2028  +4.0029e-03      0.076 
 718   17  113  4    -0.6078    -0.6057    -0.6108  +5.0639e-03      0.076 
 485   83   85  1    -0.6515    -0.6588    -0.6645  +5.7438e-03      0.076 
 796   50   49  1    -0.5881    -0.5829    -0.5881  +5.1979e-03      0.076 
 698   98  100  4    +0.3006    +0.3061    +0.3017  +4.3825e-03      0.076 
 192    0   74  2    -0.7550    -0.7557    -0.7612  +5.5511e-03      0.076 
 279    0   43  5    -0.0780    -0.0731    -0.0758  +2.7172e-03      0.076 
 740   12    3  1    +0.3341    +0.3245    +0.3291  -4.5715e-03      0.075 
 970   42   41  4    +0.2067    +0.2121    +0.2082  +3.9498e-03      0.075 
 929   14   12  4    -0.0154    -0.0140    -0.0168  +2.7760e-03      0.075 
 187    0   69  2    -4.3054    -4.2992    -4.3101  +1.0989e-02      0.075 
  99    0   99  6    +1.0100    +1.0041    +1.0094  -5.2925e-03      0.075 
 275    0   39  5    -0.1220    -0.1248    -0.1223  -2.4426e-03      0.075 
 931   15   14  4    -0.0057    -0.0012    -0.0042  +3.0027e-03      0.075 
1020   70   69  4    -0.5931    -0.5908    -0.5962  +5.4332e-03      0.074 
 102    0  102  6    +0.9890    +0.9927    +0.9875  +5.1989e-03      0.074 
 695   94  100  4    -0.1032    -0.1056    -0.1086  +3.0467e-03      0.074 
1079  106  100  4    -0.2361    -0.2316    -0.2358  +4.1574e-03      0.074 
 175    0   57  2    -0.1330    -0.1366    -0.1392  +2.6013e-03      0.074 
 904  113   17  1    +0.6664    +0.6640    +0.6693  -5.2638e-03      0.074 
 366   11   12  1    -1.1782    -1.1969    -1.1907  -6.2803e-03      0.073 
 116    0  116  6    +1.0050    +0.9987    +1.0038  -5.0951e-03      0.072 
 694   92  100  4    -0.1033    -0.1022    -0.1057  +3.4970e-03      0.072 
 561   15   17  4    +0.1041    +0.1012    +0.1044  -3.2447e-03      0.072 
 191    0   73  2    -0.0600    -0.0566    -0.0594  +2.7673e-03      0.072 
 367    2   12  1    -0.5311    -0.5220    -0.5266  +4.6877e-03      0.072 
 445   60   62  1    +0.2695    +0.2732    +0.2693  +3.9606e-03      0.071 
 786   43   34  1    -0.3586    -0.3546    -0.3587  +4.1490e-03      0.071 
 963   37   38  4    -0.2834    -0.2859    -0.2822  -3.7335e-03      0.071 
 575   28   29  4    -0.0328    -0.0276    -0.0304  +2.8369e-03      0.071 
 588   33   37  4    -0.3378    -0.3438    -0.3395  -4.2771e-03      0.071 
 774   37   33  1    -0.7071    -0.7012    -0.7066  +5.3756e-03      0.071 
 415   44   45  1    -0.0221    -0.0180    -0.0205  +2.5247e-03      0.071 
  47    0   47  6    +1.0091    +1.0025    +1.0075  -4.9977e-03      0.071 
 856   84   83  1    +0.4118    +0.4190    +0.4235  -4.4582e-03      0.070 
 158    0   40  2    -0.6820    -0.6841    -0.6879  +3.7978e-03      0.070 
1040   82   77  4    -0.5868    -0.5822    -0.5872  +4.9743e-03      0.070 
 841   75   70  1    -0.6978    -0.6990    -0.7044  +5.4034e-03      0.070 
 655   70   75  4    -0.1038    -0.1031    -0.0998  -3.2935e-03      0.070 
  56    0   56  6    +0.9540    +0.9477    +0.9524  -4.7865e-03      0.070 
 157    0   39  2    -0.3000    -0.2991    -0.3018  +2.7553e-03      0.069 
 818   62   61  1    -1.0711    -1.0778    -1.0716  -6.1379e-03      0.069 
 955   32   27  4    +0.1451    +0.1418    +0.1453  -3.4391e-03      0.069 
 335    0   99  5    -0.0184    -0.0131    -0.0111  -1.9297e-03      0.069 
 687   94   95  4    -0.0261    -0.0213    -0.0238  +2.5402e-03      0.069 
 162    0   44  2    -0.1780    -0.1766    -0.1795  +2.9524e-03      0.069 
 355    1    2  1    -0.3059    -0.3039    -0.3000  -3.8912e-03      0.068 
 166    0   48  2    -0.2220    -0.2142    -0.2166  +2.4531e-03      0.068 
 474   75   77  1    -0.1549    -0.1552    -0.1586  +3.4186e-03      0.067 
  83    0   83  6    +0.9738    +0.9761    +0.9714  +4.6821e-03      0.067 
 539   75  118  1    +0.6242    +0.6409    +0.6364  +4.5473e-03      0.067 
1016   68   65  4    +0.2603    +0.2515    +0.2545  -3.0504e-03      0.067 
 443   59   61  1    -0.8622    -0.8553    -0.8610  +5.7002e-03      0.067 
1005   59   63  4    -0.6249    -0.6182    -0.6231  +4.8610e-03      0.067 
 222    0  104  2    -0.4220    -0.4113    -0.4149  +3.5258e-03      0.067 
 554    3   12  4    -0.0546    -0.0513    -0.0543  +2.9406e-03      0.066 
 338    0  102  5    -0.0330    -0.0306    -0.0328  +2.1997e-03      0.066 
 710  105  107  4    -0.0437    -0.0400    -0.0427  +2.7747e-03      0.066 
 508   92  100  1    -0.0210    -0.0179    -0.0151  -2.7539e-03      0.066 
 912  118   76  1    +0.2516    +0.2611    +0.2578  +3.2785e-03      0.066 
 544    3    5  4    -0.2290    -0.2313    -0.2278  -3.5647e-03      0.066 
 184    0   66  2    +0.0670    +0.0727    +0.0711  +1.6066e-03      0.065 
 522  104  105  1    +0.0420    +0.0475    +0.0451  +2.4067e-03      0.065 
 610   49   50  4    +0.1305    +0.1273    +0.1302  -2.9210e-03      0.065 
 923   11    5  4    -0.2129    -0.2089    -0.2124  +3.5532e-03      0.065 
 877   97   80  1    +0.2602    +0.2580    +0.2615  -3.4625e-03      0.065 
 834   70   69  1    +0.6048    +0.5975    +0.6020  -4.5650e-03      0.065 
 890  104  100  1    +0.0974    +0.1014    +0.0985  +2.9441e-03      0.064 
 303    0   67  5    -0.0780    -0.0802    -0.0782  -2.0352e-03      0.064 
 238    0    2  5    -0.1000    -0.1042    -0.1019  -2.3303e-03      0.064 
 601   44   45  4    -0.0991    -0.1050    -0.1022  -2.7318e-03      0.064 
1006   64   63  4    +0.5569    +0.5530    +0.5573  -4.3385e-03      0.064 
 763   30    8  1    -0.4736    -0.4829    -0.4791  -3.8225e-03      0.064 
 521  100  106  1    +0.0803    +0.0825    +0.0797  +2.8598e-03      0.064 
 630   60   61  4    +0.2114    +0.2124    +0.2093  +3.1887e-03      0.063 
 995   58   51  4    -0.0248    -0.0252    -0.0277  +2.4731e-03      0.063 
1070  100   98  4    -0.1415    -0.1375    -0.1405  +3.0365e-03      0.063 
 339    0  103  5    -0.1732    -0.1654    -0.1674  +1.9345e-03      0.063 
 776   37   34  1    +0.5641    +0.5505    +0.5545  -3.9964e-03      0.063 
1077  104  103  4    -0.0689    -0.0737    -0.0709  -2.8178e-03      0.062 
 645   47   69  4    -0.2623    -0.2570    -0.2606  +3.6329e-03      0.062 
 422   45   49  1    +0.4056    +0.3983    +0.4021  -3.8054e-03      0.062 
  17    0   17  6    +0.9679    +0.9624    +0.9666  -4.2919e-03      0.062 
 145    0   27  2    -0.7780    -0.7709    -0.7673  -3.6142e-03      0.062 
 677   88   89  4    +0.0111    +0.0149    +0.0127  +2.2351e-03      0.061 
1054   92   89  4    +0.0347    +0.0329    +0.0355  -2.6609e-03      0.061 
 873   95   94  1    -1.1656    -1.1761    -1.1817  +5.5453e-03      0.060 
 915    5    4  4    +0.1636    +0.1701    +0.1673  +2.8188e-03      0.060 
 285    0   49  5    +1.2267    +1.2378    +1.2338  +3.9889e-03      0.060 
 174    0   56  2    -0.9320    -0.9258    -0.9298  +4.0588e-03      0.060 
 926   12    3  4    +0.0345    +0.0362    +0.0337  +2.5320e-03      0.059 
1093  115   27  4    -0.0038    -0.0012    -0.0035  +2.2447e-03      0.059 
 622   56   58  4    -0.0133    -0.0106    -0.0128  +2.2472e-03      0.059 
 411   40   42  1    +0.3664    +0.3615    +0.3652  -3.6310e-03      0.059 
 433   55   56  1    -0.2300    -0.2227    -0.2255  +2.8169e-03      0.059 
   1    0    1  6    +0.9550    +0.9581    +0.9541  +4.0396e-03      0.059 
 751   20   19  1    +0.3309    +0.3246    +0.3278  -3.1957e-03      0.059 
1078  105  103  4    -0.0812    -0.0797    -0.0824  +2.6920e-03      0.058 
 568   21   22  4    +0.0671    +0.0639    +0.0663  -2.4138e-03      0.058 
 296    0   60  5    -0.0330    -0.0345    -0.0363  +1.7311e-03      0.058 
 549    9   10  4    -0.4583    -0.4705    -0.4672  -3.3042e-03      0.058 
 274    0   38  5    +0.0000    +0.0008    +0.0019  -1.0853e-03      0.058 
 602   45   46  4    +0.1653    +0.1667    +0.1694  -2.7374e-03      0.058 
 976   48   46  4    +0.4547    +0.4534    +0.4572  -3.8000e-03      0.058 
 781   40   39  1    -0.7813    -0.7764    -0.7808  +4.3960e-03      0.058 
 983   51   49  4    -0.1629    -0.1602    -0.1630  +2.8362e-03      0.058 
 969   42   40  4    +0.1832    +0.1804    +0.1834  -3.0059e-03      0.057 
 957   34   19  4    +0.3907    +0.3858    +0.3895  -3.7157e-03      0.057 
 843   75   74  1    +0.0140    +0.0155    +0.0136  +1.9383e-03      0.057 
 434   56   57  1    -0.2555    -0.2488    -0.2519  +3.0144e-03      0.057 
 585   19   34  4    -0.2042    -0.2076    -0.2045  -3.0850e-03      0.056 
 797   51   49  1    -0.7146    -0.7211    -0.7168  -4.2890e-03      0.056 
 566   15   19  4    -0.0281    -0.0273    -0.0294  +2.1862e-03      0.056 
 330    0   94  5    -0.1780    -0.1715    -0.1733  +1.8379e-03      0.055 
 563   17   18  4    +0.0318    +0.0342    +0.0321  +2.1681e-03      0.055 
 288    0   52  5    -0.0560    -0.0551    -0.0532  -1.9388e-03      0.055 
1042   84   83  4    -0.1819    -0.1859    -0.1830  -2.8691e-03      0.055 
 120    0    2  2    -0.2220    -0.2214    -0.2235  +2.0932e-03      0.055 
 846   77   75  1    +0.1577    +0.1588    +0.1616  -2.7923e-03      0.055 
 703  100  103  4    +0.8394    +0.8402    +0.8360  +4.2074e-03      0.055 
 519  103  104  1    +0.5771    +0.5700    +0.5740  -3.9655e-03      0.055 
 708  104  105  4    +0.1384    +0.1329    +0.1354  -2.4253e-03      0.054 
 307    0   71  5    +0.0000    -0.0025    -0.0013  -1.2341e-03      0.054 
 230    0  112  2    -0.7080    -0.7054    -0.7091  +3.6853e-03      0.054 
  60    0   60  6    +0.9926    +0.9953    +0.9916  +3.7792e-03      0.054 
  28    0   28  6    +0.9606    +0.9630    +0.9593  +3.7086e-03      0.054 
 785   44   43  1    -0.1559    -0.1617    -0.1591  -2.6023e-03      0.054 
 403   34   36  1    +0.3851    +0.3868    +0.3837  +3.1017e-03      0.053 
  23    0   23  6    +0.9716    +0.9669    +0.9706  -3.7037e-03      0.053 
 163    0   45  2    -0.5880    -0.5902    -0.5931  +2.8371e-03      0.053 
 618   54   56  4    +0.0450    +0.0421    +0.0441  -2.0223e-03      0.053 
1023   72   24  4    +0.6398    +0.6331    +0.6369  -3.7524e-03      0.053 
 251    0   15  5    -0.0330    -0.0279    -0.0293  +1.4066e-03      0.053 
 773   37   35  1    +0.3278    +0.3283    +0.3252  +3.1379e-03      0.053 
   2    0    2  6    +0.9704    +0.9655    +0.9692  -3.6387e-03      0.052 
 935   18   17  4    +0.0524    +0.0554    +0.0532  +2.1480e-03      0.052 
 608   45   49  4    -0.3924    -0.3953    -0.3920  -3.3175e-03      0.052 
 706  103  105  4    +0.0951    +0.0986    +0.0961  +2.4371e-03      0.052 
 501   94   95  1    +1.1850    +1.2064    +1.2017  +4.7433e-03      0.052 
 129    0   11  2    -0.7770    -0.7964    -0.7935  -2.9206e-03      0.052 
 699   99  100  4    +0.2609    +0.2696    +0.2669  +2.7242e-03      0.051 
 456   65   66  1    +0.2682    +0.2656    +0.2631  +2.5920e-03      0.051 
 278    0   42  5    +0.1621    +0.1598    +0.1615  -1.7266e-03      0.051 
1007   61   64  4    -0.1594    -0.1552    -0.1575  +2.2753e-03      0.051 
 360    6    7  1    -0.3483    -0.3571    -0.3542  -2.8548e-03      0.051 
 991   56   55  4    +0.0506    +0.0449    +0.0469  -1.9923e-03      0.051 
 328    0   92  5    -0.1285    -0.1278    -0.1292  +1.4006e-03      0.051 
 590   34   37  4    -0.2118    -0.2049    -0.2074  +2.4930e-03      0.051 
 721   27  115  4    +0.0062    +0.0081    +0.0062  +1.9230e-03      0.051 
 752   19   15  1    -0.4491    -0.4524    -0.4493  -3.0776e-03      0.051 
 978   49   42  4    +0.0421    +0.0456    +0.0435  +2.1666e-03      0.050 
 245    0    9  5    +0.0000    -0.0034    -0.0023  -1.0787e-03      0.050 
 513   99  100  1    -1.2262    -1.2326    -1.2280  -4.6165e-03      0.050 
 896  107  105  1    -0.3500    -0.3522    -0.3492  -2.9975e-03      0.050 
   3    0    3  6    +0.9662    +0.9619    +0.9654  -3.4478e-03      0.050 
 280    0   44  5    -0.0890    -0.0954    -0.0935  -1.8198e-03      0.050 
 960   37   33  4    +0.4127    +0.4181    +0.4150  +3.1574e-03      0.049 
 451   64   65  1    +0.7655    +0.7682    +0.7717  -3.4960e-03      0.049 
 705  103  104  4    +0.0823    +0.0818    +0.0840  -2.2605e-03      0.049 
 712  106  107  4    -0.0244    -0.0250    -0.0230  -2.0036e-03      0.049 
 255    0   19  5    -0.0380    -0.0355    -0.0368  +1.3945e-03      0.049 
 892  105  103  1    -0.5512    -0.5526    -0.5491  -3.4905e-03      0.049 
1038   81   68  4    -0.6563    -0.6464    -0.6429  -3.5029e-03      0.049 
 580   29   31  4    -0.0549    -0.0523    -0.0542  +1.8991e-03      0.048 
 788   46   45  1    +1.0605    +1.0648    +1.0606  +4.1993e-03      0.048 
 961   36   34  4    +0.0184    +0.0207    +0.0189  +1.8104e-03      0.048 
 203    0   85  2    -0.2660    -0.2648    -0.2663  +1.5095e-03      0.048 
 632   61   62  4    -0.2964    -0.3001    -0.2974  -2.7289e-03      0.047 
 146    0   28  2    -0.1890    -0.1820    -0.1840  +1.9933e-03      0.047 
 473   69   77  1    +0.0525    +0.0583    +0.0602  -1.9301e-03      0.047 
 126    0    8  2    -0.2800    -0.2697    -0.2682  -1.5554e-03      0.047 
 431   54   55  1    +0.0735    +0.0746    +0.0724  +2.1850e-03      0.047 
 647   68   69  4    +1.1650    +1.1842    +1.1884  -4.2124e-03      0.047 
 558   13   15  4    -0.0489    -0.0477    -0.0497  +2.0524e-03      0.047 
 985   53   52  4    -0.0463    -0.0499    -0.0479  -1.9717e-03      0.047 
  44    0   44  6    +0.9688    +0.9703    +0.9671  +3.2207e-03      0.047 
 799   53   52  1    -0.1154    -0.1137    -0.1159  +2.1535e-03      0.046 
 623   51   58  4    +0.0116    +0.0129    +0.0146  -1.7194e-03      0.045 
 660   75   77  4    -0.1648    -0.1643    -0.1666  +2.3521e-03      0.045 
 204    0   86  2    -0.2330    -0.2320    -0.2340  +2.0538e-03      0.045 
 420   42   49  1    -0.2003    -0.2018    -0.1994  -2.3625e-03      0.045 
 902  111  110  1    +2.5000    +2.4838    +2.4892  -5.4324e-03      0.045 
  57    0   57  6    +0.9695    +0.9648    +0.9679  -3.1246e-03      0.045 
1095  116   68  4    +1.1638    +1.1713    +1.1675  +3.7884e-03      0.045 
 430   49   54  1    +0.4233    +0.4261    +0.4232  +2.9650e-03      0.045 
1064   98   80  4    -0.3896    -0.3896    -0.3924  +2.7234e-03      0.044 
 984   52   51  4    -0.0684    -0.0656    -0.0674  +1.8274e-03      0.044 
 839   73   71  1    -0.0600    -0.0611    -0.0594  -1.7127e-03      0.044 
 800   54   53  1    +0.1403    +0.1452    +0.1432  +2.0092e-03      0.044 
 314    0   78  5    -0.2890    -0.2977    -0.2998  +2.0954e-03      0.044 
 395   23   32  1    +0.2064    +0.2043    +0.2022  +2.1511e-03      0.044 
 346    0  110  5    -0.1030    -0.1016    -0.1004  -1.2046e-03      0.044 
 409   39   40  1    +0.7997    +0.8025    +0.7992  +3.3386e-03      0.044 
 686   93   94  4    -0.1283    -0.1277    -0.1297  +2.0122e-03      0.043 
  36    0   36  6    +0.9454    +0.9414    +0.9444  -2.9530e-03      0.043 
 967   40   39  4    +0.5672    +0.5609    +0.5638  -2.8988e-03      0.043 
 918    7    6  4    -0.1325    -0.1295    -0.1314  +1.9812e-03      0.043 
 263    0   27  5    +0.1712    +0.1678    +0.1693  -1.5091e-03      0.043 
1089  112  110  4    +0.3541    +0.3543    +0.3566  -2.3093e-03      0.043 
 835   70   24  1    -1.5250    -1.5175    -1.5221  +4.6157e-03      0.043 
  68    0   68  6    +1.0006    +0.9964    +0.9994  -3.0015e-03      0.043 
 789   47   46  1    -1.5063    -1.4993    -1.5037  +4.4009e-03      0.042 
 989   55   54  4    -0.0318    -0.0290    -0.0308  +1.8393e-03      0.042 
 998   59   56  4    +0.0003    +0.0037    +0.0020  +1.7125e-03      0.042 
 857   85   83  1    +0.6718    +0.6889    +0.6857  +3.1925e-03      0.042 
 176    0   58  2    -0.1330    -0.1379    -0.1363  -1.5600e-03      0.042 
1074  102  101  4    -0.0373    -0.0400    -0.0383  -1.6721e-03      0.041 
 321    0   85  5    -0.0371    -0.0390    -0.0379  -1.0436e-03      0.041 
 924   12   11  4    +0.0144    +0.0129    +0.0144  -1.4622e-03      0.041 
 582   31   32  4    -0.0844    -0.0903    -0.0885  -1.8258e-03      0.041 
 717  110  112  4    -0.3690    -0.3733    -0.3710  -2.3042e-03      0.041 
1044   85   84  4    -0.0957    -0.0969    -0.0951  -1.7921e-03      0.041 
 294    0   58  5    -0.0330    -0.0377    -0.0363  -1.3614e-03      0.041 
 237    0    1  5    -0.2391    -0.2373    -0.2392  +1.8920e-03      0.041 
   5    0    5  6    +1.0001    +0.9961    +0.9989  -2.8800e-03      0.041 
 804   56   54  1    -0.1798    -0.1764    -0.1782  +1.8018e-03      0.041 
 913    2    1  4    +0.0480    +0.0452    +0.0469  -1.6780e-03      0.041 
 772   36   35  1    +0.0396    +0.0380    +0.0395  -1.4978e-03      0.040 
 286    0   50  5    -0.0440    -0.0433    -0.0420  -1.2910e-03      0.040 
 798   52   51  1    -0.3160    -0.3127    -0.3149  +2.2361e-03      0.040 
 528  103  110  1    -0.3351    -0.3328    -0.3305  -2.3041e-03      0.040 
 928   13   11  4    -0.1291    -0.1287    -0.1305  +1.7668e-03      0.040 
 108    0  108  6    +0.9619    +0.9634    +0.9607  +2.7475e-03      0.040 
 540   76  118  1    -0.2504    -0.2546    -0.2565  +1.9721e-03      0.039 
 343    0  107  5    -0.0411    -0.0418    -0.0431  +1.3283e-03      0.039 
 518  100  104  1    -0.0944    -0.0937    -0.0955  +1.7737e-03      0.039 
1080  105  104  4    -0.1468    -0.1455    -0.1437  -1.7558e-03      0.039 
  33    0   33  6    +0.9271    +0.9231    +0.9257  -2.5965e-03      0.038 
 541    1    2  4    -0.0610    -0.0586    -0.0603  +1.6173e-03      0.038 
 565   19   20  4    +0.1959    +0.1935    +0.1953  -1.8776e-03      0.038 
1022   71   70  4    -0.2891    -0.2827    -0.2847  +1.9941e-03      0.038 
  25    0   25  6    +1.0500    +1.0460    +1.0487  -2.7244e-03      0.038 
 920    5    8  4    -1.1173    -1.1164    -1.1197  +3.2662e-03      0.038 
  15    0   15  6    +0.9451    +0.9463    +0.9438  +2.5631e-03      0.037 
 927   12    7  4    -0.1077    -0.1101    -0.1084  -1.6296e-03      0.037 
 546    6    7  4    +0.1300    +0.1274    +0.1291  -1.7181e-03      0.037 
 383   22   23  1    -0.8156    -0.8155    -0.8126  -2.9719e-03      0.037 
 329    0   93  5    -0.0780    -0.0737    -0.0750  +1.2828e-03      0.037 
 353    0  117  5    -0.0890    -0.0959    -0.0944  -1.4837e-03      0.036 
 149    0   31  2    +2.0230    +2.0161    +2.0200  -3.8527e-03      0.036 
 147    0   29  2    -0.2660    -0.2714    -0.2697  -1.6468e-03      0.036 
 722  114  115  4    +0.0725    +0.0753    +0.0768  -1.4601e-03      0.036 
 543    4    5  4    -0.1638    -0.1658    -0.1674  +1.6526e-03      0.035 
 373   14   15  1    +0.4672    +0.4739    +0.4715  +2.3696e-03      0.035 
 258    0   22  5    -0.0560    -0.0562    -0.0550  -1.2003e-03      0.035 
 333    0   97  5    -0.1000    -0.0945    -0.0956  +1.0754e-03      0.035 
1030   77   76  4    +0.2683    +0.2773    +0.2754  +1.9522e-03      0.035 
 254    0   18  5    +0.1230    +0.1244    +0.1230  +1.3539e-03      0.035 
 806   57   56  1    +0.2581    +0.2562    +0.2544  +1.8298e-03      0.035 
 315    0   79  5    -0.3550    -0.3652    -0.3634  -1.8056e-03      0.035 
 103    0  103  6    +1.0100    +1.0066    +1.0091  -2.4465e-03      0.035 
 941   23   22  4    +0.1090    +0.1072    +0.1087  -1.5290e-03      0.034 
1002   61   60  4    -0.1769    -0.1728    -0.1745  +1.6330e-03      0.034 
 728    3    1  1    +0.2615    +0.2579    +0.2596  -1.7291e-03      0.034 
1013   67   62  4    +0.2443    +0.2420    +0.2439  -1.8571e-03      0.034 
 734    5    8  1    -1.2129    -1.2031    -1.2061  +3.0083e-03      0.034 
 700  100  101  4    +0.1503    +0.1532    +0.1548  -1.6057e-03      0.034 
 413   43   44  1    +0.1586    +0.1602    +0.1618  -1.6310e-03      0.034 
 160    0   42  2    -1.0010    -0.9953    -0.9978  +2.4137e-03      0.033 
1083  108  105  4    -0.2896    -0.2897    -0.2915  +1.8000e-03      0.033 
1026   74   70  4    +0.0932    +0.0912    +0.0897  +1.5212e-03      0.033 
 312    0   76  5    -0.2708    -0.2789    -0.2773  -1.6393e-03      0.033 
 414   34   43  1    +0.3649    +0.3669    +0.3650  +1.9009e-03      0.033 
 886  101  100  1    -0.1723    -0.1724    -0.1709  -1.5674e-03      0.033 
 270    0   34  5    -0.0490    -0.0450    -0.0460  +9.3863e-04      0.032 
 586   35   36  4    -0.0350    -0.0343    -0.0330  -1.2463e-03      0.032 
 272    0   36  5    +0.0510    +0.0506    +0.0495  +1.1063e-03      0.032 
 959   37   35  4    +0.0593    +0.0590    +0.0576  +1.4027e-03      0.032 
 552   11   12  4    +0.0088    +0.0085    +0.0096  -1.0998e-03      0.032 
 589   34   36  4    -0.0191    -0.0208    -0.0196  -1.1923e-03      0.032 
 481   81   80  1    +1.1853    +1.1854    +1.1826  +2.8331e-03      0.032 
 349    0  113  5    +1.0468    +1.0478    +1.0503  -2.5127e-03      0.031 
 947   29   28  4    +0.0109    +0.0073    +0.0085  -1.1977e-03      0.031 
 676   85   89  4    +0.0689    +0.0699    +0.0685  +1.4056e-03      0.031 
 509   94  100  1    -1.5949    -1.6087    -1.6055  -3.2349e-03      0.031 
 581   23   32  4    -0.0371    -0.0324    -0.0337  +1.2257e-03      0.031 
 320    0   84  5    -0.0780    -0.0781    -0.0792  +1.0829e-03      0.031 
1094  115  114  4    -0.0742    -0.0797    -0.0784  -1.2440e-03      0.030 
 281    0   45  5    -0.2440    -0.2347    -0.2359  +1.2558e-03      0.030 
  51    0   51  6    +0.9637    +0.9643    +0.9622  +2.0604e-03      0.030 
1046   87   86  4    +0.1060    +0.1053    +0.1065  -1.2420e-03      0.030 
 447   63   59  1    +1.3739    +1.3698    +1.3669  +2.9243e-03      0.030 
 992   57   56  4    +0.0553    +0.0549    +0.0561  -1.2169e-03      0.030 
1025   73   71  4    +0.2432    +0.2408    +0.2422  -1.4531e-03      0.029 
 348    0  112  5    +0.3541    +0.3550    +0.3566  -1.5793e-03      0.029 
 542    1    3  4    -0.1781    -0.1803    -0.1789  -1.4054e-03      0.029 
 376   16   17  1    +0.1207    +0.1203    +0.1217  -1.3712e-03      0.029 
 711  105  108  4    +0.3171    +0.3204    +0.3188  +1.5879e-03      0.029 
 241    0    5  5    +0.0000    -0.0027    -0.0022  -5.3888e-04      0.029 
 940   22   21  4    -0.0326    -0.0301    -0.0313  +1.1071e-03      0.029 
 299    0   63  5    +0.0000    -0.0020    -0.0027  +6.5830e-04      0.028 
 673   85   86  4    -0.0584    -0.0576    -0.0587  +1.0823e-03      0.028 
 500   93   94  1    +0.4567    +0.4667    +0.4648  +1.8161e-03      0.028 
 727    2    1  1    +0.3091    +0.3015    +0.3031  -1.6145e-03      0.028 
 574   27   28  4    +0.0291    +0.0300    +0.0310  -1.0771e-03      0.028 
  93    0   93  6    +0.9783    +0.9748    +0.9767  -1.9246e-03      0.028 
 599   43   44  4    -0.1487    -0.1452    -0.1466  +1.3493e-03      0.028 
 614   53   54  4    -0.0757    -0.0751    -0.0763  +1.1709e-03      0.027 
 569   22   23  4    -0.0234    -0.0227    -0.0238  +1.0326e-03      0.027 
 153    0   35  2    -0.3660    -0.3649    -0.3634  -1.4822e-03      0.027 
 737   11    5  1    -0.1501    -0.1535    -0.1548  +1.3499e-03      0.027 
 269    0   33  5    -0.1000    -0.1069    -0.1060  -9.1791e-04      0.027 
 736   11    4  1    -0.0968    -0.1000    -0.1013  +1.2270e-03      0.027 
 975   47   46  4    +0.6518    +0.6515    +0.6534  -1.9443e-03      0.026 
  11    0   11  6    +0.9828    +0.9797    +0.9815  -1.8401e-03      0.026 
 545    5    6  4    +0.1308    +0.1316    +0.1304  +1.2466e-03      0.026 
1028   75   69  4    -0.4945    -0.4975    -0.4993  +1.7977e-03      0.026 
1084  107  106  4    -0.0122    -0.0145    -0.0135  -1.0366e-03      0.026 
  42    0   42  6    +0.9850    +0.9852    +0.9834  +1.8011e-03      0.026 
 467   71   73  1    +0.0606    +0.0609    +0.0600  +9.8628e-04      0.026 
 107    0  107  6    +0.9520    +0.9525    +0.9508  +1.7508e-03      0.026 
 292    0   56  5    -0.1308    -0.1355    -0.1364  +8.3309e-04      0.025 
 276    0   40  5    +0.8010    +0.7952    +0.7969  -1.6439e-03      0.025 
 714  103  110  4    +0.2899    +0.2919    +0.2904  +1.4363e-03      0.025 
 827   67   62  1    -0.3082    -0.3106    -0.3121  +1.4631e-03      0.025 
1031   77   69  4    -0.3260    -0.3277    -0.3292  +1.5250e-03      0.025 
 534   32  114  1    -0.1732    -0.1720    -0.1708  -1.1924e-03      0.025 
 151    0   33  2    -0.2550    -0.2468    -0.2477  +9.0434e-04      0.025 
 291    0   55  5    -0.1520    -0.1495    -0.1485  -1.0438e-03      0.025 
 472   76   77  1    -0.5046    -0.5174    -0.5157  -1.6836e-03      0.025 
 295    0   59  5    -0.2399    -0.2309    -0.2318  +8.5331e-04      0.025 
 372   13   15  1    +0.2609    +0.2617    +0.2603  +1.4014e-03      0.025 
1081  106  105  4    +0.0824    +0.0847    +0.0837  +1.0049e-03      0.024 
 239    0    3  5    -0.1110    -0.1094    -0.1086  -8.0905e-04      0.024 
  16    0   16  6    +0.9738    +0.9708    +0.9725  -1.6676e-03      0.024 
 861   88   85  1    +0.6994    +0.7110    +0.7128  -1.7888e-03      0.024 
 930   15   13  4    +0.0104    +0.0124    +0.0114  +9.7663e-04      0.024 
1057   94   92  4    +0.0882    +0.0934    +0.0923  +1.1033e-03      0.024 
 283    0   47  5    +0.0000    -0.0001    -0.0006  +5.0476e-04      0.023 
 822   65   38  1    -2.5488    -2.5475    -2.5505  +3.0240e-03      0.023 
 111    0  111  6    +0.9800    +0.9766    +0.9782  -1.5977e-03      0.023 
 520  103  105  1    +0.5689    +0.5684    +0.5667  +1.6372e-03      0.023 
 488   86   87  1    -0.0993    -0.0941    -0.0932  -9.1648e-04      0.022 
 917    6    5  4    -0.1410    -0.1416    -0.1406  -1.0542e-03      0.022 
 596   40   41  4    -0.1012    -0.0974    -0.0983  +9.0082e-04      0.021 
 227    0  109  2    -0.0890    -0.0891    -0.0885  -6.0484e-04      0.021 
 106    0  106  6    +0.9610    +0.9615    +0.9600  +1.4663e-03      0.021 
  53    0   53  6    +0.9429    +0.9426    +0.9412  +1.4494e-03      0.021 
1047   88   85  4    -0.1221    -0.1183    -0.1173  -9.9155e-04      0.021 
 562   16   17  4    -0.0192    -0.0187    -0.0196  +8.5852e-04      0.021 
 223    0  105  2    -0.3440    -0.3437    -0.3429  -8.1964e-04      0.021 
  97    0   97  6    +1.0016    +1.0020    +1.0005  +1.4896e-03      0.021 
 352    0  116  5    +1.1638    +1.1693    +1.1675  +1.7784e-03      0.021 
 400   35   36  1    -0.0396    -0.0387    -0.0395  +7.7131e-04      0.021 
 938   19   15  4    +0.0282    +0.0304    +0.0296  +8.0862e-04      0.021 
 527  108  109  1    -0.7349    -0.7285    -0.7270  -1.5118e-03      0.020 
 310    0   74  5    -0.2259    -0.2337    -0.2328  -8.7389e-04      0.019 
  92    0   92  6    +0.9900    +0.9900    +0.9886  +1.3658e-03      0.019 
 704  100  104  4    +0.2156    +0.2152    +0.2163  -1.0495e-03      0.019 
 459   47   69  1    +0.6896    +0.6938    +0.6924  +1.4989e-03      0.019 
 657   74   75  4    -0.2090    -0.2123    -0.2132  +9.4525e-04      0.019 
 432   54   56  1    +0.1799    +0.1774    +0.1783  -8.4475e-04      0.019 
 906  114   32  1    +0.1737    +0.1705    +0.1714  -8.9890e-04      0.019 
  67    0   67  6    +1.0192    +1.0167    +1.0181  -1.3457e-03      0.019 
 644   65   68  4    -0.3221    -0.3123    -0.3132  +9.1452e-04      0.019 
 345    0  109  5    -0.0330    -0.0315    -0.0320  +5.3656e-04      0.018 
 688   80   96  4    +0.4206    +0.4269    +0.4257  +1.1875e-03      0.018 
  86    0   86  6    +0.9860    +0.9829    +0.9842  -1.2528e-03      0.018 
1072  101  100  4    -0.1762    -0.1795    -0.1804  +8.9089e-04      0.018 
 625   56   59  4    -0.0250    -0.0233    -0.0225  -7.5321e-04      0.018 
 945   27   25  4    +0.2623    +0.2595    +0.2585  +9.5201e-04      0.018 
 626   56   59  4    -0.0213    -0.0218    -0.0225  +7.3679e-04      0.017 
 277    0   41  5    -0.1110    -0.1159    -0.1153  -6.1950e-04      0.017 
 735   10    9  1    +2.0000    +1.9960    +1.9941  +1.8370e-03      0.017 
 471   74   75  1    -0.0134    -0.0136    -0.0130  -5.5789e-04      0.017 
 567   20   21  4    +0.1689    +0.1661    +0.1669  -7.8704e-04      0.016 
 974   46   45  4    -0.0468    -0.0496    -0.0502  +6.1524e-04      0.016 
 690   94   96  4    -0.2642    -0.2618    -0.2627  +8.9895e-04      0.016 
 674   86   87  4    -0.1452    -0.1464    -0.1457  -7.1173e-04      0.016 
1050   90   89  4    +0.0588    +0.0533    +0.0540  -6.7167e-04      0.015 
 268    0   32  5    -0.0714    -0.0709    -0.0713  +4.1040e-04      0.015 
  55    0   55  6    +0.9520    +0.9495    +0.9505  -1.0451e-03      0.015 
 365    5   11  1    +0.1514    +0.1569    +0.1562  +7.3795e-04      0.015 
 650   70   71  4    +0.3478    +0.3427    +0.3435  -8.2317e-04      0.015 
 675   85   88  4    +0.1480    +0.1460    +0.1453  +7.0246e-04      0.015 
 783   42   40  1    -0.3567    -0.3546    -0.3555  +8.8516e-04      0.014 
1018   69   49  4    +0.1815    +0.1816    +0.1808  +7.4854e-04      0.014 
 600   34   43  4    -0.0830    -0.0835    -0.0829  -5.8904e-04      0.014 
  38    0   38  6    +0.9046    +0.9045    +0.9036  +9.2820e-04      0.014 
 193    0   75  2    -0.5220    -0.5324    -0.5330  +6.5269e-04      0.014 
 934   17   16  4    -0.0220    -0.0209    -0.0214  +5.5923e-04      0.014 
 441   55   59  1    -0.3956    -0.3955    -0.3963  +8.8244e-04      0.014 
 713  108  109  4    +0.2786    +0.2734    +0.2741  -7.2364e-04      0.014 
 753   21   20  1    +0.5376    +0.5401    +0.5392  +8.9778e-04      0.014 
 351    0  115  5    -0.0780    -0.0824    -0.0819  -4.9930e-04      0.013 
 206    0   88  2    -0.5330    -0.5377    -0.5370  -6.4257e-04      0.013 
  18    0   18  6    +0.9515    +0.9510    +0.9501  +9.0678e-04      0.013 
 253    0   17  5    -0.0330    -0.0333    -0.0336  +2.7770e-04      0.013 
  37    0   37  6    +0.9520    +0.9518    +0.9509  +8.9257e-04      0.013 
 483   82   83  1    -0.8189    -0.8333    -0.8324  -9.5378e-04      0.013 
   7    0    7  6    +0.9889    +0.9886    +0.9877  +8.7341e-04      0.012 
 592   37   39  4    -0.2619    -0.2569    -0.2576  +6.6973e-04      0.012 
 990   56   54  4    -0.0513    -0.0509    -0.0504  -4.7797e-04      0.012 
1058   94   93  4    +0.1273    +0.1301    +0.1295  +5.6874e-04      0.012 
 715  109  110  4    +0.2333    +0.2296    +0.2302  -6.0080e-04      0.012 
1086  110  103  4    -0.2977    -0.2978    -0.2985  +6.8276e-04      0.012 
 860   87   86  1    +0.1000    +0.0944    +0.0939  +4.8258e-04      0.012 
  29    0   29  6    +0.9624    +0.9615    +0.9607  +8.0117e-04      0.012 
1019   69   68  4    -0.8374    -0.8530    -0.8539  +8.9911e-04      0.012 
 937   20   19  4    -0.2019    -0.2009    -0.2015  +5.8001e-04      0.011 
 202    0   84  2    -0.1220    -0.1165    -0.1161  -3.6214e-04      0.011 
 188    0   70  2    -0.7330    -0.7172    -0.7166  -5.4215e-04      0.011 
 829   67   66  1    -0.0028    -0.0051    -0.0055  +3.8976e-04      0.011 
 725   75  118  4    +0.1888    +0.1945    +0.1950  -4.9634e-04      0.011 
 161    0   43  2    -0.2000    -0.1973    -0.1969  -4.2202e-04      0.010 
 671   83   85  4    +0.1364    +0.1371    +0.1376  -4.8386e-04      0.010 
 997   59   56  4    -0.0003    +0.0016    +0.0020  -3.9750e-04      0.010 
1069   97   96  4    +0.3699    +0.3763    +0.3769  -5.8306e-04      0.010 
 136    0   18  2    -0.6660    -0.6746    -0.6751  +5.3499e-04      0.009 
 319    0   83  5    -0.1110    -0.1054    -0.1051  -3.0471e-04      0.009 
 933   17   15  4    +0.0114    +0.0115    +0.0118  -3.4600e-04      0.009 
  88    0   88  6    +0.9851    +0.9835    +0.9841  -6.3462e-04      0.009 
 871   94   92  1    -0.5240    -0.5365    -0.5372  +6.3129e-04      0.009 
 584   15   33  4    -0.1138    -0.1119    -0.1115  -3.9425e-04      0.009 
1034   79   78  4    +0.1749    +0.1814    +0.1818  -4.0003e-04      0.009 
 169    0   51  2    -0.1890    -0.1922    -0.1925  +3.0300e-04      0.009 
 803   55   54  1    -0.0734    -0.0727    -0.0723  -3.9157e-04      0.008 
 883   97   96  1    -0.4272    -0.4239    -0.4234  -5.1834e-04      0.008 
 794   49   45  1    -0.3840    -0.3801    -0.3806  +4.9587e-04      0.008 
 318    0   82  5    -0.3000    -0.3098    -0.3102  +3.2179e-04      0.008 
 389   28   29  1    +0.0154    +0.0183    +0.0185  -2.7100e-04      0.007 
 951   31   17  4    -0.2629    -0.2644    -0.2648  +3.9553e-04      0.007 
 487   85   86  1    +0.1345    +0.1419    +0.1416  +2.8919e-04      0.007 
  39    0   39  6    +0.9509    +0.9488    +0.9493  -4.6983e-04      0.007 
 791   49   47  1    -0.4334    -0.4264    -0.4268  +4.1040e-04      0.007 
   4    0    4  6    +0.9980    +0.9973    +0.9968  +4.7417e-04      0.007 
 457   66   67  1    +0.0048    +0.0073    +0.0075  -2.4322e-04      0.007 
 619   55   56  4    -0.0531    -0.0496    -0.0494  -2.5984e-04      0.007 
 744   15   13  1    -0.2553    -0.2551    -0.2547  -3.7047e-04      0.007 
1067  100   94  4    +0.1980    +0.2065    +0.2062  +3.1077e-04      0.006 
 228    0  110  2    -0.4330    -0.4355    -0.4352  -2.3407e-04      0.006 
 979   49   42  4    +0.0421    +0.0437    +0.0435  +2.4658e-04      0.006 
 624   54   59  4    -0.0609    -0.0621    -0.0624  +2.5540e-04      0.006 
1052   91   90  4    -0.0889    -0.0846    -0.0848  +2.4080e-04      0.006 
 510   95   96  1    +0.6996    +0.6941    +0.6937  +3.9207e-04      0.005 
 876   96   94  1    -1.0194    -1.0245    -1.0240  -4.7341e-04      0.005 
 140    0   22  2    -0.1110    -0.1059    -0.1061  +1.5755e-04      0.005 
1004   62   61  4    +0.3343    +0.3352    +0.3355  -3.0313e-04      0.005 
 109    0  109  6    +0.9619    +0.9609    +0.9606  +3.4386e-04      0.005 
1076  104  100  4    -0.2555    -0.2556    -0.2559  +2.8480e-04      0.005 
 617   54   55  4    +0.0139    +0.0127    +0.0129  -2.0829e-04      0.005 
 264    0   28  5    -0.0780    -0.0774    -0.0775  +1.7714e-04      0.005 
 231    0  113  2    -0.0600    -0.0559    -0.0557  -1.3143e-04      0.005 
 121    0    3  2    -0.4330    -0.4232    -0.4234  +2.1840e-04      0.004 
 825   66   49  1    +0.2487    +0.2471    +0.2474  -2.3549e-04      0.004 
 948   17   30  4    +0.0041    +0.0031    +0.0032  -1.4747e-04      0.004 
1059   95   94  4    +0.0794    +0.0794    +0.0792  +1.7258e-04      0.004 
 808   58   56  1    +0.0730    +0.0694    +0.0696  -1.6960e-04      0.004 
 980   49   45  4    +0.4067    +0.4063    +0.4060  +2.5946e-04      0.004 
 101    0  101  6    +0.9899    +0.9886    +0.9883  +2.7722e-04      0.004 
 152    0   34  2    -0.6550    -0.6424    -0.6426  +2.1437e-04      0.004 
 759   27   25  1    -2.1586    -2.1494    -2.1489  -4.6799e-04      0.004 
 631   60   62  4    -0.1586    -0.1600    -0.1598  -1.9110e-04      0.004 
 189    0   71  2    +0.0000    -0.0002    -0.0003  +7.1376e-05      0.004 
 364    4   11  1    +0.0978    +0.1024    +0.1022  +1.6459e-04      0.004 
 350    0  114  5    -0.0330    -0.0280    -0.0279  -1.0419e-04      0.003 
 691   80   97  4    +0.4692    +0.4723    +0.4721  +2.0343e-04      0.003 
 922   11    4  4    -0.1960    -0.1949    -0.1951  +1.5548e-04      0.003 
 707  100  106  4    +0.1876    +0.1876    +0.1875  +1.4625e-04      0.003 
 640   62   66  4    -0.2993    -0.2987    -0.2988  +1.5816e-04      0.003 
 240    0    4  5    +0.0181    +0.0137    +0.0138  -7.9439e-05      0.003 
1071  100   99  4    -0.1573    -0.1626    -0.1625  -1.1396e-04      0.002 
 784   42   41  1    -0.2436    -0.2435    -0.2434  -1.2649e-04      0.002 
 768   32   31  1    -0.3960    -0.3951    -0.3949  -1.3407e-04      0.002 
 293    0   57  5    -0.0330    -0.0333    -0.0334  +7.1365e-05      0.002 
 893  106  100  1    -0.0771    -0.0764    -0.0765  +9.6913e-05      0.002 
 122    0    4  2    -0.3630    -0.3601    -0.3602  +1.0228e-04      0.002 
 724   12  117  4    +0.0626    +0.0685    +0.0685  +7.6722e-05      0.002 
 359    5    6  1    +0.2296    +0.2302    +0.2303  -9.9381e-05      0.002 
 205    0   87  2    +0.1000    +0.0940    +0.0939  +6.2584e-05      0.002 
1015   67   66  4    -0.3223    -0.3220    -0.3221  +8.1947e-05      0.001 
 178    0   60  2    -0.8660    -0.8700    -0.8701  +6.4323e-05      0.001 
 859   86   85  1    -0.1337    -0.1408    -0.1408  +2.0253e-05      0.000 
 882   96   95  1    -0.6874    -0.6816    -0.6816  -2.6228e-05      0.000 
 680   90   91  4    +0.0692    +0.0646    +0.0646  +6.1588e-06      0.000 
 271    0   35  5    -0.1000    -0.0964    -0.0964  -2.9495e-06      0.000 
----------------------------------------------------------------------------------
Possível erro grosseiro no medidor 495!
Não foram identificadas medidas críticas.
Possíveis conjuntos críticos:
Conjunto 1: 724 122
Conjunto 2: 293 768
Conjunto 3: 240 640
Conjunto 4: 631 759
Conjunto 5: 759 152
Conjunto 6: 980 808
Conjunto 7: 808 1059
Conjunto 8: 948 825
Conjunto 9: 1076 109
Conjunto 10: 876 510
Conjunto 11: 1067 744
Conjunto 12: 744 619
Conjunto 13: 791 39
Conjunto 14: 794 883
Conjunto 15: 169 1034
Conjunto 16: 88 933
Conjunto 17: 161 725
Conjunto 18: 829 188
Conjunto 19: 937 1019
Conjunto 20: 1019 29 860
Conjunto 21: 29 860
Conjunto 22: 860 1086
Conjunto 23: 1058 990 592
Conjunto 24: 990 592
Conjunto 25: 592 7
Conjunto 26: 37 253
Conjunto 27: 18 206
Conjunto 28: 351 753 713
Conjunto 29: 753 713 441
Conjunto 30: 713 441
Conjunto 31: 441 934 193
Conjunto 32: 934 193 38
Conjunto 33: 193 38 600
Conjunto 34: 38 600 1018
Conjunto 35: 600 1018
Conjunto 36: 783 675
Conjunto 37: 650 365
Conjunto 38: 268 1050
Conjunto 39: 674 690 974
Conjunto 40: 690 974
Conjunto 41: 567 471 735 277
Conjunto 42: 471 735 277
Conjunto 43: 735 277
Conjunto 44: 945 625
Conjunto 45: 1072 86 688
Conjunto 46: 86 688
Conjunto 47: 688 345
Conjunto 48: 67 906 432
Conjunto 49: 906 432 657 459
Conjunto 50: 432 657 459
Conjunto 51: 657 459 704
Conjunto 52: 459 704
Conjunto 53: 92 310
Conjunto 54: 938 400
Conjunto 55: 400 352
Conjunto 56: 352 97 223 562 1047
Conjunto 57: 97 223 562 1047 53 106 227
Conjunto 58: 223 562 1047 53 106 227
Conjunto 59: 562 1047 53 106 227
Conjunto 60: 1047 53 106 227
Conjunto 61: 53 106 227
Conjunto 62: 106 227 596
Conjunto 63: 227 596
Conjunto 64: 111 822
Conjunto 65: 1057 930
Conjunto 66: 930 861 16
Conjunto 67: 861 16 239 1081
Conjunto 68: 16 239 1081
Conjunto 69: 239 1081
Conjunto 70: 372 295
Conjunto 71: 295 472
Conjunto 72: 472 291 151 534
Conjunto 73: 291 151 534 1031 827
Conjunto 74: 151 534 1031 827 714
Conjunto 75: 534 1031 827 714 276 292
Conjunto 76: 1031 827 714 276 292
Conjunto 77: 827 714 276 292
Conjunto 78: 714 276 292
Conjunto 79: 276 292 107 467
Conjunto 80: 292 107 467
Conjunto 81: 107 467 42
Conjunto 82: 467 42
Conjunto 83: 42 1084
Conjunto 84: 1084 1028
Conjunto 85: 1028 545 11
Conjunto 86: 545 11 975
Conjunto 87: 11 975
Conjunto 88: 975 736 269
Conjunto 89: 736 269
Conjunto 90: 737 153 569
Conjunto 91: 153 569 614
Conjunto 92: 569 614
Conjunto 93: 614 599 93 574
Conjunto 94: 599 93 574
Conjunto 95: 93 574
Conjunto 96: 727 500 673 299
Conjunto 97: 500 673 299
Conjunto 98: 673 299 940
Conjunto 99: 299 940 241
Conjunto 100: 940 241 711
Conjunto 101: 241 711 376
Conjunto 102: 711 376 542
Conjunto 103: 376 542 348
Conjunto 104: 542 348
Conjunto 105: 348 1025
Conjunto 106: 1025 992 447 1046
Conjunto 107: 992 447 1046 51
Conjunto 108: 447 1046 51
Conjunto 109: 1046 51
Conjunto 110: 281 1094
Conjunto 111: 320 581
Conjunto 112: 581 509
Conjunto 113: 509 676
Conjunto 114: 676 947 349 481
Conjunto 115: 947 349 481 589 552
Conjunto 116: 349 481 589 552
Conjunto 117: 481 589 552
Conjunto 118: 589 552 959
Conjunto 119: 552 959 272
Conjunto 120: 959 272
Conjunto 121: 272 586
Conjunto 122: 586 270
Conjunto 123: 270 886 414
Conjunto 124: 886 414
Conjunto 125: 312 1026 1083
Conjunto 126: 1026 1083 160
Conjunto 127: 1083 160 413 700
Conjunto 128: 160 413 700
Conjunto 129: 413 700 734 1013
Conjunto 130: 700 734 1013 728
Conjunto 131: 734 1013 728 1002
Conjunto 132: 1013 728 1002
Conjunto 133: 728 1002 941
Conjunto 134: 1002 941
Conjunto 135: 941 103
Conjunto 136: 103 315 806 254
Conjunto 137: 315 806 254 1030
Conjunto 138: 806 254 1030 333 258 373
Conjunto 139: 254 1030 333 258 373
Conjunto 140: 1030 333 258 373
Conjunto 141: 333 258 373 543
Conjunto 142: 258 373 543
Conjunto 143: 373 543
Conjunto 144: 543 722
Conjunto 145: 722 147
Conjunto 146: 147 149
Conjunto 147: 149 353
Conjunto 148: 329 383
Conjunto 149: 546 927 15 920
Conjunto 150: 927 15 920 25
Conjunto 151: 15 920 25
Conjunto 152: 920 25 1022 565
Conjunto 153: 25 1022 565 541
Conjunto 154: 1022 565 541
Conjunto 155: 565 541
Conjunto 156: 541 33
Conjunto 157: 1080 518
Conjunto 158: 343 540
Conjunto 159: 108 928 528
Conjunto 160: 928 528
Conjunto 161: 528 798 286
Conjunto 162: 798 286 772 913 804
Conjunto 163: 286 772 913 804
Conjunto 164: 772 913 804
Conjunto 165: 913 804 5 237
Conjunto 166: 804 5 237
Conjunto 167: 5 237 294 1044
Conjunto 168: 237 294 1044
Conjunto 169: 294 1044 717 582 924 321 1074 176
Conjunto 170: 1044 717 582 924 321 1074 176
Conjunto 171: 717 582 924 321 1074 176
Conjunto 172: 582 924 321 1074 176
Conjunto 173: 924 321 1074 176
Conjunto 174: 321 1074 176
Conjunto 175: 1074 176
Conjunto 176: 176 857 998
Conjunto 177: 857 998 989
Conjunto 178: 998 989
Conjunto 179: 989 789 68
Conjunto 180: 789 68 835 1089 263 918 967
Conjunto 181: 68 835 1089 263 918 967
Conjunto 182: 835 1089 263 918 967 36
Conjunto 183: 1089 263 918 967 36
Conjunto 184: 263 918 967 36
Conjunto 185: 918 967 36 686
Conjunto 186: 967 36 686
Conjunto 187: 36 686
Conjunto 188: 686 409 346
Conjunto 189: 409 346 395 314
Conjunto 190: 346 395 314 800
Conjunto 191: 395 314 800
Conjunto 192: 314 800
Conjunto 193: 800 839 984 1064 430
Conjunto 194: 839 984 1064 430 1095
Conjunto 195: 984 1064 430 1095
Conjunto 196: 1064 430 1095
Conjunto 197: 430 1095
Conjunto 198: 1095 57 902 420
Conjunto 199: 57 902 420 204 660 623
Conjunto 200: 902 420 204 660 623
Conjunto 201: 420 204 660 623
Conjunto 202: 204 660 623
Conjunto 203: 660 623
Conjunto 204: 799 44 985 558
Conjunto 205: 44 985 558
Conjunto 206: 985 558 647 431
Conjunto 207: 558 647 431
Conjunto 208: 647 431 126 473 146 632
Conjunto 209: 431 126 473 146 632
Conjunto 210: 126 473 146 632
Conjunto 211: 473 146 632
Conjunto 212: 146 632
Conjunto 213: 632 203
Conjunto 214: 203 961 788 580
Conjunto 215: 961 788 580
Conjunto 216: 788 580 1038
Conjunto 217: 580 1038
Conjunto 218: 1038 892 255 712
Conjunto 219: 892 255 712 705 451
Conjunto 220: 255 712 705 451 960
Conjunto 221: 712 705 451 960
Conjunto 222: 705 451 960 280
Conjunto 223: 451 960 280
Conjunto 224: 960 280 3 896
Conjunto 225: 280 3 896 513
Conjunto 226: 3 896 513
Conjunto 227: 896 513 245
Conjunto 228: 513 245 978
Conjunto 229: 245 978 752 721 590 328 991
Conjunto 230: 978 752 721 590 328 991
Conjunto 231: 752 721 590 328 991 360
Conjunto 232: 721 590 328 991 360 1007
Conjunto 233: 590 328 991 360 1007
Conjunto 234: 328 991 360 1007 278 456
Conjunto 235: 991 360 1007 278 456
Conjunto 236: 360 1007 278 456 699
Conjunto 237: 1007 278 456 699 129 501
Conjunto 238: 278 456 699 129 501
Conjunto 239: 456 699 129 501
Conjunto 240: 699 129 501
Conjunto 241: 129 501 706
Conjunto 242: 501 706
Conjunto 243: 706 608 935 2
Conjunto 244: 608 935 2 773 251
Conjunto 245: 935 2 773 251 1023 618
Conjunto 246: 2 773 251 1023 618 163
Conjunto 247: 773 251 1023 618 163
Conjunto 248: 251 1023 618 163
Conjunto 249: 1023 618 163 23
Conjunto 250: 618 163 23 403
Conjunto 251: 163 23 403
Conjunto 252: 23 403 785 28 60
Conjunto 253: 403 785 28 60 230
Conjunto 254: 785 28 60 230 307
Conjunto 255: 28 60 230 307
Conjunto 256: 60 230 307
Conjunto 257: 230 307 708
Conjunto 258: 307 708
Conjunto 259: 708 519 703 846
Conjunto 260: 519 703 846 120 1042 288 563 330
Conjunto 261: 703 846 120 1042 288 563 330
Conjunto 262: 846 120 1042 288 563 330
Conjunto 263: 120 1042 288 563 330
Conjunto 264: 1042 288 563 330
Conjunto 265: 288 563 330
Conjunto 266: 563 330 566 797
Conjunto 267: 330 566 797
Conjunto 268: 566 797
Conjunto 269: 434 843 957 969 983 781 976 602
Conjunto 270: 843 957 969 983 781 976 602
Conjunto 271: 957 969 983 781 976 602
Conjunto 272: 969 983 781 976 602 274
Conjunto 273: 983 781 976 602 274 549 296
Conjunto 274: 781 976 602 274 549 296
Conjunto 275: 976 602 274 549 296
Conjunto 276: 602 274 549 296 568
Conjunto 277: 274 549 296 568 1078
Conjunto 278: 549 296 568 1078
Conjunto 279: 296 568 1078
Conjunto 280: 568 1078 751 1 433 411
Conjunto 281: 1078 751 1 433 411
Conjunto 282: 751 1 433 411 622
Conjunto 283: 1 433 411 622
Conjunto 284: 433 411 622 1093 926
Conjunto 285: 411 622 1093 926
Conjunto 286: 622 1093 926
Conjunto 287: 1093 926 174
Conjunto 288: 926 174
Conjunto 289: 174 285 915
Conjunto 290: 285 915 873
Conjunto 291: 915 873
Conjunto 292: 873 1054 677
Conjunto 293: 1054 677
Conjunto 294: 145 17 422
Conjunto 295: 17 422 645 1077
Conjunto 296: 422 645 1077 776 339
Conjunto 297: 645 1077 776 339 1070
Conjunto 298: 1077 776 339 1070
Conjunto 299: 776 339 1070
Conjunto 300: 339 1070
Conjunto 301: 995 630 521 763 1006 601
Conjunto 302: 630 521 763 1006 601
Conjunto 303: 521 763 1006 601 238 303 890
Conjunto 304: 763 1006 601 238 303 890
Conjunto 305: 1006 601 238 303 890
Conjunto 306: 601 238 303 890
Conjunto 307: 238 303 890 834 877
Conjunto 308: 303 890 834 877
Conjunto 309: 890 834 877
Conjunto 310: 834 877 923 610
Conjunto 311: 877 923 610 522
Conjunto 312: 923 610 522 184 544 912
Conjunto 313: 610 522 184 544 912 508 710
Conjunto 314: 522 184 544 912 508 710
Conjunto 315: 184 544 912 508 710
Conjunto 316: 544 912 508 710 338
Conjunto 317: 912 508 710 338
Conjunto 318: 508 710 338 554
Conjunto 319: 710 338 554
Conjunto 320: 338 554 222 1005
Conjunto 321: 554 222 1005 443
Conjunto 322: 222 1005 443 1016 539 83 474
Conjunto 323: 1005 443 1016 539 83 474
Conjunto 324: 443 1016 539 83 474
Conjunto 325: 1016 539 83 474 166
Conjunto 326: 539 83 474 166
Conjunto 327: 83 474 166
Conjunto 328: 474 166
Conjunto 329: 355 162 687 335
Conjunto 330: 162 687 335 955 818
Conjunto 331: 687 335 955 818
Conjunto 332: 335 955 818
Conjunto 333: 955 818 157 56 655 841
Conjunto 334: 818 157 56 655 841
Conjunto 335: 157 56 655 841 1040 158 856
Conjunto 336: 56 655 841 1040 158 856
Conjunto 337: 655 841 1040 158 856
Conjunto 338: 841 1040 158 856
Conjunto 339: 1040 158 856 47 415 774 588
Conjunto 340: 158 856 47 415 774 588
Conjunto 341: 856 47 415 774 588 575
Conjunto 342: 47 415 774 588 575 963 786 445
Conjunto 343: 415 774 588 575 963 786 445
Conjunto 344: 774 588 575 963 786 445
Conjunto 345: 588 575 963 786 445
Conjunto 346: 575 963 786 445
Conjunto 347: 963 786 445
Conjunto 348: 786 445 367 191 561
Conjunto 349: 445 367 191 561
Conjunto 350: 367 191 561 694 116
Conjunto 351: 191 561 694 116
Conjunto 352: 561 694 116
Conjunto 353: 694 116 366
Conjunto 354: 116 366
Conjunto 355: 904 175 1079 695 102 1020
Conjunto 356: 175 1079 695 102 1020
Conjunto 357: 1079 695 102 1020 931 275 99 187
Conjunto 358: 695 102 1020 931 275 99 187
Conjunto 359: 102 1020 931 275 99 187 929 970
Conjunto 360: 1020 931 275 99 187 929 970
Conjunto 361: 931 275 99 187 929 970 740
Conjunto 362: 275 99 187 929 970 740
Conjunto 363: 99 187 929 970 740
Conjunto 364: 187 929 970 740
Conjunto 365: 929 970 740
Conjunto 366: 970 740 279
Conjunto 367: 740 279 192
Conjunto 368: 279 192 698 796 485 718 792
Conjunto 369: 192 698 796 485 718 792 684
Conjunto 370: 698 796 485 718 792 684 98 393
Conjunto 371: 796 485 718 792 684 98 393
Conjunto 372: 485 718 792 684 98 393 104
Conjunto 373: 718 792 684 98 393 104 1032
Conjunto 374: 792 684 98 393 104 1032 884
Conjunto 375: 684 98 393 104 1032 884
Conjunto 376: 98 393 104 1032 884 616
Conjunto 377: 393 104 1032 884 616
Conjunto 378: 104 1032 884 616 748 916
Conjunto 379: 1032 884 616 748 916 374
Conjunto 380: 884 616 748 916 374
Conjunto 381: 616 748 916 374 131 50 110 761
Conjunto 382: 748 916 374 131 50 110 761 968
Conjunto 383: 916 374 131 50 110 761 968
Conjunto 384: 374 131 50 110 761 968
Conjunto 385: 131 50 110 761 968 49
Conjunto 386: 50 110 761 968 49 613
Conjunto 387: 110 761 968 49 613 972
Conjunto 388: 761 968 49 613 972
Conjunto 389: 968 49 613 972 1063
Conjunto 390: 49 613 972 1063 981 100
Conjunto 391: 613 972 1063 981 100
Conjunto 392: 972 1063 981 100
Conjunto 393: 1063 981 100
Conjunto 394: 981 100
Conjunto 395: 100 226
Conjunto 396: 226 986 371
Conjunto 397: 986 371
Conjunto 398: 371 257 813 817
Conjunto 399: 257 813 817 730
Conjunto 400: 813 817 730
Conjunto 401: 817 730
Conjunto 402: 730 1087
Conjunto 403: 1087 767 306
Conjunto 404: 767 306 988 200 229
Conjunto 405: 306 988 200 229
Conjunto 406: 988 200 229
Conjunto 407: 200 229
Conjunto 408: 229 993
Conjunto 409: 27 612 709 557 965
Conjunto 410: 612 709 557 965 898
Conjunto 411: 709 557 965 898 899
Conjunto 412: 557 965 898 899 999
Conjunto 413: 965 898 899 999
Conjunto 414: 898 899 999
Conjunto 415: 899 999 267 141
Conjunto 416: 999 267 141
Conjunto 417: 267 141 604 252 958
Conjunto 418: 141 604 252 958
Conjunto 419: 604 252 958 1029
Conjunto 420: 252 958 1029
Conjunto 421: 958 1029 134 802 1003
Conjunto 422: 1029 134 802 1003 1027 525 888 668
Conjunto 423: 134 802 1003 1027 525 888 668 535
Conjunto 424: 802 1003 1027 525 888 668 535 66
Conjunto 425: 1003 1027 525 888 668 535 66
Conjunto 426: 1027 525 888 668 535 66 1045
Conjunto 427: 525 888 668 535 66 1045
Conjunto 428: 888 668 535 66 1045
Conjunto 429: 668 535 66 1045 138
Conjunto 430: 535 66 1045 138 265 302
Conjunto 431: 66 1045 138 265 302 891
Conjunto 432: 1045 138 265 302 891
Conjunto 433: 138 265 302 891 247
Conjunto 434: 265 302 891 247
Conjunto 435: 302 891 247
Conjunto 436: 891 247 54 436
Conjunto 437: 247 54 436
Conjunto 438: 54 436 946 391
Conjunto 439: 436 946 391
Conjunto 440: 946 391 80
Conjunto 441: 391 80
Conjunto 442: 80 597 872 953 658
Conjunto 443: 597 872 953 658 954
Conjunto 444: 872 953 658 954
Conjunto 445: 953 658 954 256 71 944
Conjunto 446: 658 954 256 71 944
Conjunto 447: 954 256 71 944 298
Conjunto 448: 256 71 944 298 536
Conjunto 449: 71 944 298 536
Conjunto 450: 944 298 536
Conjunto 451: 298 536
Conjunto 452: 536 665
Conjunto 453: 665 45 1073 427
Conjunto 454: 45 1073 427 994
Conjunto 455: 1073 427 994 62 361
Conjunto 456: 427 994 62 361
Conjunto 457: 994 62 361
Conjunto 458: 62 361
Conjunto 459: 290 627 233 512 533 232 243
Conjunto 460: 627 233 512 533 232 243 390
Conjunto 461: 233 512 533 232 243 390
Conjunto 462: 512 533 232 243 390 646
Conjunto 463: 533 232 243 390 646
Conjunto 464: 232 243 390 646 1098
Conjunto 465: 243 390 646 1098 807
Conjunto 466: 390 646 1098 807
Conjunto 467: 646 1098 807 847 357
Conjunto 468: 1098 807 847 357 656 461
Conjunto 469: 807 847 357 656 461 537 1097
Conjunto 470: 847 357 656 461 537 1097 801
Conjunto 471: 357 656 461 537 1097 801 246
Conjunto 472: 656 461 537 1097 801 246
Conjunto 473: 461 537 1097 801 246
Conjunto 474: 537 1097 801 246
Conjunto 475: 1097 801 246
Conjunto 476: 801 246 607
Conjunto 477: 246 607 729
Conjunto 478: 607 729 670 1033
Conjunto 479: 729 670 1033
Conjunto 480: 670 1033 13
Conjunto 481: 1033 13
Conjunto 482: 13 478 816
Conjunto 483: 478 816 58 629 956 287 511
Conjunto 484: 816 58 629 956 287 511
Conjunto 485: 58 629 956 287 511 595
Conjunto 486: 629 956 287 511 595
Conjunto 487: 956 287 511 595
Conjunto 488: 287 511 595 609
Conjunto 489: 511 595 609 621
Conjunto 490: 595 609 621 560 505 46 914
Conjunto 491: 609 621 560 505 46 914 760
Conjunto 492: 621 560 505 46 914 760 112
Conjunto 493: 560 505 46 914 760 112
Conjunto 494: 505 46 914 760 112
Conjunto 495: 46 914 760 112 733
Conjunto 496: 914 760 112 733 325
Conjunto 497: 760 112 733 325
Conjunto 498: 112 733 325
Conjunto 499: 733 325
Conjunto 500: 325 340 635 732
Conjunto 501: 340 635 732 89 118 324
Conjunto 502: 635 732 89 118 324 463
Conjunto 503: 732 89 118 324 463
Conjunto 504: 89 118 324 463
Conjunto 505: 118 324 463 59 52
Conjunto 506: 324 463 59 52
Conjunto 507: 463 59 52 787
Conjunto 508: 59 52 787 530 743 741
Conjunto 509: 52 787 530 743 741 879
Conjunto 510: 787 530 743 741 879 642 1056 30
Conjunto 511: 530 743 741 879 642 1056 30 469
Conjunto 512: 743 741 879 642 1056 30 469
Conjunto 513: 741 879 642 1056 30 469
Conjunto 514: 879 642 1056 30 469 248
Conjunto 515: 642 1056 30 469 248 553
Conjunto 516: 1056 30 469 248 553 341
Conjunto 517: 30 469 248 553 341
Conjunto 518: 469 248 553 341
Conjunto 519: 248 553 341 1021 936
Conjunto 520: 553 341 1021 936 234 633
Conjunto 521: 341 1021 936 234 633 6
Conjunto 522: 1021 936 234 633 6 805 977 124
Conjunto 523: 936 234 633 6 805 977 124
Conjunto 524: 234 633 6 805 977 124
Conjunto 525: 633 6 805 977 124
Conjunto 526: 6 805 977 124 692
Conjunto 527: 805 977 124 692 758 559
Conjunto 528: 977 124 692 758 559
Conjunto 529: 124 692 758 559 455
Conjunto 530: 692 758 559 455 1000
Conjunto 531: 758 559 455 1000
Conjunto 532: 559 455 1000
Conjunto 533: 455 1000
Conjunto 534: 1000 137 26 94 444
Conjunto 535: 137 26 94 444
Conjunto 536: 26 94 444
Conjunto 537: 94 444 506
Conjunto 538: 444 506 154
Conjunto 539: 506 154 611 347 12
Conjunto 540: 154 611 347 12
Conjunto 541: 611 347 12 556 179 672
Conjunto 542: 347 12 556 179 672 875 454 1001
Conjunto 543: 12 556 179 672 875 454 1001
Conjunto 544: 556 179 672 875 454 1001 639 273
Conjunto 545: 179 672 875 454 1001 639 273
Conjunto 546: 672 875 454 1001 639 273 628
Conjunto 547: 875 454 1001 639 273 628 910
Conjunto 548: 454 1001 639 273 628 910 1085
Conjunto 549: 1001 639 273 628 910 1085 1012 526
Conjunto 550: 639 273 628 910 1085 1012 526 551
Conjunto 551: 273 628 910 1085 1012 526 551 119 322
Conjunto 552: 628 910 1085 1012 526 551 119 322 908 378
Conjunto 553: 910 1085 1012 526 551 119 322 908 378
Conjunto 554: 1085 1012 526 551 119 322 908 378
Conjunto 555: 1012 526 551 119 322 908 378
Conjunto 556: 526 551 119 322 908 378 943 662
Conjunto 557: 551 119 322 908 378 943 662 900
Conjunto 558: 119 322 908 378 943 662 900 598 219
Conjunto 559: 322 908 378 943 662 900 598 219 720
Conjunto 560: 908 378 943 662 900 598 219 720
Conjunto 561: 378 943 662 900 598 219 720
Conjunto 562: 943 662 900 598 219 720 564 973
Conjunto 563: 662 900 598 219 720 564 973
Conjunto 564: 900 598 219 720 564 973
Conjunto 565: 598 219 720 564 973
Conjunto 566: 219 720 564 973 216 620
Conjunto 567: 720 564 973 216 620 486 962
Conjunto 568: 564 973 216 620 486 962 971 757
Conjunto 569: 973 216 620 486 962 971 757
Conjunto 570: 216 620 486 962 971 757 555 370 465
Conjunto 571: 620 486 962 971 757 555 370 465
Conjunto 572: 486 962 971 757 555 370 465 547 1082 356
Conjunto 573: 962 971 757 555 370 465 547 1082 356
Conjunto 574: 971 757 555 370 465 547 1082 356 654
Conjunto 575: 757 555 370 465 547 1082 356 654
Conjunto 576: 555 370 465 547 1082 356 654
Conjunto 577: 370 465 547 1082 356 654
Conjunto 578: 465 547 1082 356 654 1096
Conjunto 579: 547 1082 356 654 1096
Conjunto 580: 1082 356 654 1096
Conjunto 581: 356 654 1096
Conjunto 582: 654 1096 1011
Conjunto 583: 1096 1011 394 682
Conjunto 584: 1011 394 682 762 194
Conjunto 585: 394 682 762 194 214 779
Conjunto 586: 682 762 194 214 779 185 826 982 895
Conjunto 587: 762 194 214 779 185 826 982 895 425 249 236 35 423
Conjunto 588: 194 214 779 185 826 982 895 425 249 236 35 423 1043
Conjunto 589: 214 779 185 826 982 895 425 249 236 35 423 1043
Conjunto 590: 779 185 826 982 895 425 249 236 35 423 1043
Conjunto 591: 185 826 982 895 425 249 236 35 423 1043
Conjunto 592: 826 982 895 425 249 236 35 423 1043
Conjunto 593: 982 895 425 249 236 35 423 1043 685
Conjunto 594: 895 425 249 236 35 423 1043 685
Conjunto 595: 425 249 236 35 423 1043 685
Conjunto 596: 249 236 35 423 1043 685
Conjunto 597: 236 35 423 1043 685 925
Conjunto 598: 35 423 1043 685 925
Conjunto 599: 423 1043 685 925
Conjunto 600: 1043 685 925
Conjunto 601: 685 925 344 424
Conjunto 602: 925 344 424 766 966 139
Conjunto 603: 344 424 766 966 139 34
Conjunto 604: 424 766 966 139 34
Conjunto 605: 766 966 139 34
Conjunto 606: 966 139 34 105
Conjunto 607: 139 34 105
Conjunto 608: 34 105 812
Conjunto 609: 105 812 337 702 462
Conjunto 610: 812 337 702 462 70 1039 964 401
Conjunto 611: 337 702 462 70 1039 964 401 396 289
Conjunto 612: 702 462 70 1039 964 401 396 289 641
Conjunto 613: 462 70 1039 964 401 396 289 641
Conjunto 614: 70 1039 964 401 396 289 641 63
Conjunto 615: 1039 964 401 396 289 641 63 810 907
Conjunto 616: 964 401 396 289 641 63 810 907 342
Conjunto 617: 401 396 289 641 63 810 907 342 435
Conjunto 618: 396 289 641 63 810 907 342 435 300
Conjunto 619: 289 641 63 810 907 342 435 300 643
Conjunto 620: 641 63 810 907 342 435 300 643 499 250
Conjunto 621: 63 810 907 342 435 300 643 499 250
Conjunto 622: 810 907 342 435 300 643 499 250 259
Conjunto 623: 907 342 435 300 643 499 250 259
Conjunto 624: 342 435 300 643 499 250 259
Conjunto 625: 435 300 643 499 250 259 754
Conjunto 626: 300 643 499 250 259 754
Conjunto 627: 643 499 250 259 754
Conjunto 628: 499 250 259 754
Conjunto 629: 250 259 754 550 87
Conjunto 630: 259 754 550 87 440 452
Conjunto 631: 754 550 87 440 452 41
Conjunto 632: 550 87 440 452 41 894 69 828 242
Conjunto 633: 87 440 452 41 894 69 828 242
Conjunto 634: 440 452 41 894 69 828 242 266
Conjunto 635: 452 41 894 69 828 242 266
Conjunto 636: 41 894 69 828 242 266
Conjunto 637: 894 69 828 242 266 853 84
Conjunto 638: 69 828 242 266 853 84
Conjunto 639: 828 242 266 853 84
Conjunto 640: 242 266 853 84 583
Conjunto 641: 266 853 84 583 32
Conjunto 642: 853 84 583 32 1065 421 824
Conjunto 643: 84 583 32 1065 421 824
Conjunto 644: 583 32 1065 421 824
Conjunto 645: 32 1065 421 824 809
Conjunto 646: 1065 421 824 809 880
Conjunto 647: 421 824 809 880 932
Conjunto 648: 824 809 880 932 638
Conjunto 649: 809 880 932 638 716 634
Conjunto 650: 880 932 638 716 634 738
Conjunto 651: 932 638 716 634 738 64 369
Conjunto 652: 638 716 634 738 64 369 323 838 171
Conjunto 653: 716 634 738 64 369 323 838 171 172
Conjunto 654: 634 738 64 369 323 838 171 172
Conjunto 655: 738 64 369 323 838 171 172
Conjunto 656: 64 369 323 838 171 172 65
Conjunto 657: 369 323 838 171 172 65
Conjunto 658: 323 838 171 172 65 132
Conjunto 659: 838 171 172 65 132 21
Conjunto 660: 171 172 65 132 21
Conjunto 661: 172 65 132 21
Conjunto 662: 65 132 21 309 190 823 381
Conjunto 663: 132 21 309 190 823 381 1092
Conjunto 664: 21 309 190 823 381 1092
Conjunto 665: 309 190 823 381 1092 127 1075 235
Conjunto 666: 190 823 381 1092 127 1075 235
Conjunto 667: 823 381 1092 127 1075 235
Conjunto 668: 381 1092 127 1075 235 529
Conjunto 669: 1092 127 1075 235 529 442
Conjunto 670: 127 1075 235 529 442
Conjunto 671: 1075 235 529 442 40
Conjunto 672: 235 529 442 40
Conjunto 673: 529 442 40 832 909 901 331 1010
Conjunto 674: 442 40 832 909 901 331 1010
Conjunto 675: 40 832 909 901 331 1010 649 603
Conjunto 676: 832 909 901 331 1010 649 603 815 863 168
Conjunto 677: 909 901 331 1010 649 603 815 863 168
Conjunto 678: 901 331 1010 649 603 815 863 168 593
Conjunto 679: 331 1010 649 603 815 863 168 593
Conjunto 680: 1010 649 603 815 863 168 593
Conjunto 681: 649 603 815 863 168 593 745
Conjunto 682: 603 815 863 168 593 745 591
Conjunto 683: 815 863 168 593 745 591
Conjunto 684: 863 168 593 745 591
Conjunto 685: 168 593 745 591 388
Conjunto 686: 593 745 591 388 502
Conjunto 687: 745 591 388 502 669 578
Conjunto 688: 591 388 502 669 578
Conjunto 689: 388 502 669 578 1055 516
Conjunto 690: 502 669 578 1055 516
Conjunto 691: 669 578 1055 516 77 73
Conjunto 692: 578 1055 516 77 73 117
Conjunto 693: 1055 516 77 73 117
Conjunto 694: 516 77 73 117
Conjunto 695: 77 73 117 368 851
Conjunto 696: 73 117 368 851 95 577
Conjunto 697: 117 368 851 95 577 224
Conjunto 698: 368 851 95 577 224 1068 148 897 173
Conjunto 699: 851 95 577 224 1068 148 897 173
Conjunto 700: 95 577 224 1068 148 897 173 524
Conjunto 701: 577 224 1068 148 897 173 524
Conjunto 702: 224 1068 148 897 173 524 840
Conjunto 703: 1068 148 897 173 524 840 793
Conjunto 704: 148 897 173 524 840 793
Conjunto 705: 897 173 524 840 793
Conjunto 706: 173 524 840 793
Conjunto 707: 524 840 793
Conjunto 708: 840 793 696 701 437 587
Conjunto 709: 793 696 701 437 587 996 334
Conjunto 710: 696 701 437 587 996 334 845 719 133 507
Conjunto 711: 701 437 587 996 334 845 719 133 507 1017
Conjunto 712: 437 587 996 334 845 719 133 507 1017
Conjunto 713: 587 996 334 845 719 133 507 1017
Conjunto 714: 996 334 845 719 133 507 1017
Conjunto 715: 334 845 719 133 507 1017
Conjunto 716: 845 719 133 507 1017
Conjunto 717: 719 133 507 1017 165 31
Conjunto 718: 133 507 1017 165 31
Conjunto 719: 507 1017 165 31
Conjunto 720: 1017 165 31 412 742
Conjunto 721: 165 31 412 742 731
Conjunto 722: 31 412 742 731
Conjunto 723: 412 742 731 297
Conjunto 724: 742 731 297
Conjunto 725: 731 297 384
Conjunto 726: 297 384
Conjunto 727: 384 382
Conjunto 728: 382 78 538
Conjunto 729: 78 538 868 76
Conjunto 730: 538 868 76
Conjunto 731: 868 76 79
Conjunto 732: 76 79
Conjunto 733: 79 606 181 1041 870 115 479 449
Conjunto 734: 606 181 1041 870 115 479 449 284
Conjunto 735: 181 1041 870 115 479 449 284 61
Conjunto 736: 1041 870 115 479 449 284 61 308
Conjunto 737: 870 115 479 449 284 61 308 579 406 795
Conjunto 738: 115 479 449 284 61 308 579 406 795 460
Conjunto 739: 479 449 284 61 308 579 406 795 460 814
Conjunto 740: 449 284 61 308 579 406 795 460 814
Conjunto 741: 284 61 308 579 406 795 460 814
Conjunto 742: 61 308 579 406 795 460 814
Conjunto 743: 308 579 406 795 460 814
Conjunto 744: 579 406 795 460 814
Conjunto 745: 406 795 460 814
Conjunto 746: 795 460 814
Conjunto 747: 460 814
Conjunto 748: 814 48
Conjunto 749: 48 769 952 380 24 636
Conjunto 750: 769 952 380 24 636 653 438
Conjunto 751: 952 380 24 636 653 438
Conjunto 752: 380 24 636 653 438 8
Conjunto 753: 24 636 653 438 8 182
Conjunto 754: 636 653 438 8 182 844
Conjunto 755: 653 438 8 182 844 85 1062 379 594
Conjunto 756: 438 8 182 844 85 1062 379 594
Conjunto 757: 8 182 844 85 1062 379 594 726
Conjunto 758: 182 844 85 1062 379 594 726
Conjunto 759: 844 85 1062 379 594 726
Conjunto 760: 85 1062 379 594 726 775
Conjunto 761: 1062 379 594 726 775
Conjunto 762: 379 594 726 775
Conjunto 763: 594 726 775
Conjunto 764: 726 775 517
Conjunto 765: 775 517 10 693
Conjunto 766: 517 10 693
Conjunto 767: 10 693
Conjunto 768: 693 426
Conjunto 769: 426 453 82 576 113 770 750 399 683
Conjunto 770: 453 82 576 113 770 750 399 683
Conjunto 771: 82 576 113 770 750 399 683
Conjunto 772: 576 113 770 750 399 683
Conjunto 773: 113 770 750 399 683 377 746
Conjunto 774: 770 750 399 683 377 746
Conjunto 775: 750 399 683 377 746 885
Conjunto 776: 399 683 377 746 885 1049
Conjunto 777: 683 377 746 885 1049
Conjunto 778: 377 746 885 1049 96 821 354
Conjunto 779: 746 885 1049 96 821 354
Conjunto 780: 885 1049 96 821 354
Conjunto 781: 1049 96 821 354 114
Conjunto 782: 96 821 354 114
Conjunto 783: 821 354 114
Conjunto 784: 354 114
Conjunto 785: 114 167
Conjunto 786: 167 196 1009 532 666 782 135
Conjunto 787: 196 1009 532 666 782 135 14 903 311
Conjunto 788: 1009 532 666 782 135 14 903 311
Conjunto 789: 532 666 782 135 14 903 311 150 1091
Conjunto 790: 666 782 135 14 903 311 150 1091
Conjunto 791: 782 135 14 903 311 150 1091
Conjunto 792: 135 14 903 311 150 1091 659
Conjunto 793: 14 903 311 150 1091 659
Conjunto 794: 903 311 150 1091 659
Conjunto 795: 311 150 1091 659
Conjunto 796: 150 1091 659
Conjunto 797: 1091 659 689
Conjunto 798: 659 689 142
Conjunto 799: 689 142 410 446 261
Conjunto 800: 142 410 446 261 282 573 81 43
Conjunto 801: 410 446 261 282 573 81 43 201 90 332
Conjunto 802: 446 261 282 573 81 43 201 90 332
Conjunto 803: 261 282 573 81 43 201 90 332
Conjunto 804: 282 573 81 43 201 90 332
Conjunto 805: 573 81 43 201 90 332
Conjunto 806: 81 43 201 90 332 854 225
Conjunto 807: 43 201 90 332 854 225
Conjunto 808: 201 90 332 854 225
Conjunto 809: 90 332 854 225
Conjunto 810: 332 854 225
Conjunto 811: 854 225 572 905 1066
Conjunto 812: 225 572 905 1066 416
Conjunto 813: 572 905 1066 416 221 408 220 72
Conjunto 814: 905 1066 416 221 408 220 72
Conjunto 815: 1066 416 221 408 220 72
Conjunto 816: 416 221 408 220 72
Conjunto 817: 221 408 220 72 402
Conjunto 818: 408 220 72 402
Conjunto 819: 220 72 402
Conjunto 820: 72 402 74
Conjunto 821: 402 74 1090 91 514 480
Conjunto 822: 74 1090 91 514 480 836
Conjunto 823: 1090 91 514 480 836
Conjunto 824: 91 514 480 836
Conjunto 825: 514 480 836 778
Conjunto 826: 480 836 778
Conjunto 827: 836 778
Conjunto 828: 661 950 852 22 20 949
Conjunto 829: 950 852 22 20 949
Conjunto 830: 852 22 20 949
Conjunto 831: 22 20 949 771 1088
Conjunto 832: 20 949 771 1088 398
Conjunto 833: 949 771 1088 398
Conjunto 834: 771 1088 398
Conjunto 835: 1088 398 820
Conjunto 836: 398 820
Conjunto 837: 820 637
Conjunto 838: 637 831 183 317
Conjunto 839: 831 183 317 874 1048 819 336 858 1024 1060
Conjunto 840: 183 317 874 1048 819 336 858 1024 1060 548
Conjunto 841: 317 874 1048 819 336 858 1024 1060 548
Conjunto 842: 874 1048 819 336 858 1024 1060 548 407 919 939
Conjunto 843: 1048 819 336 858 1024 1060 548 407 919 939 418
Conjunto 844: 819 336 858 1024 1060 548 407 919 939 418
Conjunto 845: 336 858 1024 1060 548 407 919 939 418
Conjunto 846: 858 1024 1060 548 407 919 939 418
Conjunto 847: 1024 1060 548 407 919 939 418
Conjunto 848: 1060 548 407 919 939 418 476 523
Conjunto 849: 548 407 919 939 418 476 523
Conjunto 850: 407 919 939 418 476 523 215
Conjunto 851: 919 939 418 476 523 215
Conjunto 852: 939 418 476 523 215
Conjunto 853: 418 476 523 215 199
Conjunto 854: 476 523 215 199
Conjunto 855: 523 215 199
Conjunto 856: 215 199 213
Conjunto 857: 199 213
Conjunto 858: 213 429
Conjunto 859: 921 878 605 218 9 362 19
Conjunto 860: 878 605 218 9 362 19
Conjunto 861: 605 218 9 362 19
Conjunto 862: 218 9 362 19
Conjunto 863: 9 362 19 170
Conjunto 864: 362 19 170
Conjunto 865: 19 170
Conjunto 866: 170 417
Conjunto 867: 417 397 260
Conjunto 868: 397 260
Conjunto 869: 260 651 1061
Conjunto 870: 651 1061 156 386
Conjunto 871: 1061 156 386
Conjunto 872: 156 386
Conjunto 873: 570 862 428 180
Conjunto 874: 862 428 180
Conjunto 875: 428 180 464 475
Conjunto 876: 180 464 475 468 850
Conjunto 877: 464 475 468 850
Conjunto 878: 475 468 850
Conjunto 879: 468 850
Conjunto 880: 164 1036 755
Conjunto 881: 1036 755 739
Conjunto 882: 755 739
Conjunto 883: 739 531 405 128
Conjunto 884: 531 405 128
Conjunto 885: 405 128
Conjunto 886: 123 304 217 327
Conjunto 887: 304 217 327
Conjunto 888: 217 327 244
Conjunto 889: 327 244
Conjunto 890: 244 75 571 470 1037 1014
Conjunto 891: 75 571 470 1037 1014 466
Conjunto 892: 571 470 1037 1014 466 490
Conjunto 893: 470 1037 1014 466 490
Conjunto 894: 1037 1014 466 490
Conjunto 895: 1014 466 490
Conjunto 896: 466 490 652
Conjunto 897: 490 652
Conjunto 898: 652 1008
Conjunto 899: 1008 667 881 375
Conjunto 900: 667 881 375 177
Conjunto 901: 881 375 177
Conjunto 902: 375 177
Conjunto 903: 177 842
Conjunto 904: 503 504
Conjunto 905: 504 358
Conjunto 906: 777 419 648
Conjunto 907: 419 648 489
Conjunto 908: 648 489
Conjunto 909: 489 848
Conjunto 910: 387 887
Conjunto 911: 697 765 498
Conjunto 912: 765 498 159
Conjunto 913: 498 159
Conjunto 914: 155 385 837 790
Conjunto 915: 385 837 790
Conjunto 916: 837 790
Conjunto 917: 790 392
Conjunto 918: 392 942 664 749
Conjunto 919: 942 664 749 987
Conjunto 920: 664 749 987
Conjunto 921: 749 987
Conjunto 922: 987 484
Conjunto 923: 484 450
Conjunto 924: 450 197 130
Conjunto 925: 197 130
Conjunto 926: 496 1051
Conjunto 927: 1051 143
Conjunto 928: 125 830
Conjunto 929: 830 305
Conjunto 930: 305 756 404
Conjunto 931: 756 404 482
Conjunto 932: 404 482
Conjunto 933: 482 262
Conjunto 934: 262 679
Conjunto 935: 679 723
Conjunto 936: 723 448
Conjunto 937: 855 747
Conjunto 938: 764 833
Conjunto 939: 833 491
Conjunto 940: 811 363
Conjunto 941: 207 889
Conjunto 942: 301 615
Conjunto 943: 1053 313 326
Conjunto 944: 313 326
Conjunto 945: 866 494
Conjunto 946: 1035 663
Conjunto 947: 477 849
